TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49843.364480000004, 282.5930804618338, 282.6646471689916, 283.0977923223289, 34.725869956046246, 34.92827347248361, 34.902422012044966, 9786.16177921719, 9842.41456638808, 9853.284802649952, 214.3792121945744, 49.62740186134215, 17.8041736361356, 9784.097598453447, 9839.561723616394, 9853.285589493169, 0.9999974260425816, 0.9999856480061601, 0.9999979559500525, 59.995350351740015, 60.000772597563376, 60.00068809125064, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 604.6828, 4.543007, 2747.068, 791.2864, 6.938361, 5492.514, 594.5434, 9.239094, 5493.071, 606.9983, 9.046363, 5491.252, 794.0291, 6.918907, 5493.901, 822.1259, 6.652786, 5469.787, 99.97691, 99.94532, 99.95876, 99.92445, 99.97156, 99.52337
49845.74336000001, 282.5278327700638, 282.5400085813108, 283.0244432953177, 34.71802945423684, 34.917739936974236, 34.90508689837997, 9776.004523262434, 9834.16855861363, 9852.07865255548, 212.59138098349285, 50.80686689218646, 20.972664091050206, 9778.980431339704, 9840.211070447474, 9848.631432644306, 0.9999977635102288, 0.9999863169219658, 0.9999970624574955, 59.99625293887086, 59.996845468600256, 59.99478350290646, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9445, 4.53337, 2746.6, 791.7728, 6.936887, 5492.518, 594.4658, 9.240198, 5493.069, 606.9983, 9.045996, 5491.343, 794.0672, 6.918725, 5493.957, 822.0662, 6.653152, 5469.5, 99.95988, 99.94844, 99.95865, 99.92611, 99.97158, 99.52863
49848.08088, 282.5487116111768, 282.7622639756221, 283.1184207581289, 34.69022286527977, 34.927333917163544, 34.86990629447498, 9776.628781675974, 9837.959214755356, 9847.612869755572, 213.9054205693028, 55.95692329280291, 26.536582476341096, 9782.749205581436, 9844.162824868668, 9847.610791639912, 0.9999957367388238, 0.9999869743020339, 0.9999965364553144, 59.99722059807604, 59.99946882469229, 59.9946493523481, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 612.2927, 4.476081, 2741.146, 798.0958, 6.885865, 5495.679, 588.1957, 9.323031, 5484.193, 600.7261, 9.148224, 5495.698, 800.2856, 6.867041, 5495.706, 828.3884, 6.579721, 5451.228, 99.76139, 100.0, 99.79599, 100.0, 100.0, 99.19922
49850.42484000001, 282.45328802260326, 282.7055668612351, 283.09649438914244, 34.70832498572449, 34.90963500531083, 34.88523699759827, 9771.031217774722, 9841.741124268463, 9853.700067217933, 216.59878691727772, 49.3917209441629, 23.593109394342036, 9786.916237463922, 9844.094982817207, 9847.828856269727, 0.9999970971171093, 0.9999870390617506, 0.9999969314691801, 59.98890346751144, 59.987195773248395, 59.98675590437727, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0037, 4.533548, 2746.376, 791.7922, 6.936887, 5492.348, 594.4852, 9.240014, 5493.136, 606.9789, 9.046547, 5491.187, 794.0672, 6.918542, 5493.96, 822.0463, 6.653152, 5469.672, 99.96806, 99.94439, 99.95863, 99.92623, 99.97265, 99.52967
49852.791880000004, 282.58671845733716, 282.66531489119507, 283.04113709806285, 34.680364074518124, 34.89683098102348, 34.87397223286145, 9777.373433298817, 9829.00842049803, 9842.096031769244, 219.13056988124117, 49.061031548352275, 18.520777867440756, 9774.265423737948, 9836.844078083219, 9844.609112172675, 0.9999982229385032, 0.9999873615585122, 0.9999979314056314, 59.9849286984056, 59.99055875999926, 59.99077838105403, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9839, 4.532834, 2746.543, 798.1542, 6.886049, 5495.51, 588.2346, 9.323031, 5482.746, 607.6973, 9.028712, 5489.207, 802.5936, 6.841291, 5495.447, 818.9647, 6.692889, 5478.81, 99.95972, 100.0, 99.79121, 99.89947, 99.99469, 99.69803
49855.16092, 282.5282642099984, 282.6939318893221, 283.09581636499405, 34.725552094717486, 34.91988321679085, 34.90103782896108, 9788.859474400018, 9832.710497295298, 9850.27949390146, 219.0353478598072, 49.008391871749154, 20.646591540898953, 9775.130819417109, 9840.178303718358, 9848.191977393937, 0.9999968346211034, 0.9999872175551585, 0.9999970872241549, 59.98605419248714, 59.98754554148171, 59.9871603675557, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.9512, 4.576202, 2748.135, 802.629, 6.849762, 5495.567, 584.624, 9.363159, 5479.061, 609.0178, 9.023564, 5489.659, 801.2012, 6.863389, 5495.655, 822.265, 6.653336, 5470.073, 100.0, 99.99612, 99.70261, 99.89135, 100.0, 99.53905
49857.5302, 282.53419174622303, 282.4918624077229, 283.0310589896155, 34.720876577952296, 34.89980188217194, 34.8793975956961, 9779.17658417332, 9836.13497906284, 9844.417170408022, 216.62335837589126, 48.31604315410408, 22.422131019186963, 9786.508557994332, 9840.423405723497, 9854.92917401167, 0.999996196306246, 0.9999887517040553, 0.9999968828962691, 59.986057958749534, 59.98622175820432, 59.989862103876156, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9839, 4.533013, 2746.656, 798.0764, 6.885865, 5495.623, 588.2346, 9.3234, 5484.259, 607.0565, 9.045444, 5491.409, 800.3237, 6.867406, 5495.538, 822.2451, 6.651688, 5469.563, 99.95796, 100.0, 99.79601, 99.9273, 100.0, 99.53904
49859.935600000004, 282.5403377293747, 282.6560174994833, 283.10662640706306, 34.69174194173521, 34.887764862183424, 34.86645858134355, 9772.94566297808, 9839.763644341956, 9840.557020308179, 205.35577158007027, 53.98513779377072, 28.80381101979947, 9776.188274515549, 9839.456110276362, 9841.280677272918, 0.9999958405266371, 0.9999826528568181, 0.9999959709339616, 59.986409183157946, 59.98907892705991, 59.988692290077665, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 612.2335, 4.476974, 2740.873, 791.7728, 6.936887, 5492.569, 594.4852, 9.240014, 5492.907, 600.7261, 9.148591, 5495.75, 794.0291, 6.918907, 5493.95, 828.4282, 6.580637, 5451.453, 99.75148, 99.95152, 99.95456, 100.0, 99.97563, 99.19393
49862.36288, 282.57992231679657, 282.67428298539426, 283.04813700812366, 34.6989710566097, 34.928457388636325, 34.89717168542662, 9783.690219766397, 9844.090588922256, 9850.826198721381, 220.42233793858986, 47.013114110223796, 23.13116340659417, 9779.015280594618, 9837.07479849058, 9854.776088107208, 0.9999976935495055, 0.9999859768270388, 0.9999964827584539, 59.99069493186578, 59.985724106196024, 59.989872210524666, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0234, 4.531942, 2746.6, 798.1347, 6.885865, 5495.85, 588.2346, 9.323215, 5484.319, 607.0565, 9.045812, 5491.357, 800.2665, 6.867954, 5495.867, 822.0861, 6.652969, 5469.502, 99.94981, 100.0, 99.79829, 99.92518, 100.0, 99.53288
49864.748320000006, 282.5435260054647, 282.63028259941854, 283.13558551123725, 34.705674346176764, 34.94300713664628, 34.876597116672855, 9780.98236934037, 9837.39925348585, 9850.551719793417, 218.81257072058747, 50.22871105371905, 21.140022347642116, 9783.308184312735, 9843.515735035999, 9855.892256791547, 0.9999969533957204, 0.9999849295416857, 0.9999967746505252, 59.99103075054981, 59.9947956493706, 59.98841849285633, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9248, 4.533013, 2746.428, 791.7922, 6.936887, 5492.799, 594.4852, 9.240566, 5493.077, 607.0371, 9.045996, 5491.344, 794.0291, 6.918725, 5493.891, 821.271, 6.662308, 5473.841, 99.95796, 99.9526, 99.95741, 99.92613, 99.97247, 99.58066
49867.105760000006, 282.50692473845135, 282.57399918231243, 283.0324071081516, 34.91334092108786, 34.9496157380497, 34.950712445573785, 9771.767461087053, 9842.743301559422, 9852.321224094103, 211.97238197502446, 45.38198558767181, 24.244807738473355, 9786.307378123827, 9833.173841334567, 9847.902399038476, 0.9999987929791425, 0.9999870710276012, 0.99999766501068, 59.99570342764786, 59.99642357685138, 59.992642256949786, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.7541, 4.582627, 2748.232, 785.5081, 6.984042, 5486.175, 600.3475, 9.154052, 5495.598, 611.3869, 8.975944, 5485.774, 790.9199, 6.943562, 5492.816, 820.6746, 6.669084, 5472.245, 100.0, 99.83207, 100.0, 99.82477, 99.94558, 99.57857
49869.54916, 282.2643135435213, 282.30796782288854, 282.85537699874806, 34.75305590425903, 34.9533137634835, 34.929734420915494, 9780.689505986838, 9836.040569685849, 9850.504142975145, 215.81727275003897, 52.48708403258297, 21.074005811647112, 9776.099694890936, 9837.318101743367, 9852.260284246393, 0.9999948325588828, 0.9999847412179135, 0.9999928818697381, 59.996922227912314, 59.996187418013626, 59.99644314851229, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.8854, 4.53212, 2746.71, 791.7922, 6.937071, 5492.576, 594.5046, 9.239646, 5493.13, 607.0565, 9.045628, 5491.342, 794.0482, 6.918542, 5494.06, 822.1458, 6.654434, 5469.902, 99.95399, 99.94854, 99.95756, 99.92609, 99.97555, 99.52856
49871.92592, 282.18835271662135, 282.30800942461315, 282.75144663675917, 34.73062848466389, 34.946324398400805, 34.893150280057746, 9772.479143841341, 9835.316946510353, 9843.100755671401, 208.34904320195545, 53.876225866429195, 29.184517901137042, 9773.776007368995, 9834.241896490801, 9839.280875767938, 0.9999957220868615, 0.999983395159866, 0.9999942700998599, 60.00002944602589, 59.9992772932654, 60.00054137745401, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 611.0704, 4.487682, 2741.821, 797.9012, 6.886417, 5495.738, 588.1957, 9.3234, 5484.141, 600.7067, 9.148224, 5495.639, 800.2856, 6.867224, 5495.814, 828.4879, 6.580271, 5451.051, 99.78598, 100.0, 99.7961, 100.0, 100.0, 99.20029
49874.32568, 282.65579841033644, 282.51794005287735, 282.89238818740347, 34.727262987639065, 34.947045318449774, 34.919318271978085, 9781.596067802186, 9841.257817063513, 9853.439665220452, 210.0583580701919, 53.13417743394166, 22.432249248566222, 9782.624650568541, 9841.138387254214, 9848.620361137078, 0.9999952208850167, 0.9999855787128319, 0.9999961182937198, 60.003268421262874, 60.00374484858396, 60.00441735115642, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0825, 4.531764, 2746.652, 791.7728, 6.937071, 5492.576, 594.5046, 9.239646, 5493.136, 607.0565, 9.04526, 5491.335, 794.0291, 6.918907, 5493.952, 822.106, 6.652969, 5469.904, 99.95798, 99.95154, 99.95874, 99.92433, 99.9736, 99.52129
49876.690200000005, 282.37228821849277, 282.457863492491, 282.9411961722953, 34.697288485261026, 34.9164193199341, 34.91786446039945, 9769.618858739906, 9832.236742530966, 9851.707415437228, 214.00172916767065, 50.42961051644397, 22.341340300085903, 9772.709601475073, 9832.067521920575, 9845.633099156094, 0.999996680049091, 0.9999869679988201, 0.9999975996474852, 60.010774691339634, 60.005910524664245, 60.00166963857684, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9248, 4.532477, 2746.763, 798.1153, 6.885865, 5495.736, 588.2346, 9.323215, 5484.247, 606.94, 9.04765, 5491.395, 800.3619, 6.866676, 5495.974, 822.0066, 6.653152, 5469.612, 99.96583, 100.0, 99.79697, 99.92515, 100.0, 99.53702
49879.06128, 282.30990363939827, 282.48168023385136, 283.0146333429307, 34.71337741799594, 34.92622929507424, 34.894265416728885, 9779.165271537342, 9842.215192565272, 9852.148486198279, 211.92676496042077, 53.9815790952548, 13.43493114956982, 9777.621464270043, 9838.192940220386, 9847.601927092293, 0.9999989037374851, 0.9999878547893238, 0.9999981531467842, 60.0145547091649, 60.015749722794105, 60.01203235876731, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.7147, 4.58227, 2748.117, 804.3605, 6.831895, 5494.633, 581.848, 9.400342, 5469.464, 613.0375, 8.938804, 5480.331, 805.8936, 6.822115, 5494.838, 817.6526, 6.701679, 5478.24, 100.0, 99.98598, 99.52811, 99.72572, 99.97819, 99.68767
49881.49304, 282.33419621511, 282.52582999103214, 282.92943493248384, 34.74590875920524, 34.920255988309705, 34.924267840493336, 9773.394007919525, 9838.687190757028, 9843.209484263933, 217.76209858820766, 49.97420913221163, 21.07710162255853, 9782.29999931656, 9831.299655557095, 9846.4592791511, 0.9999976512235887, 0.9999865808936944, 0.9999962374679341, 60.01360020552705, 60.009985703212216, 60.01644813869496, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.8854, 4.532299, 2746.6, 798.0958, 6.885865, 5495.79, 588.1957, 9.323215, 5484.147, 607.0565, 9.045628, 5491.253, 800.4, 6.867041, 5495.708, 822.265, 6.652969, 5469.729, 99.95989, 100.0, 99.79923, 99.92636, 100.0, 99.52752
49883.96632000001, 282.2857963223777, 282.34076363568016, 282.84734998921203, 34.71762244293194, 34.938884631324676, 34.882098433051745, 9769.340909921388, 9841.237044438776, 9847.633808274424, 214.63010141364612, 50.29081050879904, 26.390519843905395, 9773.977039942616, 9835.340111657812, 9836.939021939048, 0.9999950104111813, 0.9999863510658201, 0.9999966262708531, 60.022404360567506, 60.0251258180409, 60.02357831302616, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 609.0397, 4.503744, 2743.663, 793.8156, 6.920494, 5493.182, 593.2234, 9.248114, 5493.061, 600.7067, 9.148408, 5495.58, 794.0482, 6.918725, 5493.785, 828.4282, 6.579905, 5451.059, 99.87348, 99.96799, 99.95342, 100.0, 99.97158, 99.19825
49886.295040000005, 282.260891365504, 282.59025848469184, 282.898132376306, 34.72858045484099, 34.95475769194505, 34.90472641994841, 9778.575170904724, 9838.42279251551, 9852.28693877369, 214.35563495282486, 51.38172957427196, 23.221985045897554, 9770.709813493542, 9836.063542394506, 9846.70334995408, 0.9999968992732964, 0.9999883833245089, 0.9999952320083592, 60.02290303302595, 60.021063435816714, 60.02116306251874, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9445, 4.532477, 2746.6, 798.0569, 6.886233, 5495.514, 588.2151, 9.323031, 5484.259, 607.0371, 9.04526, 5491.351, 800.3047, 6.866858, 5495.544, 822.1259, 6.653336, 5469.323, 99.9599, 100.0, 99.79814, 99.92625, 100.0, 99.5254
49888.6768, 282.32699270083106, 282.5525832230091, 283.00430034093006, 34.728162735069205, 34.898758271269415, 34.93827538406119, 9778.948431188777, 9839.599265656128, 9849.505332970235, 218.89113924536014, 48.82117896017007, 22.942071560690238, 9782.414084789016, 9839.683028632353, 9844.150350780554, 0.9999964842538168, 0.9999853435779169, 0.9999976444643991, 60.0208054051858, 60.02244518834044, 60.02116877537489, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9839, 4.533191, 2746.537, 791.7922, 6.936703, 5492.405, 594.4658, 9.240198, 5493.072, 607.0177, 9.045996, 5491.344, 794.0482, 6.918907, 5494.066, 822.1656, 6.652054, 5469.27, 99.95762, 99.95165, 99.95754, 99.92814, 99.97364, 99.52652
49891.07964, 282.4071068919053, 282.36898989822913, 282.78850162755157, 34.760479244068776, 34.972753891286104, 34.9117799799392, 9774.58777481056, 9840.629127723947, 9856.14719076625, 215.93203515356436, 47.589245078037834, 21.54877207109348, 9782.10884193763, 9834.682622627242, 9846.068093373568, 0.9999971186275083, 0.9999889610502254, 0.9999972221508, 60.02508675416879, 60.02352825636811, 60.02206243402895, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.5767, 4.582983, 2748.175, 785.5081, 6.983857, 5485.833, 600.7746, 9.147242, 5495.577, 613.0957, 8.93862, 5479.767, 787.8107, 6.96712, 5488.559, 815.8036, 6.715047, 5481.259, 100.0, 99.83097, 100.0, 99.71434, 99.87544, 99.75505
49893.499800000005, 282.39281276737063, 282.64755746814143, 282.9688781367264, 34.71383798601073, 34.94800974761953, 34.9183402224671, 9776.813878711684, 9848.00045752453, 9848.005913973388, 216.5420246398844, 49.90017880131745, 24.754973798966148, 9780.959103393434, 9836.632590504847, 9849.238662530095, 0.9999975508737512, 0.9999916721946024, 0.9999914325013616, 60.02218778859965, 60.02331775369385, 60.023496824835085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0234, 4.533191, 2746.657, 791.7728, 6.936887, 5492.63, 594.4658, 9.240382, 5493.136, 607.0371, 9.045812, 5491.35, 794.0482, 6.918725, 5494.014, 821.9867, 6.654617, 5469.156, 99.96199, 99.94746, 99.95659, 99.92409, 99.9756, 99.52236
49895.93320000001, 282.7088726397444, 282.05987187181205, 282.8321560262148, 34.710443158335465, 34.94593980994961, 34.89671984609275, 9781.410389243825, 9823.11753833234, 9844.727109443338, 198.9563184560011, 51.02209168548143, 43.21672203338153, 9784.21180004039, 9828.852591698205, 9841.130929849274, 0.9999915552805595, 0.9999885506164989, 0.9999920355032303, 60.01862381396074, 60.019571539810975, 60.01829838429195, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.8908, 4.520877, 2745.263, 794.1074, 6.915152, 5494.786, 590.5446, 9.298366, 5486.464, 601.5028, 9.135905, 5495.495, 800.1521, 6.867589, 5495.756, 828.4083, 6.581003, 5451.627, 99.9282, 99.98531, 99.85743, 100.0, 100.0, 99.19921
49898.348640000004, 282.476729945294, 282.0358110476445, 282.87543032719225, 34.76857684387353, 34.95815215709843, 34.94984759038635, 9789.108593947229, 9826.076433765646, 9856.656210499605, 205.82920127969567, 46.52455960428506, 39.41644128923326, 9798.997794902916, 9841.415794646942, 9842.891583064891, 0.9999966833332846, 0.9999850797718355, 0.9999973500124927, 60.017004306112085, 60.020680276353694, 60.018201614476844, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 607.0682, 4.523376, 2746.71, 791.8506, 6.936703, 5492.629, 594.4658, 9.240198, 5492.9, 607.0371, 9.045996, 5491.292, 794.1054, 6.918725, 5493.953, 822.0662, 6.653336, 5469.903, 99.94555, 99.9506, 99.95752, 99.92518, 99.9736, 99.53807
49900.74876, 282.3574044874084, 282.4247864885748, 282.9329047414492, 34.730072071563306, 34.93346224315093, 34.91772086762522, 9768.974766515947, 9830.667026262034, 9852.052100571938, 211.8584911513476, 49.49284609149481, 25.86177747894908, 9768.839518766112, 9838.371347386756, 9855.73748209029, 0.9999970514894736, 0.999986629738246, 0.9999960374803649, 60.01912037580731, 60.01726686045151, 60.01369773255755, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0431, 4.533191, 2746.481, 798.0958, 6.885681, 5495.907, 588.2346, 9.323584, 5484.252, 607.0565, 9.045996, 5491.298, 800.381, 6.866676, 5495.924, 821.8674, 6.654068, 5469.955, 99.95986, 100.0, 99.79708, 99.92518, 100.0, 99.53802
49903.160800000005, 282.30352810834984, 282.4217601221888, 282.99348098134493, 34.73303572328883, 34.94622789510566, 34.92233943630375, 9769.482499307838, 9833.816284607092, 9846.61444785263, 221.20080165689615, 41.48181962695446, 21.51469135436355, 9777.088335398137, 9836.812030459572, 9839.31475239557, 0.9999979681573627, 0.9999909647515329, 0.9999973375683673, 60.02216278229909, 60.0196182935183, 60.01992853859247, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.7147, 4.58227, 2748.118, 804.3605, 6.83079, 5494.463, 581.848, 9.400526, 5469.458, 613.0763, 8.938067, 5479.877, 806.6566, 6.813532, 5493.491, 815.7639, 6.721639, 5482.684, 100.0, 99.99428, 99.52785, 99.7134, 99.96519, 99.76854
49905.52588, 282.26130137021164, 282.4882177410885, 282.8987958560855, 34.7189461344579, 34.92999493841825, 34.91636979150242, 9773.897372485819, 9832.236349051149, 9843.891236110378, 216.93055260509755, 45.39016823103111, 24.29631399210814, 9778.485068994307, 9831.20563584256, 9847.069935163208, 0.9999965035438065, 0.9999874154839224, 0.9999972584238709, 60.018872492231594, 60.01978737782139, 60.021156179165835, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9642, 4.532656, 2746.433, 798.0958, 6.885681, 5495.622, 588.2151, 9.323031, 5484.199, 607.0177, 9.045996, 5491.297, 800.3619, 6.867224, 5495.756, 822.1259, 6.652786, 5469.445, 99.95381, 100.0, 99.79516, 99.92527, 100.0, 99.54009
49907.890960000004, 282.3416506969473, 282.3936732223748, 282.95017463299854, 34.717312219070294, 34.934616075187776, 34.889142960344536, 9772.043102596981, 9833.373474203445, 9842.099978631242, 213.88197523651252, 52.781143371756116, 24.556507571800466, 9777.792893251033, 9842.058730534753, 9836.839532162136, 0.9999949376899664, 0.9999823067925904, 0.9999983779827926, 60.02105077305693, 60.019147693225015, 60.020458902839344, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0234, 4.531764, 2746.821, 797.7456, 6.888628, 5495.122, 589.341, 9.301311, 5488.003, 604.2991, 9.09141, 5494.659, 796.3752, 6.904297, 5494.555, 826.9371, 6.587962, 5452.718, 99.96793, 100.0, 99.86533, 99.98109, 99.98455, 99.23467
49910.30012000001, 282.2555490358832, 282.51402183775343, 282.90283717839344, 34.71448646937602, 34.940405339276495, 34.91517771435499, 9778.87218744181, 9827.798132547803, 9843.480765030828, 216.18676222806113, 53.78276825827561, 22.54280156350069, 9774.16069352092, 9843.06446000989, 9852.184659232473, 0.9999963901172583, 0.9999870166045006, 0.9999974733784018, 60.01887324580425, 60.01802787265474, 60.014034826995236, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 609.4932, 4.504993, 2744.976, 796.3643, 6.900416, 5495.598, 589.1857, 9.319166, 5484.454, 607.0371, 9.045996, 5491.239, 800.381, 6.866858, 5495.489, 822.6627, 6.654434, 5469.329, 99.9008, 99.99899, 99.80075, 99.92636, 100.0, 99.52551
49912.784080000005, 282.47772905452956, 282.4833746212482, 283.080834487099, 34.7206820989883, 34.928669639727445, 34.90874467975085, 9774.042197405517, 9831.051243630585, 9853.284293200246, 208.07185799220997, 50.850261725795235, 26.50579266816476, 9787.062248655366, 9840.471322025409, 9852.781620543514, 0.999998191022184, 0.9999864366552311, 0.9999964912752833, 60.01347113018737, 60.01784923107568, 60.01666858605812, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9642, 4.531942, 2746.605, 791.8117, 6.936887, 5492.572, 594.4658, 9.240198, 5493.012, 607.0371, 9.045996, 5491.299, 794.0863, 6.918907, 5494.009, 822.106, 6.656631, 5470.191, 99.96007, 99.95058, 99.95865, 99.92718, 99.9736, 99.53167
49915.16844, 282.4621127387313, 282.4979129984237, 282.89928842093013, 34.7359100908634, 34.95345913484741, 34.925165226210325, 9781.151129284362, 9844.843134459212, 9848.20902040155, 216.5987456753419, 47.05878658424501, 20.182060561684466, 9786.262966720584, 9842.807393495177, 9842.030580874296, 0.9999980254936051, 0.9999898953557368, 0.9999981925743954, 60.01376158956001, 60.01496749038011, 60.01013940921362, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.6555, 4.581913, 2748.231, 785.4886, 6.984042, 5486.002, 600.794, 9.147242, 5495.636, 613.0763, 8.938251, 5479.713, 787.7916, 6.966755, 5488.727, 815.8633, 6.721273, 5482.913, 100.0, 99.82886, 100.0, 99.71755, 99.87552, 99.77472
49917.488240000006, 282.23152222812735, 282.4485875329889, 282.8376682779516, 34.756412266971736, 34.932777232724625, 34.92680055329556, 9775.083408937, 9838.146656627858, 9857.312330608574, 215.59945985627473, 51.19910478831616, 21.03428136133016, 9782.275384234446, 9837.968758290768, 9855.405985103596, 0.9999973432082829, 0.999987849626108, 0.999996644613698, 60.00565798414795, 60.00835097167768, 60.00860778960599, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.8854, 4.533013, 2746.543, 791.7922, 6.936887, 5492.518, 594.4852, 9.240014, 5493.129, 606.9983, 9.045628, 5491.344, 794.0482, 6.918725, 5493.894, 822.1855, 6.654068, 5469.33, 99.95782, 99.94746, 99.95861, 99.92423, 99.97252, 99.54219
49919.899240000006, 282.34043141764914, 282.5016461552283, 282.89558412618766, 34.69507140574259, 34.92217760146971, 34.87929362738693, 9770.515369481975, 9831.9219649656, 9843.42602680788, 208.0675941997797, 50.5928983959011, 28.014811073894236, 9768.424553735957, 9836.032246835988, 9836.519843144073, 0.9999970564731001, 0.9999860064413293, 0.9999956074268487, 60.01238706180917, 60.00878358797979, 60.00924855784845, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9839, 4.533191, 2746.599, 791.7533, 6.937071, 5492.458, 594.4658, 9.240382, 5492.859, 606.2798, 9.058498, 5493.059, 796.3371, 6.900644, 5495.523, 823.4778, 6.638136, 5463.724, 99.95986, 99.95154, 99.95744, 99.95196, 99.99896, 99.42351
49922.34072000001, 282.4416088253619, 282.0260893035187, 282.9067674533296, 34.77893382583637, 34.967389541782744, 34.92300734508281, 9787.85083612578, 9821.993917332118, 9853.445818744112, 207.49424630892008, 45.55154637040232, 44.36295252180503, 9788.97385493001, 9827.17642960655, 9853.686790206697, 0.9999919463048558, 0.999990451653299, 0.9999958363881362, 60.00995607143506, 60.00602796321887, 60.009744554666106, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 611.5632, 4.48679, 2743.086, 796.3254, 6.905574, 5494.565, 591.4569, 9.273516, 5490.811, 605.6584, 9.059418, 5491.724, 794.1436, 6.918725, 5493.787, 822.9808, 6.643264, 5467.386, 99.80118, 99.98473, 99.91641, 99.94364, 99.97357, 99.50164
49924.84292, 282.61840344255097, 282.00068295172923, 282.9205558258598, 34.74326718880656, 34.93098618233203, 34.92677924263391, 9792.101505346533, 9822.639659218254, 9848.040797306825, 207.3033667701675, 47.32950383218031, 34.75167335235301, 9784.39710540934, 9825.505363462615, 9851.591683398756, 0.9999925861717204, 0.9999878745094224, 0.9999938114018, 60.0046513965124, 59.994930272360854, 60.00243854105246, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0431, 4.53212, 2746.595, 798.0958, 6.885865, 5495.454, 588.1957, 9.3234, 5484.076, 606.9595, 9.046363, 5491.292, 800.3237, 6.866858, 5495.925, 822.106, 6.652054, 5469.674, 99.95991, 100.0, 99.79599, 99.92518, 100.0, 99.52027
49927.26552, 282.18421138228547, 282.41691277287725, 282.6769407173837, 34.708821966958936, 34.93875141836968, 34.90025405946732, 9771.464332729234, 9841.842012371644, 9846.686130119195, 224.09921243657197, 39.77794534611712, 23.35536188830156, 9778.484273441398, 9833.074997643484, 9844.510705424855, 0.9999973769992473, 0.9999902029307457, 0.9999971617069466, 60.001306053493636, 60.00961316409234, 60.00907498623341, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.6555, 4.582983, 2748.06, 804.3021, 6.831158, 5494.576, 581.8286, 9.400158, 5469.466, 613.0569, 8.938251, 5479.766, 806.6375, 6.810792, 5493.807, 815.8036, 6.720907, 5483.196, 100.0, 99.98598, 99.52809, 99.71423, 99.97093, 99.77786
49929.802, 282.43135970401664, 282.48584156509185, 283.0681773884218, 34.68927456852937, 34.91512305637148, 34.88207016824618, 9775.478826575129, 9840.808933411745, 9850.884718801675, 218.02694146121917, 46.53853612884268, 23.589697501755836, 9777.831928770598, 9837.193678176192, 9846.105829862923, 0.9999968876938841, 0.9999887401064633, 0.9999960117366472, 60.00689616817831, 60.007830726763, 60.010293940536705, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9642, 4.532477, 2746.543, 798.0958, 6.885681, 5495.617, 588.1957, 9.3234, 5484.141, 607.0565, 9.045444, 5491.187, 800.3237, 6.866858, 5495.921, 822.0264, 6.651871, 5469.385, 99.96583, 100.0, 99.79708, 99.92327, 100.0, 99.52654
49932.16212, 282.42839266905554, 282.5447919494871, 282.96758689198987, 34.71153530376222, 34.922331999022305, 34.8673543906828, 9771.966662736713, 9833.387852135647, 9841.902147563378, 220.6645569550642, 51.0205987574941, 31.304312788371135, 9774.277919335935, 9837.411161270538, 9843.380696069406, 0.9999963187330201, 0.9999874777848989, 0.9999973494616639, 60.00987156684445, 60.011808772084585, 60.009538900068364, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0825, 4.531585, 2746.653, 798.0958, 6.885496, 5495.678, 588.4286, 9.320639, 5486.321, 605.27, 9.07523, 5493.547, 797.3862, 6.895165, 5494.931, 824.5116, 6.626417, 5459.022, 99.96407, 100.0, 99.82395, 99.96621, 99.99989, 99.33796
49934.562280000006, 282.4177464606822, 282.5313719150148, 282.9733562463194, 34.7409305499538, 34.8926041264281, 34.89198701807843, 9778.176972747671, 9835.433253788295, 9848.873386112655, 213.37709543841947, 49.16266600250469, 29.237713293214256, 9778.813357065972, 9836.468126407439, 9837.929341213445, 0.9999966858117282, 0.9999855917562905, 0.999997517666624, 60.015442760550954, 60.011433041993946, 60.01227971738707, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 611.1098, 4.487504, 2743.485, 794.1852, 6.914415, 5494.618, 590.6222, 9.297629, 5486.532, 606.241, 9.05905, 5491.277, 800.2474, 6.866676, 5495.927, 823.6169, 6.635939, 5465.553, 99.83199, 99.9857, 99.85973, 99.93387, 100.0, 99.4568
49936.932160000004, 282.46843703512485, 282.5234484604374, 282.8482685379351, 34.7217874987992, 34.9584902753971, 34.943920435256985, 9775.024540161965, 9842.543556372151, 9850.048106998067, 213.39629278479515, 52.774390544263724, 24.584611991603197, 9776.854964967197, 9839.400070587286, 9847.762352815775, 0.999996990828257, 0.9999872229918576, 0.9999969702627581, 60.012616731954694, 60.01720749942777, 60.01370074978131, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.8262, 4.53337, 2746.706, 791.8506, 6.936887, 5492.459, 594.4852, 9.23983, 5493.129, 606.9983, 9.045812, 5491.245, 794.0672, 6.918725, 5493.844, 822.106, 6.653519, 5470.078, 99.96374, 99.94844, 99.95861, 99.92315, 99.97461, 99.52334
49939.334, 282.338931491692, 282.4713833417426, 282.96251805992927, 34.74868677894577, 34.94623187983739, 34.90910888796167, 9778.186707624076, 9831.899013811806, 9849.79377590379, 214.2421380765045, 51.105691551985274, 23.607260524106323, 9783.21066148059, 9842.383341969986, 9852.418046852328, 0.9999965809200052, 0.9999882904184692, 0.9999977861602357, 60.01811143536577, 60.01753597269519, 60.02059584585264, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.5767, 4.583162, 2747.954, 785.4886, 6.984226, 5486.227, 600.794, 9.147242, 5495.755, 613.0569, 8.938436, 5479.772, 787.8107, 6.96712, 5488.566, 815.7639, 6.721456, 5483.028, 100.0, 99.82786, 100.0, 99.71733, 99.87558, 99.77364
49941.80664, 282.4131379228316, 282.51715790285414, 282.88228348994346, 34.7509679222123, 34.93690035634678, 34.901100700114824, 9783.311303117502, 9840.661094740804, 9848.742504201218, 217.23012979353462, 48.50473810166932, 24.08008533119255, 9776.142638714791, 9835.24893211272, 9843.13653735195, 0.9999965202459447, 0.999985984776207, 0.9999974002369422, 60.02259628322978, 60.019326656908596, 60.01917636310358, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.8854, 4.533191, 2746.595, 791.8117, 6.936703, 5492.688, 594.5046, 9.23983, 5493.136, 607.0565, 9.045812, 5491.304, 794.0482, 6.918907, 5493.953, 822.1656, 6.651505, 5470.648, 99.95379, 99.94641, 99.95876, 99.9254, 99.9736, 99.54952
49944.28200000001, 282.3658010192645, 282.37825661816584, 282.8906009297965, 34.700438779789984, 34.91954039764233, 34.88589730671563, 9769.09252461205, 9835.187910350092, 9850.328410461989, 210.282063621735, 56.02776201583947, 24.795351508741987, 9768.966592423465, 9829.959582984402, 9837.182988445866, 0.9999957279576634, 0.9999869465806429, 0.9999966630856624, 60.014525849188914, 60.01576784007436, 60.022053795699115, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0234, 4.532299, 2746.486, 791.7922, 6.936887, 5492.682, 594.4464, 9.240198, 5492.787, 606.2992, 9.068794, 5493.332, 795.9747, 6.900096, 5495.291, 823.0603, 6.634108, 5461.833, 99.95571, 99.94842, 99.95754, 99.95267, 99.99795, 99.45688
49946.67624, 282.33902628862654, 282.5562700421415, 282.908787053475, 34.727883589495995, 34.92735403078126, 34.905658355333166, 9775.568442196329, 9843.81873585522, 9853.845423838153, 223.28189047898513, 50.6848295821103, 24.05618870206854, 9780.492381548602, 9835.954131874549, 9851.395311773036, 0.9999972050622938, 0.999986674145641, 0.9999960225850211, 60.02379593001625, 60.023944558746585, 60.02296078956724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 612.0955, 4.484291, 2742.291, 796.2864, 6.900969, 5494.845, 591.5151, 9.272227, 5490.991, 605.3089, 9.068427, 5491.946, 794.258, 6.918177, 5493.958, 823.7164, 6.635573, 5465.894, 99.80307, 99.98903, 99.91284, 99.94474, 99.97469, 99.45998
49949.026040000004, 282.2962270746045, 282.58027672996474, 282.9396669723213, 34.72105420884598, 34.93065577721843, 34.889212285050476, 9778.50907367672, 9842.384441862583, 9848.032640757228, 214.13820356319047, 50.407317081706424, 22.255225199522556, 9777.113216662665, 9833.759364543243, 9846.96489292194, 0.9999961943365344, 0.9999847676220688, 0.9999973137368446, 60.0161336928298, 60.02021828886093, 60.02128080726385, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9445, 4.532656, 2746.653, 797.4149, 6.887891, 5495.617, 588.2151, 9.323215, 5484.029, 607.0565, 9.04526, 5491.246, 800.4, 6.867041, 5495.874, 822.1458, 6.652054, 5469.439, 99.9559, 100.0, 99.79301, 99.92327, 100.0, 99.53802
49951.394080000005, 282.2961521275613, 282.43068722474663, 282.74191236186135, 34.71622620447537, 34.923832454481655, 34.901274845638675, 9775.849298134759, 9830.326335441512, 9837.096990016682, 216.39021395002146, 43.91091889250856, 20.864715772207603, 9772.839356755721, 9824.509465062276, 9834.998252537602, 0.9999971780820115, 0.999989989119729, 0.9999976968263768, 60.016602703685486, 60.0190840343425, 60.014701851966755, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 599.7147, 4.58227, 2748.117, 804.3021, 6.830974, 5495.143, 581.8092, 9.40071, 5469.354, 613.0181, 8.938251, 5479.772, 806.7138, 6.812071, 5493.645, 815.8832, 6.719442, 5482.681, 100.0, 99.99525, 99.52694, 99.71626, 99.96799, 99.76857
49953.76404, 282.4470751144494, 282.6335761495451, 283.15733071964974, 34.72956203340719, 34.902019046667014, 34.92834967557768, 9783.232263787166, 9823.219873676997, 9843.34904791822, 210.49114874776888, 38.70999172679876, 36.14278759928766, 9798.063811417183, 9823.343033014857, 9857.499832318746, 0.9999927462383129, 0.9999903311349586, 0.9999934554510889, 60.01540292609492, 60.015638853248966, 60.01582030819015, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9642, 4.532477, 2746.705, 798.1153, 6.885681, 5495.676, 588.1957, 9.323584, 5484.14, 607.076, 9.045444, 5491.409, 800.3237, 6.867406, 5495.978, 822.0861, 6.653336, 5469.79, 99.96181, 100.0, 99.79493, 99.92409, 100.0, 99.53183
49956.147880000004, 282.3790098718689, 282.44586186145466, 282.9348263219218, 34.74306751472304, 34.926879178645194, 34.928700317736144, 9772.908975567416, 9827.14717716716, 9838.465467783873, 215.17050814438147, 50.569382555370794, 25.63352329131976, 9766.35882900381, 9832.292910195447, 9839.876441752234, 0.9999965646303074, 0.9999851805660825, 0.99999677706303, 60.013199361196115, 60.01317318654093, 60.012050811356175, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 606.0037, 4.53212, 2746.543, 798.0958, 6.885496, 5495.509, 588.1957, 9.3234, 5484.251, 607.0177, 9.04618, 5491.297, 800.3237, 6.867406, 5495.592, 822.1656, 6.649124, 5467.381, 99.96197, 100.0, 99.79397, 99.92526, 100.0, 99.51504
49958.53016, 282.35558952498997, 282.48307963986383, 282.93495727165003, 34.723137249996185, 34.92794749568175, 34.92519645768781, 9781.720945429162, 9832.321480077717, 9850.294855934731, 218.0720811958788, 50.54524302633672, 23.660908428061703, 9776.52678463003, 9831.607157455164, 9847.511883508529, 0.9999964239134019, 0.999985734330133, 0.9999974464171666, 60.01158908400272, 60.0127343843866, 60.00964093083062, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 612.3715, 4.476081, 2741.084, 791.7728, 6.937071, 5492.569, 594.4658, 9.240198, 5492.155, 602.1631, 9.125793, 5495.134, 796.4706, 6.894252, 5495.533, 824.4719, 6.6266, 5465.896, 99.75721, 99.95154, 99.95249, 99.99509, 99.99795, 99.44012
49961.02852000001, 282.306890685723, 282.43127699274896, 282.8908218598017, 34.724644806458286, 34.92163929443693, 34.91921702132895, 9775.828166730813, 9838.490785373146, 9852.455510241634, 212.94599966457417, 51.576099639027234, 29.313696732835524, 9778.61202952403, 9842.819529589186, 9854.60130128162, 0.9999964510448286, 0.9999851851799862, 0.9999972703455198, 60.00380493419104, 60.00419816300415, 60.002792355371405, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 800], 5500.0, [], 605.9839, 4.532299, 2746.433, 794.516, 6.914968, 5493.597, 592.5634, 9.25787, 5492.732, 607.0371, 9.045812, 5491.298, 794.0863, 6.918907, 5493.901, 822.1656, 6.652054, 5469.901, 99.96386, 99.97684, 99.94462, 99.92529, 99.97265, 99.54633
