TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51041.72524000001, 282.7313108465272, 282.79906371850575, 283.4117994506507, 34.68966501799584, 34.885549123965724, 34.87177121305673, 9782.514469412972, 9842.94994806344, 9847.612373405953, 211.21936090432519, 41.550352082052996, 21.12894521099156, 9786.501958656547, 9840.310949034381, 9851.625030080606, 0.9999959160620102, 0.9999887956558879, 0.9999975753789303, 60.022200574780214, 60.01932215791429, 60.01806147205304, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.544792, 2747.36, 798.66, 6.881628, 5495.699, 594.621, 9.238173, 5493.168, 794.0573, 6.918696, 5493.858, 601.1644, 9.141284, 5495.468, 815.4259, 6.724386, 5483.878, 99.98755, 100.0, 99.96121, 99.97188, 100.0, 99.79027
51044.07520000001, 282.88133723855043, 282.8614953189239, 283.26795972903193, 34.69027861214405, 34.898615112262625, 34.86883876966673, 9774.245506506706, 9841.982194421416, 9856.338394544466, 213.75280791644673, 45.568460146077086, 20.14018919454861, 9782.313211708966, 9838.194180728733, 9852.884083569998, 0.9999983366533326, 0.9999922004092763, 0.999996909743242, 60.01816091389953, 60.024217507173034, 60.022300512748586, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.2557, 4.59387, 2747.94, 792.3564, 6.932651, 5493.046, 600.9299, 9.145401, 5495.661, 788.6201, 6.960801, 5490.537, 596.7963, 9.206664, 5495.197, 814.2529, 6.715413, 5483.59, 100.0, 99.95495, 100.0, 99.90111, 99.99623, 99.75619
51046.48820000001, 282.88277825800935, 282.909359441971, 283.3746783065821, 34.68028980788244, 34.875075779853034, 34.88173145656712, 9775.262876744233, 9829.553452403421, 9853.523721524667, 214.50535315269536, 42.96372769892332, 19.094973863755513, 9781.19874788071, 9840.31656402043, 9843.146715341449, 0.9999987024120631, 0.9999911559001526, 0.9999981453496224, 60.023919875441166, 60.02098172201215, 60.02456506686798, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4265, 4.545148, 2747.145, 796.7339, 6.897101, 5494.86, 594.6016, 9.238173, 5493.16, 789.6492, 6.957491, 5489.622, 601.0881, 9.141649, 5495.376, 815.4259, 6.724569, 5483.251, 99.97972, 99.99364, 99.96015, 99.89479, 99.99917, 99.782
51048.8548, 282.8228212275174, 282.95263705200205, 283.33387650456444, 34.632774053113835, 34.81933721495013, 34.807166380540004, 9765.352001606669, 9812.634543363805, 9828.994271439524, 208.3391568115585, 47.38736737627778, 25.272068474761, 9771.278729511352, 9817.543696864223, 9828.46767044046, 0.9999973411199444, 0.9999883872110347, 0.999997812053932, 60.02061311226563, 60.01783088796453, 60.01852883460042, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 608.0934, 4.510704, 2744.234, 787.3758, 6.973358, 5487.055, 588.584, 9.321559, 5484.447, 781.474, 7.012466, 5479.83, 607.4781, 9.0381, 5490.698, 821.7282, 6.656631, 5470.302, 99.87378, 99.85771, 99.80061, 99.71958, 99.91335, 99.54737
51051.28592, 282.5761029690807, 282.83360882799815, 283.16074433700004, 34.708019077237694, 34.887348843369736, 34.902260084857794, 9771.028987179381, 9841.435914006837, 9848.675542681602, 208.5810702136514, 45.127024132309316, 22.12677202568557, 9778.118633402884, 9835.6662632206, 9850.665134829516, 0.9999960951234039, 0.9999888945488438, 0.9999972019124492, 60.02099794192197, 60.01791837416853, 60.016544444893476, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5251, 4.544435, 2747.198, 792.3564, 6.932282, 5493.157, 594.621, 9.238173, 5493.108, 787.7656, 6.967236, 5488.825, 601.1644, 9.141466, 5495.574, 815.6645, 6.722188, 5483.136, 99.98356, 99.95912, 99.96017, 99.8772, 100.0, 99.77786
51053.65728000001, 282.76045702511624, 282.6718576654888, 283.1598001275864, 34.69344595904918, 34.89216522561836, 34.882670074377174, 9777.40372697057, 9835.712477388153, 9843.232205264834, 209.30011255551926, 42.49266214646332, 24.827549529098974, 9784.800047640058, 9835.987560482465, 9855.12842780823, 0.9999969934180333, 0.9999887909469958, 0.9999978938030629, 60.01915603163912, 60.02088479031186, 60.020970415116494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.544613, 2747.254, 792.3564, 6.932467, 5493.104, 594.6016, 9.238173, 5493.103, 787.7656, 6.96742, 5488.656, 601.1072, 9.142015, 5495.535, 821.8276, 6.656448, 5469.784, 99.9837, 99.95709, 99.96017, 99.8772, 100.0, 99.53379
51056.05752, 282.8722833662272, 282.83844337125663, 283.38910609314274, 34.688353933958105, 34.89116201401758, 34.86191274697835, 9776.444182898562, 9838.894877335824, 9847.759533207767, 214.8754029680872, 41.722918664451754, 24.391277108840313, 9778.959794560044, 9839.486762206328, 9845.596048718025, 0.9999978580502897, 0.9999884100743377, 0.9999956787729377, 60.01616605584207, 60.016824100924524, 60.0155375625133, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.2163, 4.59387, 2747.997, 798.6211, 6.881628, 5495.976, 600.9493, 9.144481, 5495.609, 794.0378, 6.91888, 5493.911, 594.9651, 9.233145, 5494.018, 827.0962, 6.599864, 5458.392, 100.0, 100.0, 100.0, 99.9738, 99.97071, 99.3265
51058.456840000006, 282.860989387582, 282.8733926879961, 283.420960150881, 34.674685611413494, 34.85708424604567, 34.84216794455175, 9772.955305073896, 9830.467261759803, 9844.571054807408, 208.69113030067544, 46.336726306974015, 22.481039403581235, 9787.527766290808, 9839.266668923428, 9844.68422924673, 0.9999959489780612, 0.9999882408803686, 0.9999967004743651, 60.0162235651935, 60.01081221580322, 60.006522238420615, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5448, 4.545506, 2747.469, 792.3953, 6.932282, 5493.587, 594.6016, 9.238358, 5493.049, 790.1153, 6.944988, 5492.018, 601.1453, 9.140553, 5495.634, 821.8276, 6.655716, 5470.645, 99.99153, 99.95937, 99.95715, 99.93012, 100.0, 99.54946
51060.850040000005, 282.8453695511973, 282.8384723012886, 283.24935521442126, 34.69110191820807, 34.87190336148835, 34.847812561156665, 9775.509266219218, 9833.538612674305, 9849.951798124146, 210.81039895023196, 44.40887189948808, 22.29591903115761, 9778.6661795786, 9836.053661253185, 9844.73019935803, 0.9999973954868915, 0.9999912814767218, 0.9999981206415949, 60.005193215926134, 59.99966621882665, 60.005389163907026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 605.9445, 4.533013, 2746.177, 801.734, 6.854551, 5495.584, 590.6028, 9.300022, 5486.591, 799.5916, 6.873282, 5495.772, 607.44, 9.038282, 5490.81, 815.5253, 6.723471, 5483.252, 99.95306, 100.0, 99.85378, 100.0, 99.91641, 99.77994
51063.200280000005, 282.8323257662874, 282.8335897601495, 283.27241503177675, 34.716345623962745, 34.86881058385618, 34.879755029252834, 9780.391214862291, 9842.14178453665, 9844.70462021493, 208.68623626686986, 43.42934044787398, 27.46901148219422, 9780.05006022752, 9840.41882941508, 9849.126068264359, 0.9999949765201864, 0.9999912905068665, 0.9999977828152693, 60.00556203859972, 60.00349163206761, 60.006019676967504, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 605.8854, 4.540152, 2747.132, 798.66, 6.881444, 5495.643, 594.621, 9.237989, 5493.222, 794.0573, 6.918696, 5493.911, 601.1453, 9.141466, 5495.531, 821.768, 6.656448, 5470.418, 99.97926, 100.0, 99.9603, 99.97691, 100.0, 99.54205
51065.61372, 282.9013182887473, 282.94389831508073, 283.3895025021264, 34.677425886977296, 34.88743282403564, 34.872029093362514, 9775.476124579582, 9833.848425082047, 9847.847353836265, 211.33020174723106, 46.21260568794105, 24.86448488526912, 9784.859743729676, 9835.119940474964, 9849.561039672286, 0.9999972712979416, 0.9999903192674573, 0.9999962564749665, 59.999964834759496, 60.00258475172604, 59.998413421246134, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5251, 4.544435, 2747.197, 798.6017, 6.88126, 5495.638, 594.621, 9.237989, 5493.281, 794.0573, 6.918696, 5493.795, 601.1453, 9.142015, 5495.481, 821.8077, 6.656448, 5470.013, 99.99156, 100.0, 99.96108, 99.97595, 100.0, 99.53796
51068.07744, 282.85340566973645, 282.9102607492472, 283.39069939847036, 34.694459796881674, 34.883344490292046, 34.86264474752556, 9778.334947622909, 9843.737710592995, 9856.71450511616, 207.69459082265348, 46.436913368410615, 24.342619781994472, 9781.629337520142, 9841.570560734473, 9844.54642989089, 0.9999963996486649, 0.9999912965807202, 0.9999974453391697, 59.99778741225447, 60.000284073242284, 59.99961781693314, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.236, 4.59387, 2747.94, 792.3564, 6.932467, 5492.987, 600.9493, 9.144297, 5495.675, 787.7656, 6.967236, 5488.656, 594.9079, 9.233693, 5493.392, 828.13, 6.585948, 5453.806, 100.0, 99.95603, 100.0, 99.8772, 99.96448, 99.22742
51070.456920000004, 282.88385841096, 282.8562597151589, 283.33955156197237, 34.66806443966836, 34.86444989337389, 34.853994777183004, 9776.667953078295, 9833.716786748624, 9845.725856090232, 209.749081761473, 46.82492769231453, 27.255489674755154, 9775.639034398691, 9837.293441246318, 9842.194623293786, 0.9999972705909889, 0.9999893248516224, 0.9999971434669759, 59.995052738576284, 59.9978323362413, 59.993819302349046, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.543721, 2747.365, 798.6211, 6.881444, 5495.753, 594.621, 9.237989, 5493.155, 793.6883, 6.926234, 5493.108, 601.1072, 9.142197, 5495.516, 821.8276, 6.655716, 5470.648, 99.97748, 100.0, 99.96108, 99.95823, 100.0, 99.54952
51072.786400000005, 282.90098460522665, 282.88622477095123, 283.24223305540465, 34.678952394717875, 34.864048508608086, 34.83619598220913, 9775.398298164926, 9828.889551191092, 9840.01646049298, 211.99381803273218, 40.999894814222216, 27.01185042202269, 9769.247511791826, 9827.710496519101, 9842.083975027766, 0.9999967232825329, 0.9999906657547158, 0.9999972863063492, 59.993224063171894, 59.99035532288015, 59.99232810334969, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4659, 4.54497, 2747.198, 792.0062, 6.935045, 5491.92, 593.1458, 9.264312, 5490.205, 784.7946, 6.99169, 5483.415, 605.5325, 9.071521, 5492.391, 816.579, 6.717794, 5482.627, 99.98166, 99.94215, 99.90539, 99.79845, 99.94517, 99.7623
51075.178120000004, 282.80794122720465, 282.8264175784148, 283.2796454576182, 34.693726393193906, 34.89569171430784, 34.85719073012638, 9777.144792287938, 9835.855605551411, 9850.211148998598, 211.40627066134607, 44.75484483557011, 25.226382417359673, 9783.115776945706, 9831.681723283684, 9843.995349372477, 0.999996843144389, 0.999988811547755, 0.999996924484486, 59.98498694791711, 59.98987093913521, 59.988324220593185, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 608.2314, 4.51588, 2746.01, 790.0218, 6.947202, 5491.979, 593.2816, 9.247746, 5493.146, 787.688, 6.96742, 5488.714, 601.1072, 9.141831, 5495.588, 821.7879, 6.656448, 5470.012, 99.93843, 99.92802, 99.95574, 99.87622, 100.0, 99.54639
51077.53856, 282.76699319666454, 282.8138562248969, 283.2682882332424, 34.68228942166274, 34.86676524729511, 34.880394750365326, 9777.81313677561, 9841.015500844082, 9846.528767226002, 209.33616650052795, 43.7267397261262, 33.62317065487969, 9790.873902958388, 9817.494584871069, 9843.021499188737, 0.9999925583021279, 0.9999915775112839, 0.9999926070623744, 59.98535962906949, 59.983809798622076, 59.98491298852084, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4659, 4.54497, 2747.475, 792.3564, 6.932467, 5492.875, 594.6016, 9.237989, 5493.103, 787.7656, 6.967236, 5488.65, 601.1453, 9.141649, 5495.576, 821.9271, 6.656082, 5470.708, 99.98773, 99.95399, 99.96126, 99.87516, 100.0, 99.53791
51079.894400000005, 283.0215821511915, 282.3970202387388, 283.2913737268659, 34.676233678652814, 34.88265906595999, 34.85095417489724, 9774.605397904365, 9835.56838500829, 9844.904337557975, 201.57583012817167, 44.232939682431606, 28.382364861824954, 9786.85893087386, 9838.247599169465, 9850.829144069547, 0.9999937087194288, 0.9999910724519414, 0.9999957641650986, 59.98401392863008, 59.98750001323968, 59.986260846853106, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.236, 4.593513, 2748.212, 798.6211, 6.881628, 5495.982, 600.9688, 9.144665, 5495.618, 794.0378, 6.919064, 5494.139, 594.9079, 9.233875, 5493.395, 828.1896, 6.584299, 5452.427, 100.0, 100.0, 100.0, 99.97391, 99.96344, 99.21598
51082.299040000005, 283.12754512426056, 282.41990282311923, 283.3178721940417, 34.68785647905023, 34.878223493252584, 34.8765821905556, 9788.365458119424, 9826.175833712092, 9843.302037589272, 199.47019809214544, 40.38148058722982, 38.46475774687815, 9791.386702170315, 9823.726173404997, 9857.537338031605, 0.9999919572081937, 0.999991809570295, 0.9999922190998122, 60.00477548922734, 59.990686957091036, 59.987264297963314, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.54497, 2747.146, 792.3564, 6.932467, 5493.216, 594.6016, 9.238173, 5493.288, 787.7656, 6.967236, 5488.825, 601.1263, 9.141649, 5495.468, 821.768, 6.657181, 5470.357, 99.97975, 99.95603, 99.96126, 99.88029, 100.0, 99.53688
51084.74080000001, 283.090822645389, 282.45691085602056, 283.43810693577024, 34.67231478031839, 34.86855111563702, 34.860933894785184, 9787.182726614355, 9822.115151433474, 9847.916294928682, 217.25787597294902, 38.28360433488979, 26.27032650901191, 9773.009474157658, 9834.28964671731, 9841.733743084347, 0.9999965087888893, 0.9999902103328759, 0.9999966552723218, 59.99136880305481, 59.99070516160553, 59.987621865292105, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.54497, 2747.307, 798.6211, 6.881075, 5495.983, 594.6404, 9.237989, 5493.16, 794.368, 6.91649, 5494.997, 602.5378, 9.110055, 5494.647, 818.8852, 6.692157, 5479.041, 99.98148, 100.0, 99.95815, 99.98527, 99.98624, 99.68045
51087.1048, 282.94752887119296, 282.8193959949729, 283.3429788368832, 34.688496001867925, 34.88794951082685, 34.870922559110916, 9780.471491648463, 9833.84454219541, 9850.513696085147, 213.66735183160927, 43.450303570367396, 25.58695661807451, 9782.823557113794, 9831.03131730581, 9849.575982018081, 0.999996884159987, 0.999991198843931, 0.999996730246573, 59.987098397356604, 59.98888216332972, 59.98659498507853, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 610.7747, 4.494999, 2743.66, 803.4266, 6.844052, 5495.824, 590.8163, 9.28456, 5490.097, 796.3486, 6.903803, 5494.546, 602.08, 9.126857, 5495.444, 821.8077, 6.656631, 5470.472, 99.83821, 99.99653, 99.90343, 99.99472, 100.0, 99.5432
51089.50608000001, 282.9472149090523, 282.9496549064607, 283.34823503202045, 34.68207741572036, 34.87826048314837, 34.859520300592706, 9779.485751394972, 9844.157381107578, 9843.08447315613, 213.07116516222777, 42.24422248754172, 28.857594202377868, 9782.037763752302, 9838.838986212628, 9849.29935422424, 0.9999949030919193, 0.9999921111756741, 0.9999964495780131, 59.986036517363765, 59.99061644015521, 59.99067094753406, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.544078, 2747.198, 798.6211, 6.88126, 5495.531, 594.6016, 9.238173, 5493.103, 794.0767, 6.918696, 5493.972, 601.2026, 9.140919, 5495.582, 821.8276, 6.655899, 5470.241, 99.97956, 100.0, 99.95823, 99.97797, 100.0, 99.54219
51091.8884, 282.895075221799, 282.95521613309995, 283.33492196890563, 34.665046467721034, 34.86263148880376, 34.831032842102566, 9774.0083160076, 9838.77067619985, 9842.360369786862, 204.19640578174312, 46.36112774923458, 29.36392602613023, 9775.626019305237, 9842.024458841572, 9842.109132644086, 0.9999968365492344, 0.9999895255249797, 0.9999967876411422, 59.991629830435244, 59.98990028549707, 59.99038388648175, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.0586, 4.594227, 2747.892, 792.337, 6.932467, 5492.991, 600.9688, 9.144849, 5495.786, 787.7656, 6.967052, 5488.766, 594.8888, 9.233875, 5493.335, 828.13, 6.583933, 5452.43, 100.0, 99.95603, 100.0, 99.87921, 99.96344, 99.21278
51094.399600000004, 282.81928416171326, 282.83221626473255, 283.264285051433, 34.69905313557296, 34.886918179804056, 34.86333690606812, 9779.330704813601, 9835.982891801728, 9849.799920502313, 209.5319063022671, 46.52151865529822, 24.4600480797817, 9785.889421062166, 9839.545397731092, 9845.987009422975, 0.9999962576374758, 0.9999912016365758, 0.9999967025245564, 59.99176594645252, 59.994581498988985, 59.99305168607984, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.544792, 2747.36, 798.6211, 6.88126, 5495.924, 594.6016, 9.238358, 5493.273, 794.0573, 6.91888, 5493.97, 601.1644, 9.141284, 5495.525, 821.7879, 6.655899, 5470.188, 99.98164, 100.0, 99.95719, 99.97391, 100.0, 99.54211
51096.801680000004, 282.92257497364545, 282.9337840812675, 283.31062214277637, 34.67405217053798, 34.84200055387719, 34.83128813630786, 9776.209982526538, 9832.116955491681, 9833.704632961013, 208.09604498631597, 47.46615873448479, 29.844656496029984, 9771.078116555329, 9826.565702608685, 9839.928948420249, 0.9999973935614348, 0.9999874583048476, 0.9999978557135532, 59.991530817867584, 59.99348636194081, 59.998419881692065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4462, 4.544792, 2747.36, 792.3564, 6.932467, 5493.05, 594.621, 9.237989, 5493.333, 787.7656, 6.96742, 5488.713, 601.2026, 9.133797, 5495.313, 820.4558, 6.678606, 5475.899, 99.97571, 99.95709, 99.95815, 99.87826, 99.99835, 99.64507
51099.18364, 282.93152520587427, 282.9532872592992, 283.22180632754475, 34.69750533918981, 34.89987799372429, 34.85680876202444, 9773.972053655049, 9842.446116701614, 9843.562249741699, 207.84177460578576, 42.24775945736175, 20.9661356316592, 9784.885827163827, 9836.81654707947, 9847.477945387109, 0.9999969167738508, 0.9999899715277344, 0.9999972336923425, 59.994174603166016, 59.99684661565725, 59.997566873747616, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 610.8141, 4.490359, 2742.8, 786.1307, 6.977779, 5487.637, 589.7681, 9.298182, 5488.727, 784.3674, 6.992057, 5486.032, 602.9384, 9.113524, 5494.997, 821.0721, 6.658463, 5470.65, 99.81361, 99.85867, 99.85958, 99.80978, 99.99259, 99.54945
51101.59612, 282.8236210443732, 282.9853201890332, 283.3394572007589, 34.6976794887332, 34.88706004777004, 34.866961264127404, 9775.455601662878, 9835.885996230618, 9849.977445225362, 210.62868168342902, 46.74995977305767, 22.617914871588255, 9778.422748132984, 9838.311227015485, 9848.33099377205, 0.9999972070075677, 0.9999905090964515, 0.9999961754048511, 59.997658694752865, 60.00050739199281, 59.999012945308266, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4068, 4.544256, 2747.082, 792.3564, 6.932098, 5492.881, 594.6016, 9.238173, 5493.215, 787.7462, 6.967236, 5488.713, 601.0881, 9.141466, 5495.416, 821.8674, 6.656082, 5470.588, 99.97745, 99.95707, 99.96017, 99.87924, 100.0, 99.5463
51103.946560000004, 283.11380462743375, 282.4704224454364, 283.2769065225167, 34.67838616109099, 34.89875295533612, 34.854902648689276, 9788.989820130537, 9823.187794910069, 9844.906400731954, 199.56322928564896, 38.381710157840416, 45.27642018874985, 9789.29865780685, 9825.78987925863, 9844.115230673859, 0.999989896793581, 0.9999945611909886, 0.9999910791522962, 59.99588869231551, 60.00283542213715, 60.000040316478156, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.4726, 4.594227, 2747.833, 798.6017, 6.881444, 5495.869, 600.8716, 9.145033, 5495.608, 794.0378, 6.91888, 5494.081, 594.9269, 9.233693, 5493.458, 828.1101, 6.583933, 5452.198, 100.0, 100.0, 100.0, 99.97391, 99.96249, 99.21385
51106.34072000001, 282.78241476138834, 282.88574578629334, 283.20116264136936, 34.69028976537209, 34.88952229376353, 34.87214333232473, 9788.247006883155, 9834.217700814053, 9833.197185795503, 207.53028401114625, 44.03649256369647, 28.557480493505864, 9786.506735779729, 9842.620745740249, 9844.040968619564, 0.9999978925132748, 0.9999896372902995, 0.9999955871770347, 60.00477193991864, 60.00137161375424, 60.000197118650675, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.545506, 2747.25, 792.3564, 6.932282, 5493.104, 594.621, 9.238173, 5493.154, 787.7656, 6.96742, 5488.825, 601.1644, 9.141649, 5495.582, 821.8077, 6.656448, 5469.839, 99.98357, 99.95816, 99.96111, 99.88029, 100.0, 99.54731
51108.68048, 283.1712958272016, 282.59826900535177, 283.41200876899615, 34.73266567240548, 34.92856192092407, 34.897401509942256, 9797.257121576267, 9824.001474860566, 9853.123386041585, 204.4865757242478, 34.96464218688834, 34.68244712007072, 9796.726844066703, 9835.787712050898, 9857.705452060683, 0.9999930316640284, 0.9999941038940909, 0.9999931472393064, 60.00725173522277, 60.006033367508834, 60.00526597845243, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.544078, 2747.308, 798.66, 6.881444, 5495.641, 594.6404, 9.237989, 5493.385, 794.0573, 6.919248, 5494.192, 601.1453, 9.141284, 5495.532, 821.8077, 6.656448, 5470.414, 99.97346, 100.0, 99.95823, 99.97487, 100.0, 99.53381
51111.01628, 283.2348920255858, 282.61432596167083, 283.4129031779325, 34.72612012102941, 34.8982533628731, 34.86757728970775, 9791.755847079683, 9843.071759456247, 9853.273971495542, 212.75273804409244, 44.20372410995651, 21.394996930708658, 9787.079486555704, 9847.715856427056, 9854.036553376578, 0.9999968148897403, 0.9999902836440104, 0.9999968179097443, 60.00710380006106, 60.00779782393727, 60.009226851920005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 610.8732, 4.490359, 2742.523, 804.9053, 6.826922, 5494.711, 588.3122, 9.322295, 5484.277, 800.3101, 6.866295, 5495.825, 607.0013, 9.053623, 5492.384, 816.579, 6.706074, 5479.665, 99.82144, 99.98739, 99.80261, 100.0, 99.93197, 99.71359
51113.432720000004, 283.05561933453305, 283.0100473635555, 283.45575185132316, 34.721074287459395, 34.91328949327565, 34.86416990285577, 9785.772157764226, 9848.907309753171, 9857.423183708013, 203.52072972536553, 40.20584031499584, 22.999352574210093, 9799.303088492838, 9846.62349395767, 9864.897444474951, 0.9999965191672624, 0.9999907445206226, 0.99999610781234, 60.01460212701727, 60.01014871634303, 60.01314882682124, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4068, 4.545327, 2747.087, 798.6406, 6.881813, 5495.643, 594.6404, 9.237989, 5493.103, 794.0378, 6.919248, 5493.8, 601.0881, 9.141649, 5495.523, 821.8276, 6.656265, 5470.533, 99.98756, 100.0, 99.96027, 99.97082, 100.0, 99.54314
51115.88308000001, 283.01051178270836, 282.97861035933164, 283.4144944819325, 34.68155930527777, 34.898211596944606, 34.8450568001145, 9780.037130380664, 9842.633017809383, 9844.037816842265, 199.39894781737576, 41.50833058415719, 24.362051873085647, 9785.026518770363, 9844.983017852073, 9851.042400435896, 0.9999973938024943, 0.9999898963950484, 0.9999978597733169, 60.00718187650104, 60.01241797960901, 60.017431416233094, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 601.9424, 4.570134, 2747.973, 794.6522, 6.919388, 5493.603, 598.7169, 9.168594, 5495.844, 787.8239, 6.967236, 5488.656, 594.8888, 9.233875, 5493.443, 828.1101, 6.584116, 5452.371, 100.0, 99.97365, 100.0, 99.8772, 99.96342, 99.21594
51118.25596, 282.97368959173514, 282.8569027096691, 283.35436653904446, 34.71271802545623, 34.91908904618213, 34.87522329110271, 9788.040093171665, 9834.352137311202, 9858.945529626231, 208.3628521367741, 44.830983186375306, 26.238311118505862, 9794.917269411111, 9838.699332540506, 9856.207544854191, 0.9999965685352946, 0.9999893490817356, 0.9999972415775858, 60.01348886969641, 60.01788581313036, 60.016455664753586, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4659, 4.54497, 2747.36, 798.66, 6.88126, 5495.807, 594.6016, 9.238542, 5493.214, 794.0573, 6.918512, 5494.023, 601.1644, 9.140919, 5495.543, 821.8674, 6.656082, 5470.474, 99.98565, 100.0, 99.95906, 99.97488, 100.0, 99.54635
51120.695640000005, 283.0093995612527, 282.9792385674616, 283.30892967332437, 34.70970723317802, 34.906561508598756, 34.90470628048438, 9791.633241806781, 9847.796320436195, 9846.739247896978, 212.2199746864967, 41.25503587608728, 19.757836727280846, 9790.832641181363, 9840.491082239405, 9855.342523174451, 0.9999975201929209, 0.9999901314608001, 0.9999979860801056, 60.02086254508305, 60.02136055988321, 60.02221471585086, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.544792, 2747.417, 792.3564, 6.932467, 5493.27, 594.621, 9.238358, 5493.273, 787.7462, 6.967052, 5488.656, 601.1453, 9.141466, 5495.481, 821.8475, 6.656631, 5470.702, 99.97745, 99.96117, 99.96015, 99.87615, 100.0, 99.54629
51123.045920000004, 282.948494618576, 282.98729535084533, 283.31894644693637, 34.70302899178626, 34.874391462031305, 34.885039359904034, 9788.448999064696, 9847.948440345763, 9858.139591775916, 214.24128793816453, 45.50945752684481, 15.267796951213313, 9782.673910510237, 9840.939100424768, 9851.475161662169, 0.999998698164663, 0.9999913214259453, 0.9999984902781458, 60.01769641986343, 60.02183543699463, 60.02336662240657, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 610.7747, 4.489467, 2742.91, 786.0723, 6.979805, 5486.815, 588.3316, 9.321927, 5484.395, 781.474, 7.012282, 5480.0, 607.4781, 9.038831, 5490.75, 815.585, 6.721273, 5482.174, 99.81939, 99.84576, 99.80168, 99.71764, 99.91622, 99.77474
51125.433800000006, 282.8324196897581, 282.93419300975523, 283.2099752673666, 34.71113493255989, 34.921313338915425, 34.89782366651513, 9793.586629467325, 9850.001719577527, 9850.585499281968, 210.40053612150587, 46.8454650026265, 26.08568845763523, 9790.034720226833, 9848.861225455494, 9858.986685274442, 0.9999967269974199, 0.9999903306811954, 0.9999973246863412, 60.020822213279295, 60.02384965554232, 60.02062814375211, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4659, 4.544792, 2747.246, 792.3564, 6.932467, 5492.933, 594.6016, 9.238542, 5493.279, 787.7462, 6.96742, 5488.597, 601.1835, 9.141466, 5495.525, 817.8315, 6.702778, 5480.861, 99.99173, 99.95504, 99.96017, 99.87516, 100.0, 99.71466
51127.784680000004, 282.97249381307586, 282.9057350706005, 283.32792263100566, 34.714192391735615, 34.93445412447437, 34.92244415971482, 9789.191264875757, 9848.91902275374, 9858.199016134387, 206.5892383636001, 41.779899821030995, 22.749172595433265, 9796.56180716181, 9846.0650289241, 9860.229340397327, 0.9999973310432089, 0.9999926712949492, 0.999998255275615, 60.02033607437191, 60.017693334568435, 60.01975028019298, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.2885, 4.549075, 2747.84, 793.874, 6.92031, 5494.247, 596.6205, 9.209826, 5494.831, 791.7465, 6.937082, 5492.882, 596.3194, 9.22164, 5493.733, 805.028, 6.805142, 5492.864, 99.9862, 99.97894, 99.98821, 99.95411, 99.97337, 99.96085
51130.147280000005, 283.0955801830007, 282.4420233286416, 283.33942256629814, 34.69644706269429, 34.90077331673015, 34.8934328757649, 9798.563206491142, 9837.717335773637, 9855.668026836578, 216.6422318100188, 40.985712564675396, 20.242611285741077, 9786.01336616486, 9848.77626485952, 9854.424333562205, 0.999997358580006, 0.9999934453219996, 0.9999975298818121, 60.011954971455516, 60.015518603512305, 60.01520283718131, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 601.8439, 4.560497, 2747.693, 793.9323, 6.923072, 5493.052, 596.0575, 9.230811, 5493.382, 787.7462, 6.967236, 5488.485, 601.1835, 9.140919, 5495.477, 815.4259, 6.725119, 5483.19, 100.0, 99.96155, 99.9632, 99.8741, 100.0, 99.77775
51132.54028, 282.8002227984661, 282.9066696104888, 283.0903439563757, 34.71808787331695, 34.93894741518259, 34.941619859600095, 9791.152132673647, 9845.584957842728, 9859.506969031398, 206.36567267983264, 42.934877190140014, 24.76739950054798, 9789.136594616524, 9847.311268240195, 9859.662001903527, 0.9999965252905796, 0.9999914124126253, 0.9999973436041434, 60.01181848347464, 60.010533354977404, 60.01217228408535, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4265, 4.545506, 2747.15, 798.6017, 6.881444, 5495.923, 594.621, 9.237989, 5493.175, 787.7656, 6.96742, 5488.713, 601.1453, 9.141649, 5495.532, 815.4656, 6.72402, 5483.023, 99.98369, 100.0, 99.95945, 99.8772, 100.0, 99.78201
51134.89864000001, 282.7698863091449, 282.7842339147369, 283.1895061043846, 34.68329208213618, 34.897112048144976, 34.882710679899915, 9776.092807759394, 9841.975702722133, 9841.244793884036, 210.18651217453225, 44.72006227899065, 24.67427355554628, 9783.849450682323, 9837.389741693172, 9855.328096239318, 0.9999971112290134, 0.9999909474709519, 0.999997729713543, 60.01396314497525, 60.01146667719118, 60.01397312605213, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 610.7747, 4.490359, 2742.523, 804.9442, 6.826553, 5494.875, 588.351, 9.321927, 5484.388, 781.474, 7.012282, 5479.941, 607.4972, 9.037735, 5490.751, 821.8276, 6.656448, 5470.417, 99.81152, 99.9832, 99.79955, 99.72171, 99.91442, 99.5443
51137.27536000001, 282.9554833725659, 282.9282438206342, 283.2872953280109, 34.710971623622235, 34.905351870994345, 34.88135747235106, 9790.112830834849, 9840.742186332594, 9853.827739641327, 208.35111327724462, 39.593864723655315, 25.347366034384322, 9790.73639879556, 9839.849858544405, 9861.236151423394, 0.9999970380830335, 0.9999913977495312, 0.9999967475594778, 60.01396819770566, 60.011105858231154, 60.0127154349983, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4659, 4.544613, 2747.145, 798.6795, 6.881444, 5495.751, 594.5628, 9.238173, 5493.22, 787.7656, 6.96742, 5488.539, 601.2026, 9.141831, 5495.585, 815.744, 6.716329, 5481.431, 99.98166, 100.0, 99.95919, 99.87507, 100.0, 99.76027
51139.72252, 282.9575111183605, 282.95279135061105, 283.3797090742373, 34.69497657438024, 34.906350685493514, 34.8648299698682, 9783.354914975236, 9842.296524864643, 9846.598413737973, 205.65708990094117, 43.23426326458821, 26.473068388643355, 9789.797822879254, 9845.3952958741, 9845.754759278214, 0.9999967179541156, 0.9999920787002536, 0.9999966061014303, 60.012597853211965, 60.011278303055214, 60.01396567640543, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4462, 4.54497, 2747.145, 798.6406, 6.880891, 5496.036, 594.6016, 9.237621, 5493.798, 788.6978, 6.955653, 5490.821, 598.6656, 9.179453, 5494.999, 824.0543, 6.631178, 5464.921, 99.97973, 100.0, 99.96138, 99.91135, 99.9999, 99.44531
51142.096040000004, 282.83527334001616, 282.90754862733473, 283.3466216972905, 34.73767512779387, 34.89388148438301, 34.89726580720979, 9788.642197587435, 9846.076620509826, 9856.241585287347, 209.51171348703474, 44.75763626722892, 25.39006552468436, 9791.499764741291, 9841.603175779, 9855.620999516064, 0.9999969187626536, 0.9999898276892074, 0.9999975487654832, 60.0090333950533, 60.00984837127427, 60.00948797836577, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 599.4387, 4.584233, 2747.984, 794.3604, 6.911099, 5495.104, 597.9017, 9.195837, 5494.927, 788.9502, 6.958411, 5488.768, 600.8783, 9.14311, 5495.687, 822.7819, 6.644546, 5470.297, 100.0, 99.98993, 99.9943, 99.8916, 100.0, 99.54108
51144.45556, 282.90327618745783, 282.861074855855, 283.2702551095148, 34.710888027385145, 34.92673219914232, 34.90176122144056, 9785.790116071601, 9841.159623590389, 9852.21692145969, 210.99346611702435, 42.10519696546817, 23.858188718084875, 9793.521227609586, 9850.305949140042, 9851.181348622702, 0.9999968726564853, 0.9999899596853534, 0.9999971111048129, 60.00778417921637, 60.0082633064799, 60.01057986361501, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.544256, 2747.413, 792.551, 6.930809, 5492.936, 594.6016, 9.238358, 5493.161, 794.0573, 6.919248, 5493.91, 601.069, 9.142015, 5495.582, 821.8077, 6.656448, 5470.36, 99.98948, 99.96121, 99.95919, 99.97698, 100.0, 99.54427
51146.805360000006, 282.9446028923205, 282.84037039826796, 283.2390278461249, 34.71477780164677, 34.88968200579476, 34.88932800530208, 9783.089457516475, 9840.98116346605, 9846.304958622868, 214.31369951558304, 43.665699558253436, 18.789698409973425, 9784.837070488864, 9841.458264937937, 9852.453803308614, 0.9999981904887657, 0.9999921202114906, 0.999998629684036, 60.00866706433048, 60.007299752001764, 60.009246722740926, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 610.7549, 4.491073, 2743.02, 786.0723, 6.979989, 5486.762, 588.3316, 9.322111, 5484.497, 800.2712, 6.867214, 5495.661, 607.4972, 9.0381, 5490.758, 815.4457, 6.723471, 5483.368, 99.81746, 99.84477, 99.79964, 100.0, 99.91641, 99.78204
51149.1886, 282.98856203938203, 283.0050098225127, 283.4669956392273, 34.700313553420656, 34.91096267844411, 34.89104569767019, 9790.67601090674, 9847.068227568976, 9850.135739543772, 209.16801696130005, 42.78518688046415, 24.118546377283565, 9795.007858650804, 9837.173454517997, 9854.991552902178, 0.9999972571015006, 0.9999891594876967, 0.9999969900319032, 60.00629869663462, 60.008307548601586, 60.00716235307915, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.544613, 2747.251, 792.3564, 6.932467, 5493.104, 594.621, 9.238542, 5493.22, 794.0573, 6.918512, 5493.97, 601.1072, 9.141831, 5495.523, 821.6089, 6.656448, 5470.417, 99.98757, 99.95506, 99.96025, 99.97082, 100.0, 99.53905
51151.5486, 282.79261463711407, 282.75331744162827, 283.2672046476561, 34.72517714295612, 34.9374483190028, 34.90634717005675, 9785.854411176868, 9840.932423218623, 9842.245704089182, 207.7437592003348, 47.057414290155066, 24.139292688601927, 9776.320627608768, 9842.180851783418, 9841.856785752447, 0.9999962033857119, 0.9999880631478425, 0.9999962318367731, 60.01073719109202, 60.00649045651803, 60.00779751933834, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.4857, 4.54497, 2747.365, 792.337, 6.932282, 5492.875, 594.5822, 9.238358, 5493.154, 794.0573, 6.918696, 5493.858, 601.1453, 9.141284, 5495.476, 822.0463, 6.652969, 5467.211, 99.99174, 99.95397, 99.95908, 99.97189, 100.0, 99.52861
51153.94704000001, 282.8908673706533, 282.98591966951494, 283.34063133676705, 34.714251815283795, 34.92176254305558, 34.882907292748776, 9784.273609141872, 9847.18251717235, 9856.4202467839, 212.15653555046447, 44.31175411891445, 25.397407490439946, 9791.930810730915, 9847.461500779582, 9851.516194327976, 0.9999981000469759, 0.9999894046026032, 0.9999966205871788, 60.00627966312698, 60.00604743062461, 60.00404199447908, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 598.2557, 4.593513, 2748.102, 798.6017, 6.881444, 5495.641, 600.9493, 9.144849, 5495.721, 788.6978, 6.955653, 5490.709, 597.4639, 9.191323, 5495.574, 824.3128, 6.633009, 5465.956, 100.0, 100.0, 100.0, 99.91458, 100.0, 99.44421
51156.38504, 283.19447934338245, 282.82330633772625, 283.47495327666627, 34.70434938844617, 34.88717344306173, 34.879262329174, 9786.297127698186, 9848.033163498361, 9856.447813883866, 206.7504110481159, 45.6281851631625, 22.529604394639136, 9785.33806966699, 9842.32910382925, 9848.677129156851, 0.9999970732938168, 0.999990714361894, 0.9999981048429732, 60.00644846884628, 60.008346226839734, 60.00293227560174, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 604.5054, 4.545148, 2747.317, 795.3915, 6.907969, 5495.231, 594.6016, 9.238173, 5493.281, 788.2899, 6.965581, 5488.545, 601.1644, 9.141831, 5495.525, 821.7084, 6.656265, 5470.414, 99.98964, 99.99138, 99.96126, 99.88032, 100.0, 99.54107
51158.780600000006, 282.7478713909134, 282.77663372081497, 283.1170356590289, 34.72291138961116, 34.91477657986915, 34.885901317559735, 9786.223424489413, 9835.0294459503, 9840.978505682184, 215.69305363798685, 42.23891805823132, 26.458660325224173, 9782.461487813729, 9842.568414710351, 9849.984151657627, 0.9999966168174221, 0.9999930336209684, 0.9999978847972313, 60.001741367617335, 60.00730300326379, 60.00399477465213, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 800], 5500.0, [], 609.2763, 4.499639, 2743.199, 804.808, 6.826737, 5494.819, 588.3316, 9.321927, 5484.387, 781.474, 7.012282, 5479.829, 607.4781, 9.037735, 5490.81, 815.5253, 6.723288, 5483.481, 99.83614, 99.98313, 99.80061, 99.71659, 99.91152, 99.78514
