TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52238.905360000004, 282.8701048126981, 282.9663170763111, 283.38254964133404, 34.736276182018415, 34.92343770441425, 34.913015803594526, 9791.50297101227, 9856.338061501494, 9862.844237078538, 204.4145195265096, 39.55672259499897, 15.731309737162519, 9789.79465709942, 9846.964298487215, 9856.45300969891, 0.9999992949059991, 0.9999901712059759, 0.999998872837852, 59.99411787761548, 59.99549119028137, 59.99126208141911, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8636, 4.565672, 2747.941, 786.8116, 6.974095, 5487.524, 599.8234, 9.162151, 5495.735, 784.1344, 6.993896, 5484.044, 810.1472, 6.780842, 5491.126, 814.2927, 6.73519, 5485.067, 100.0, 99.85762, 100.0, 99.79328, 99.92216, 99.81189
52241.315520000004, 282.7645432756712, 282.80719599518494, 283.3321037452795, 34.71653583283608, 34.90709837691078, 34.909046274538994, 9788.194433709828, 9845.873976987326, 9852.419804101639, 208.5410217186095, 48.19881299095459, 19.59597361311171, 9789.267554057895, 9842.714370655176, 9855.964108519214, 0.9999982453531642, 0.9999886170098347, 0.9999981400500831, 59.99431228149311, 59.99320468479766, 59.987331206972804, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2117, 4.513203, 2744.979, 793.0958, 6.926388, 5493.467, 593.437, 9.254556, 5492.041, 790.426, 6.947379, 5491.39, 803.2422, 6.842204, 5495.387, 820.754, 6.669816, 5472.524, 99.90492, 99.96479, 99.93878, 99.9291, 100.0, 99.58365
52243.708600000005, 282.8262104062137, 282.8203145839052, 283.27186418271737, 34.663719047872206, 34.887482521684205, 34.8440202608447, 9772.523925623553, 9834.394835854044, 9841.435701696868, 204.62556233789655, 42.97983046886657, 26.57366524772715, 9776.408549657823, 9841.725523959494, 9846.172537648687, 0.9999967659446386, 0.999989643770438, 0.9999965209913171, 59.991760882827656, 59.99046325585936, 59.99204980707414, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2512, 4.513203, 2745.037, 793.0958, 6.925467, 5493.947, 592.3304, 9.275172, 5489.238, 793.1058, 6.923109, 5493.911, 799.1411, 6.881651, 5495.324, 825.6647, 6.604259, 5456.904, 99.90491, 99.97349, 99.90372, 99.9707, 100.0, 99.31399
52246.162200000006, 282.8267893853708, 282.85693138494474, 283.38412294312775, 34.705881815667404, 34.900085845817095, 34.89407472259523, 9780.036381251579, 9840.540796952175, 9853.19862860256, 212.74200509993125, 46.71610413048984, 16.51608749178604, 9787.450551598478, 9842.135900306379, 9859.628022071953, 0.9999980691787741, 0.9999887909259186, 0.999998544953931, 59.98597454732153, 59.98927291543326, 59.99101456106809, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 612.0167, 4.479294, 2742.457, 795.7612, 6.908153, 5494.305, 592.4275, 9.262471, 5491.965, 790.4454, 6.947011, 5491.337, 803.1277, 6.842752, 5495.055, 821.4499, 6.66066, 5471.845, 99.7986, 99.9813, 99.93415, 99.9229, 99.99365, 99.55984
52248.580120000006, 282.74229353867713, 282.8251053503665, 283.3250326417968, 34.69510033183345, 34.90510265117628, 34.88284671478473, 9783.44045809427, 9840.021625011794, 9855.802713704266, 208.47049131597032, 40.114890885284694, 20.143497212403418, 9784.776670358491, 9838.850358917542, 9861.469713604482, 0.9999983881901182, 0.9999940949866222, 0.9999983776925151, 59.98987131461208, 59.992161039486206, 59.992450583980094, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.192, 4.513381, 2745.037, 799.3994, 6.874444, 5495.607, 587.1669, 9.336837, 5482.327, 796.7953, 6.896632, 5495.343, 796.8331, 6.896444, 5495.338, 820.6547, 6.6689, 5472.872, 99.90892, 100.0, 99.75774, 99.99588, 99.99883, 99.5889
52250.98492, 282.6715796316593, 282.78198406332035, 283.24815686224684, 34.69688181687674, 34.88522128068198, 34.8617616274171, 9780.741727661387, 9840.235142007004, 9852.816327712944, 208.47195120789092, 43.55987899835145, 21.78250004796473, 9781.443343276977, 9837.24461618967, 9849.884138651078, 0.9999984873480684, 0.9999902835226524, 0.9999981350703211, 59.9901511376435, 59.990666434506345, 59.99095888481968, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8242, 4.565851, 2747.835, 805.7808, 6.819185, 5494.224, 580.8774, 9.411571, 5466.659, 803.0674, 6.843496, 5495.563, 790.691, 6.945205, 5491.44, 814.4716, 6.734457, 5485.24, 100.0, 99.98572, 99.47692, 100.0, 99.92492, 99.81504
52253.41732000001, 282.8932712434323, 282.77696299815466, 283.3386731785248, 34.68361120720858, 34.885920436337436, 34.87342217680603, 9788.36395180632, 9838.827561929787, 9850.96648925249, 211.59609695914787, 33.49665802097661, 36.87630764312729, 9791.023609366952, 9824.009419399803, 9850.046293448073, 0.9999952394668998, 0.9999935192213819, 0.9999941641386473, 59.9974670132734, 59.99266992814328, 59.99271892354941, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.3103, 4.512489, 2744.984, 799.3604, 6.874629, 5495.888, 587.1475, 9.336653, 5482.098, 796.7759, 6.897184, 5495.124, 796.8903, 6.896079, 5495.173, 820.7143, 6.666886, 5472.298, 99.9011, 100.0, 99.758, 99.99791, 99.9958, 99.57955
52255.98328000001, 282.9480679145582, 282.3955247165106, 283.23135308537957, 34.69183894676726, 34.908491911307486, 34.86668908910246, 9786.082608634524, 9821.634056104454, 9849.322462429398, 191.99039864512088, 36.12853727384754, 38.50944354468487, 9793.453549381586, 9827.347344380078, 9840.32256768818, 0.9999960100790171, 0.9999909063396542, 0.9999966931559712, 59.99430882549097, 59.99262238541766, 59.992447597865684, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2314, 4.513203, 2745.089, 799.3021, 6.880155, 5495.579, 588.7004, 9.309962, 5487.021, 793.6301, 6.922189, 5493.053, 801.0867, 6.858092, 5495.516, 826.0027, 6.603893, 5456.501, 99.90299, 100.0, 99.83321, 99.96139, 100.0, 99.29421
52258.403920000004, 282.63640417266413, 282.59936138210503, 283.1707658978045, 34.729838887184755, 34.893701812305004, 34.88171836529695, 9785.185263770823, 9837.305183378387, 9858.714130804427, 204.73916394510343, 36.56723909841412, 15.350542015213023, 9785.555071918263, 9836.271863986858, 9855.38902349143, 0.9999980229425928, 0.9999921902245045, 0.9999975008360699, 59.99345264740793, 59.992349013744594, 59.99272690720862, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 611.4252, 4.484469, 2743.142, 797.9791, 6.88697, 5495.742, 587.8075, 9.334444, 5482.209, 796.7564, 6.897552, 5495.178, 796.8712, 6.895896, 5495.177, 821.6089, 6.661393, 5472.125, 99.80913, 100.0, 99.76015, 99.99589, 99.99588, 99.56403
52260.80500000001, 282.803667333098, 282.7690499159386, 283.29986053285626, 34.71040907411855, 34.880291380984424, 34.890805248251034, 9784.260504219123, 9838.801263429385, 9853.335910339534, 208.48722005890068, 44.370253582700116, 18.292487125544994, 9789.796940925538, 9843.700865142888, 9856.409006072321, 0.9999979665812563, 0.9999904403398412, 0.9999980481268835, 59.99389311440027, 59.99456616311046, 59.99404160253071, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2117, 4.513024, 2745.036, 793.0958, 6.926388, 5493.415, 593.437, 9.254372, 5491.928, 790.426, 6.947011, 5491.226, 796.8331, 6.896079, 5495.278, 820.6944, 6.670183, 5472.124, 99.90908, 99.96581, 99.93675, 99.92494, 99.99684, 99.60568
52263.17716000001, 282.82594496660926, 282.763933460745, 283.2898954491431, 34.72567829212165, 34.90057148246906, 34.89205797065566, 9780.47698506332, 9845.531746308747, 9849.097632270474, 214.24064486554926, 43.55996286319714, 12.92287573102385, 9793.779699331086, 9845.679713690124, 9855.13677316363, 0.9999987688772619, 0.999991830341223, 0.999998632292828, 59.990945116573194, 59.993142507595245, 59.991979730810755, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8439, 4.565494, 2748.102, 786.7922, 6.974648, 5487.636, 599.8622, 9.161415, 5495.751, 784.1538, 6.993712, 5483.926, 790.5956, 6.945753, 5491.275, 814.4716, 6.734824, 5485.069, 100.0, 99.86076, 100.0, 99.79114, 99.92487, 99.81194
52265.58744, 282.70924581569267, 282.77008325300284, 283.2294531639888, 34.73241243339238, 34.907872324103806, 34.904697168093506, 9789.112495636673, 9843.545380802632, 9850.089239917937, 212.7811065387259, 49.39158254171002, 20.43511666811446, 9786.004483911682, 9845.22489216503, 9855.831710287712, 0.9999973451438259, 0.9999897405194776, 0.99999798565618, 59.99365820384057, 59.99343453243902, 59.991502297785914, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2709, 4.513203, 2745.313, 793.0568, 6.92694, 5493.69, 593.437, 9.25474, 5492.041, 790.4454, 6.946827, 5491.279, 796.8331, 6.895713, 5495.067, 820.8336, 6.667619, 5473.274, 99.90681, 99.96572, 99.93665, 99.92598, 99.99387, 99.59728
52267.968360000006, 282.74883407635707, 282.75110888073976, 283.29124985986044, 34.666950053977075, 34.88564751223008, 34.8545624417311, 9774.890891245856, 9837.495163337058, 9846.800014577608, 205.8069883717335, 47.50314200174262, 26.125782538921158, 9776.755355267309, 9840.401944909698, 9839.403036068288, 0.9999980689369328, 0.9999903763821928, 0.9999974506676172, 59.99188649649927, 59.99382693246271, 59.99470529965613, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8242, 4.566386, 2748.218, 793.0958, 6.926756, 5493.525, 593.437, 9.256765, 5491.482, 791.0085, 6.93984, 5492.875, 798.9885, 6.873616, 5495.809, 821.9072, 6.65535, 5463.151, 100.0, 99.96581, 99.93508, 99.95397, 100.0, 99.49432
52270.357840000004, 282.7143521287824, 282.8030191592177, 283.2968383135968, 34.72229448401031, 34.9031957171203, 34.8949457577613, 9784.667074244433, 9849.651347305118, 9852.14962252813, 205.9109424636108, 46.35861381975488, 22.8654143958438, 9790.67106288474, 9844.796083410964, 9855.002387164017, 0.9999980786369775, 0.9999903608622843, 0.9999972197768712, 59.98943832220175, 59.99002016290618, 59.99340044725265, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 596.856, 4.603864, 2748.167, 797.4732, 6.896548, 5495.056, 590.7969, 9.28272, 5490.142, 791.5717, 6.938369, 5491.507, 796.9094, 6.896079, 5495.124, 822.4639, 6.650955, 5472.24, 100.0, 100.0, 99.89212, 99.93323, 99.99681, 99.57848
52272.749240000005, 282.7235828373248, 282.80069277232025, 283.3405884730123, 34.700729779108826, 34.90289216979572, 34.88964267044859, 9783.268356315612, 9836.518811225968, 9855.978775183303, 206.7553146031928, 36.752823877131505, 20.076179470976058, 9787.744917700484, 9840.841205758948, 9852.229918866808, 0.9999980683253614, 0.9999937348142734, 0.9999985158055523, 59.98959855013713, 59.98747634550192, 59.98470707286117, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8833, 4.565851, 2748.055, 799.3799, 6.874997, 5495.781, 587.1669, 9.336285, 5482.097, 796.7564, 6.897184, 5495.346, 796.8712, 6.895713, 5495.339, 820.6746, 6.667619, 5472.757, 100.0, 100.0, 99.76002, 100.0, 99.9958, 99.58898
52275.174880000006, 282.75708861028187, 282.8926674706682, 283.35174893576044, 34.70260547676735, 34.890999675828276, 34.89918526616294, 9778.011979667737, 9834.802050096383, 9847.763714443132, 208.82314485099414, 44.31385995102937, 17.744128846064086, 9786.25014973482, 9839.452121576904, 9848.360422678472, 0.9999982282240293, 0.9999907877427603, 0.9999976495649185, 59.98402161654065, 59.985643172298175, 59.98622264784027, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2906, 4.512667, 2745.366, 805.7808, 6.818449, 5494.673, 580.858, 9.411202, 5466.66, 802.9898, 6.84368, 5495.503, 790.6528, 6.945388, 5491.331, 814.4517, 6.735007, 5485.355, 99.915, 99.98671, 99.47692, 100.0, 99.92683, 99.81407
52277.607, 282.6888236892615, 282.84173490206655, 283.3266087369823, 34.71459313975343, 34.89592797945007, 34.884494738794906, 9778.940998321505, 9837.755989688525, 9851.905508422467, 206.99588382043453, 34.82679628445385, 16.46592929244889, 9790.166519319077, 9846.32685224738, 9854.941134356675, 0.9999986788348283, 0.9999929044761794, 0.9999980328384118, 59.98655939949531, 59.990864106420396, 59.98780932268781, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8242, 4.566029, 2747.888, 799.3799, 6.874813, 5495.553, 587.1475, 9.337021, 5482.156, 796.7564, 6.896632, 5495.289, 796.8712, 6.895896, 5495.339, 820.8336, 6.669084, 5472.582, 100.0, 100.0, 99.75692, 100.0, 99.9979, 99.58784
52279.991, 283.0156628517012, 282.359942801, 283.2344937840123, 34.67147821205365, 34.87643367886588, 34.86535337685422, 9785.339641040619, 9825.698652765765, 9847.71737860834, 199.57565826901578, 33.753849734118376, 35.891042915139224, 9793.831581714483, 9824.01204609401, 9848.394676857395, 0.9999925041569641, 0.9999934097414241, 0.9999946422093272, 59.988869573776704, 59.98952709360048, 59.99131088600768, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2709, 4.513024, 2745.094, 799.3799, 6.875181, 5495.951, 587.1475, 9.336653, 5482.156, 796.737, 6.897368, 5495.461, 797.0429, 6.89133, 5495.881, 821.7282, 6.656082, 5471.099, 99.90491, 100.0, 99.75891, 99.99279, 100.0, 99.54627
52282.42912, 283.011318651046, 282.3926912923508, 283.32200498560593, 34.70365938542091, 34.89514280129432, 34.89600244689881, 9795.669546399859, 9831.953228750657, 9853.451118650633, 202.3409640425151, 37.25361975670148, 27.850593000806384, 9790.655566171423, 9820.456337892649, 9853.194069920215, 0.9999941604609209, 0.999992202209338, 0.9999957280783125, 59.98920033404675, 59.99494029925759, 59.99328653919313, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 614.5007, 4.456093, 2738.823, 793.6794, 6.91902, 5494.727, 591.3793, 9.287689, 5488.008, 794.1544, 6.917961, 5494.543, 798.5688, 6.887678, 5495.366, 822.0861, 6.653152, 5469.215, 99.6663, 99.98336, 99.87923, 99.98425, 99.99931, 99.52345
52284.781200000005, 282.81918831182406, 282.7545749081706, 283.2919547851043, 34.718760142766946, 34.90612670856173, 34.890374633755194, 9791.603040826787, 9843.41163548765, 9854.8621164446, 208.3258861376239, 43.66600370029664, 22.393561163639788, 9788.10817951627, 9840.989648259854, 9854.689648889676, 0.9999982981580071, 0.9999893060879654, 0.9999972960196476, 59.991092806984796, 59.9901404429426, 59.991520612964806, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2709, 4.512846, 2745.147, 794.6522, 6.916994, 5493.605, 593.2428, 9.257133, 5491.92, 790.4648, 6.947195, 5491.278, 796.7758, 6.896992, 5495.394, 820.7739, 6.6689, 5472.928, 99.90701, 99.97787, 99.9366, 99.92696, 99.99875, 99.59001
52287.203400000006, 282.81401651724036, 282.83958676276853, 283.34978933977783, 34.71929367036333, 34.8898127346413, 34.904983915899855, 9783.76884767535, 9840.817202210323, 9856.861665156173, 206.92785323500902, 43.188167632495606, 18.009331375217698, 9789.558447862639, 9839.407138690374, 9858.785400560888, 0.9999985674527742, 0.9999918092649501, 0.9999989050045, 59.990951906885115, 59.99824543093409, 59.99618629572499, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 602.4156, 4.56478, 2747.935, 786.8311, 6.974279, 5487.465, 599.804, 9.162519, 5495.789, 784.1344, 6.993712, 5484.038, 790.6147, 6.945936, 5491.442, 814.3921, 6.734641, 5485.127, 100.0, 99.85875, 100.0, 99.79318, 99.9279, 99.81189
52289.61316, 282.80978788476955, 282.8009728543114, 283.34232735289845, 34.70209220086207, 34.909239505641125, 34.876410171239705, 9785.303893791574, 9836.226547568334, 9855.381494785217, 207.59830218700745, 46.31843359608956, 20.787442870019277, 9788.594160746636, 9843.179034677836, 9858.189784334336, 0.9999975022112564, 0.9999899570168358, 0.9999978383151173, 59.995971705498796, 59.995362795334245, 59.99141028914197, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.1329, 4.513916, 2744.979, 793.1152, 6.926388, 5493.466, 593.4175, 9.254556, 5491.927, 790.426, 6.947379, 5491.501, 796.8521, 6.896444, 5495.344, 820.9131, 6.6689, 5473.503, 99.90297, 99.96583, 99.93674, 99.92801, 100.0, 99.60148
52292.005520000006, 282.77993133335264, 282.7482400126031, 283.3807128242898, 34.741732556843026, 34.87165248607396, 34.85899590833702, 9772.451063528022, 9836.419066372331, 9842.724067010127, 201.97953574581243, 42.674861523460095, 24.117017216850627, 9774.386829631456, 9836.151819129604, 9844.346181445444, 0.9999965724593283, 0.999990022768189, 0.9999963281661267, 59.99410744505156, 59.98932836106885, 60.00064342172113, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.7847, 4.565851, 2747.883, 793.0763, 6.926572, 5493.36, 593.4175, 9.254924, 5491.981, 790.4454, 6.947011, 5491.279, 796.8712, 6.895531, 5495.186, 820.8932, 6.661026, 5470.867, 100.0, 99.96281, 99.93771, 99.92704, 100.0, 99.56298
52294.34812, 282.732901787273, 282.7945404588679, 283.2687393009704, 34.73209464481004, 34.91823836727243, 34.902085937845705, 9793.455696916, 9844.556206480716, 9862.084247900952, 209.64355316659612, 42.628304770434625, 20.39443435504495, 9788.380008852659, 9847.300092825151, 9856.667849841288, 0.9999975417370479, 0.9999910473403496, 0.9999980439519921, 59.99767676954194, 60.00301433703017, 60.000889366008494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 595.4957, 4.612966, 2747.079, 799.4188, 6.874629, 5495.836, 587.1475, 9.334812, 5483.452, 795.8049, 6.904722, 5494.482, 801.0867, 6.863936, 5495.368, 823.3386, 6.643447, 5468.987, 99.98134, 100.0, 99.76356, 99.98019, 99.99934, 99.48695
52296.745760000005, 282.81238354422345, 282.80971479361654, 283.31554079475194, 34.68653113068855, 34.888871112120704, 34.881874223501896, 9781.71911775363, 9843.647517973517, 9849.31503627259, 208.01381029171534, 40.20653172792754, 17.950619705326062, 9783.795055288527, 9838.296658575517, 9850.046160304644, 0.999998222595435, 0.9999912958948783, 0.999999082173978, 59.99882422572429, 59.999757001271384, 59.999745208713335, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8242, 4.565494, 2747.945, 795.0802, 6.905205, 5494.992, 589.8651, 9.302231, 5486.022, 795.1447, 6.907113, 5495.0, 796.8903, 6.895531, 5495.342, 820.595, 6.667985, 5472.814, 100.0, 99.99125, 99.82928, 99.99052, 99.99888, 99.5931
52299.151560000006, 282.85676262053823, 282.8021063312072, 283.3565200144376, 34.69467623040671, 34.870471847524946, 34.85537408227835, 9780.180310257281, 9836.418681577954, 9849.435266693341, 207.36195548829892, 40.542052221063386, 21.65126399506562, 9786.513191302265, 9836.952369730941, 9844.725704985936, 0.999998294719966, 0.9999935916805288, 0.9999990068701844, 59.999934666484684, 60.00097491853665, 59.99823004229462, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 605.5502, 4.530871, 2746.251, 804.5745, 6.829501, 5494.557, 580.9163, 9.411202, 5466.711, 802.9898, 6.842944, 5495.055, 790.6719, 6.945388, 5491.332, 814.4318, 6.734824, 5485.069, 99.94718, 99.98333, 99.47587, 99.99365, 99.93087, 99.80984
52301.5754, 282.75001835506794, 282.8264681069633, 283.33888532771357, 34.70142569540085, 34.87854078351089, 34.8851389990177, 9780.256817101315, 9838.133429490377, 9852.270051995123, 200.63905072449552, 37.67348027422031, 14.653804765046061, 9784.582405747007, 9837.217543672266, 9853.564839991524, 0.9999983992892238, 0.9999927243851966, 0.9999991730149203, 59.99551911533238, 60.00058085753976, 60.001397798358454, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8439, 4.566029, 2747.887, 799.3799, 6.874997, 5495.725, 587.1669, 9.336653, 5482.214, 796.737, 6.896816, 5495.12, 796.9285, 6.895896, 5495.176, 820.7143, 6.667802, 5472.988, 100.0, 100.0, 99.76096, 99.99994, 100.0, 99.59627
52304.070640000005, 282.798765171436, 282.8243740729358, 283.33457178144374, 34.705900254334395, 34.90499334839559, 34.89747977880084, 9781.285297637096, 9842.38158317115, 9853.905131931304, 201.08173360553974, 34.64606204450229, 22.57307425035242, 9773.674045852787, 9831.390003125842, 9839.320260235538, 0.999997573474888, 0.9999928842794766, 0.9999968163240964, 60.00035877809436, 59.99816922324696, 59.99982938902714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2314, 4.513024, 2744.979, 799.4577, 6.874997, 5495.493, 587.1669, 9.336285, 5482.216, 796.7564, 6.896265, 5495.124, 796.8331, 6.895896, 5495.553, 820.8137, 6.667619, 5473.16, 99.90091, 100.0, 99.76191, 99.99791, 99.99485, 99.59523
52306.557160000004, 282.89566260579727, 282.8146708874079, 283.3238361749095, 34.6979572088718, 34.89593102194744, 34.887834298542394, 9785.849147871815, 9842.322505097061, 9854.877689667921, 208.69195805693562, 40.29113744981623, 20.403228597582256, 9783.63364211353, 9842.915621791604, 9847.545023784434, 0.9999982925584473, 0.9999935801567509, 0.9999977103242114, 59.9911658050428, 59.99157588544208, 60.00003645926881, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 614.4416, 4.45645, 2738.146, 793.0763, 6.926756, 5493.407, 593.4175, 9.255109, 5491.788, 790.9891, 6.940024, 5492.593, 801.1058, 6.863936, 5495.422, 823.3585, 6.643447, 5469.045, 99.65223, 99.96474, 99.93419, 99.94885, 100.0, 99.48695
52308.90776, 282.6857304674759, 282.61860940044323, 283.07467891328236, 34.70899261445318, 34.8879470634587, 34.86910081264023, 9779.510674915193, 9835.908363278635, 9846.663499415625, 212.16530632411286, 42.70820172450931, 23.12951083003486, 9783.39503559873, 9836.442138444285, 9850.69243919445, 0.9999976764316315, 0.9999931280837665, 0.999996430831121, 59.99705467984588, 59.99697360522531, 59.99276380142636, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.1723, 4.514095, 2745.203, 797.7456, 6.891759, 5495.222, 590.2922, 9.291554, 5489.304, 792.0183, 6.937634, 5491.678, 803.0896, 6.842387, 5494.834, 820.8137, 6.668351, 5472.986, 99.90314, 99.99593, 99.87711, 99.94061, 100.0, 99.59207
52311.29840000001, 282.73857539847, 282.75979595264926, 283.15334218629476, 34.72811219155, 34.92306197792608, 34.914046350912, 9789.002919486948, 9851.903284407195, 9856.262390977145, 209.28651021743826, 41.443199978404664, 18.502583098820878, 9788.856520727972, 9841.81600489913, 9853.134658745186, 0.9999982979757879, 0.999992054396442, 0.9999977258601286, 59.99926162032364, 59.99882188879214, 59.99710342895909, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 604.9785, 4.544792, 2747.559, 788.4653, 6.964885, 5487.702, 599.4934, 9.164728, 5495.655, 784.1149, 6.993712, 5484.038, 809.7466, 6.783398, 5491.18, 814.4318, 6.734641, 5485.123, 99.98446, 99.86843, 100.0, 99.79114, 99.92313, 99.81202
52313.66288, 282.93917842137114, 282.9407797712433, 283.5114127188096, 34.69083715830487, 34.873527124025586, 34.87818520238879, 9782.950869429078, 9839.046637772048, 9847.507305117511, 210.09661752123793, 39.45119077352774, 19.094153410143917, 9786.751863695235, 9838.382683101623, 9853.779611224243, 0.9999989400640781, 0.9999897462762004, 0.9999984080464783, 59.998571784496704, 59.99693376256348, 59.99573633188008, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2117, 4.513203, 2744.922, 793.1152, 6.926572, 5493.362, 593.437, 9.254188, 5492.099, 790.426, 6.947195, 5491.396, 803.2994, 6.841108, 5495.434, 820.7739, 6.668168, 5472.813, 99.89883, 99.96377, 99.93986, 99.92598, 99.99357, 99.5889
52316.008680000006, 282.95164083304036, 283.02638886893277, 283.42203951458146, 34.67024132815268, 34.8646862227775, 34.85301949919367, 9777.678018348459, 9838.681760634463, 9848.022263517205, 211.07426975623912, 44.751638291236304, 19.984865964120672, 9783.62765713099, 9841.688332165306, 9856.171062852503, 0.9999976668280716, 0.9999881985708072, 0.9999971167213977, 59.999944034686294, 60.00015735278574, 59.996777745239065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.192, 4.513203, 2744.869, 793.1152, 6.926388, 5493.407, 593.4175, 9.25474, 5492.041, 790.4454, 6.947011, 5491.337, 803.0705, 6.842387, 5494.991, 820.7143, 6.668351, 5472.87, 99.90909, 99.96367, 99.93579, 99.926, 100.0, 99.58994
52318.401280000005, 282.78904724669064, 282.7854553274191, 283.22757388741866, 34.707719148807335, 34.927126195226926, 34.87522158629256, 9786.371140846162, 9843.737974912989, 9856.679032797349, 210.77536366372988, 39.117489695432596, 21.198777495402283, 9782.905837405153, 9837.88315630553, 9854.921058185753, 0.9999978539696225, 0.9999912622110043, 0.9999976834113647, 60.00141878966297, 60.00180757931634, 59.99816307082021, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 614.481, 4.456272, 2738.366, 799.3799, 6.874997, 5495.666, 587.1475, 9.336837, 5481.979, 796.7176, 6.897368, 5495.177, 796.8521, 6.895713, 5495.173, 826.8576, 6.604626, 5458.851, 99.65223, 100.0, 99.76093, 99.99384, 99.9958, 99.33484
52320.80416000001, 282.75055752200905, 282.9332517351733, 283.3511605787767, 34.707044862262585, 34.903051180253, 34.869252304234195, 9777.759956604732, 9843.823787645037, 9851.757064489957, 207.24747092527377, 40.852891033927335, 22.028579658079252, 9785.71713849555, 9842.234414602512, 9849.923604241667, 0.9999978457079667, 0.9999878225911316, 0.9999975511361824, 59.99904138785305, 59.99834208336303, 60.00439193810506, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2314, 4.513381, 2744.922, 793.0958, 6.926204, 5493.243, 593.4175, 9.254372, 5491.877, 791.3581, 6.935244, 5492.881, 800.5526, 6.869233, 5495.722, 820.7938, 6.669267, 5472.876, 99.89881, 99.96281, 99.94082, 99.95409, 100.0, 99.59525
52323.183320000004, 282.8076363666952, 282.9305702205183, 283.2844958700653, 34.70638625104303, 34.91640242637457, 34.89551817504944, 9791.352333928879, 9840.624417590812, 9858.398771107557, 211.58154846570437, 37.36911460484771, 16.05933334348765, 9786.830174706403, 9845.250543910455, 9859.172231361925, 0.9999979121539845, 0.9999918523294065, 0.9999979238550636, 60.00419190063448, 60.00423250364831, 60.005209137354065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.192, 4.517664, 2746.135, 801.053, 6.857314, 5495.355, 596.5623, 9.210379, 5495.211, 800.8538, 6.856366, 5495.444, 791.2823, 6.944109, 5491.664, 814.4716, 6.734274, 5485.013, 99.92849, 100.0, 99.99495, 100.0, 99.92803, 99.81301
52325.569200000005, 282.8936990920121, 282.9310737522182, 283.430938442873, 34.70587431267925, 34.86779766801065, 34.868899711708686, 9783.793663548104, 9844.620905728802, 9854.682898831543, 207.30689732437918, 40.12641637145043, 17.980427711529956, 9780.912076693996, 9843.3815968606, 9845.67807347562, 0.9999981415672239, 0.9999926478652801, 0.9999979467428748, 60.00996122495218, 60.00805827166815, 60.006576840835734, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 606.0825, 4.531585, 2745.676, 799.8663, 6.873708, 5495.722, 593.4564, 9.254372, 5492.099, 796.737, 6.896632, 5495.118, 796.8521, 6.896626, 5495.506, 820.6547, 6.669084, 5473.048, 99.94717, 100.0, 99.93986, 99.99271, 99.99577, 99.59518
52327.95984, 282.8896487897892, 282.82174716394957, 283.39745161435815, 34.69502665078343, 34.91929675832002, 34.88756775775973, 9790.272237105659, 9844.85098513238, 9853.129125557862, 203.9680900046406, 43.350068776774606, 16.39991817504506, 9785.478118376255, 9840.57884291777, 9854.824615010313, 0.9999985060418306, 0.9999929595482056, 0.9999984486831436, 60.006439748062235, 60.007097477230126, 60.006481550005766, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2512, 4.513024, 2745.094, 799.3994, 6.874629, 5495.608, 593.437, 9.25474, 5491.928, 796.6982, 6.897, 5495.289, 796.8712, 6.896079, 5495.338, 814.3921, 6.735007, 5485.126, 99.90507, 100.0, 99.93771, 99.9979, 99.99777, 99.81297
52330.31852, 282.956073967857, 282.89976692756443, 283.38156048652183, 34.66352762708496, 34.881888134916586, 34.84576579964356, 9773.979246750308, 9830.999883120447, 9849.222934136875, 215.22922857558342, 38.000157599344675, 18.762040552393955, 9775.07037846722, 9834.021577242407, 9848.476601200977, 0.9999986257991913, 0.9999931293875874, 0.9999992259224815, 60.00937944421968, 60.01014291438668, 60.0107664255705, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 614.5204, 4.455914, 2738.257, 793.1152, 6.926388, 5493.585, 587.1863, 9.336653, 5482.158, 790.4648, 6.946827, 5491.561, 803.204, 6.842935, 5495.708, 808.1891, 6.796719, 5492.464, 99.65625, 99.9669, 99.76202, 99.93006, 99.99947, 99.9465
52332.713, 282.9917472876161, 282.9353336885816, 283.3731299407195, 34.69447065241286, 34.92241495470272, 34.87222762522243, 9789.787852555843, 9841.129642930526, 9852.564142775069, 209.84786193902255, 35.7402851744057, 12.948081034545794, 9790.64073517988, 9849.779123804987, 9851.40608138326, 0.999999121236994, 0.9999918986033495, 0.9999984937170393, 60.010522945570415, 60.013142810265016, 60.01266792904217, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2512, 4.51356, 2745.036, 799.3799, 6.874997, 5495.722, 593.4175, 9.254556, 5492.041, 796.7176, 6.897184, 5495.229, 796.8331, 6.896444, 5495.34, 814.4915, 6.734091, 5484.784, 99.90908, 100.0, 99.93986, 99.99694, 99.99586, 99.80675
52335.063440000005, 282.8532660340426, 282.91310152963996, 283.43226754974654, 34.67688840856376, 34.890958413710436, 34.84074610860943, 9783.022949598308, 9836.388843912835, 9848.106209647052, 212.0139157133881, 47.22806799191471, 16.226018464383742, 9778.4861870964, 9836.700901347658, 9847.752396671503, 0.9999975379189551, 0.9999898562257643, 0.9999983473438286, 60.00818182428972, 60.00926808397894, 60.01454845778841, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2117, 4.512846, 2745.256, 793.0958, 6.926756, 5493.581, 593.3593, 9.252899, 5492.609, 789.4745, 6.959146, 5489.223, 794.277, 6.916898, 5493.257, 818.587, 6.691607, 5476.36, 99.91099, 99.96474, 99.94915, 99.89589, 99.97223, 99.65346
52337.421760000005, 283.09988857847856, 282.67927961017216, 283.416871402139, 34.7028662179421, 34.88470762899503, 34.88407377929549, 9785.624704061167, 9841.980084690864, 9853.733619883715, 210.63812652267188, 47.18094601515031, 18.760763556136226, 9787.89115846976, 9836.439574448508, 9851.953068882856, 0.9999940331745877, 0.9999914677970271, 0.9999939527637792, 60.01052646078226, 60.00635297076248, 60.00762668843313, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 602.3959, 4.557106, 2747.783, 788.3486, 6.958254, 5490.679, 596.7369, 9.21406, 5493.852, 788.8337, 6.95694, 5490.878, 796.6995, 6.897174, 5495.062, 814.5909, 6.733176, 5484.843, 99.99955, 99.91402, 99.98178, 99.91029, 99.9958, 99.80782
52339.76816000001, 283.0448117919322, 282.4395368063229, 283.30511813389677, 34.70443502278233, 34.89550091907778, 34.88821499159179, 9790.356882583998, 9824.277431578348, 9851.157854415726, 204.8190219261669, 42.8397702541929, 36.097664377297406, 9794.886612082988, 9829.93655585919, 9850.971951014595, 0.9999944609917638, 0.9999907796850295, 0.9999942436929009, 60.00234385238896, 60.00191717460467, 59.9996557629658, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2906, 4.513203, 2745.305, 793.1346, 6.926756, 5493.354, 593.3981, 9.254924, 5491.928, 790.426, 6.947195, 5491.454, 796.8903, 6.895713, 5495.116, 820.6944, 6.668168, 5472.986, 99.90299, 99.96893, 99.9388, 99.92705, 99.99277, 99.59318
52342.131960000006, 282.8471777293847, 282.85937104854423, 283.3773703591683, 34.67376631709383, 34.87413202892537, 34.82826438762964, 9769.14156049662, 9835.153293955404, 9837.558932208989, 202.71053813490198, 40.76161049761595, 30.33126997043871, 9773.514140171654, 9835.706456359478, 9839.130288311915, 0.9999978238565862, 0.9999902817339366, 0.9999979185927843, 59.99720546186109, 59.99570384412057, 59.996649005609775, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 614.343, 4.45645, 2738.586, 799.4188, 6.874629, 5496.061, 587.1475, 9.336469, 5481.984, 796.7176, 6.897184, 5495.346, 803.1277, 6.842204, 5495.162, 827.0763, 6.596751, 5455.7, 99.66825, 100.0, 99.7558, 99.99895, 99.99961, 99.27751
52344.51288, 282.7933076026183, 282.8344702179838, 283.2969014830154, 34.70379685640822, 34.88500686868789, 34.90319832351733, 9782.14531914598, 9842.721989120479, 9851.210108298676, 212.27362202683253, 44.902604151377545, 18.9378466434473, 9781.40392284347, 9843.062184344299, 9854.467659958798, 0.9999968030766531, 0.9999905681727151, 0.9999976015635474, 59.98906230699102, 59.99225673819001, 59.992977392577245, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2314, 4.512489, 2745.366, 793.0958, 6.926756, 5493.58, 593.437, 9.254556, 5492.047, 790.426, 6.947195, 5491.395, 796.7949, 6.896079, 5494.951, 820.8137, 6.668351, 5473.217, 99.90111, 99.96271, 99.93662, 99.92705, 99.9958, 99.59627
52346.914240000006, 282.8280159756319, 282.8724517168066, 283.35038946275415, 34.696492917416144, 34.89231458639686, 34.87551080678306, 9782.162248482982, 9838.524682097426, 9856.886753675777, 207.12215522389124, 45.253914387305485, 21.035055587718944, 9788.735271740063, 9848.207697392101, 9860.639289442017, 0.9999977765860627, 0.9999890577642232, 0.9999972212011834, 59.99296125733076, 59.99152457715415, 59.99223879916856, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.2709, 4.513738, 2745.199, 799.4577, 6.874444, 5495.834, 593.437, 9.254556, 5491.987, 796.7176, 6.897184, 5495.12, 796.8331, 6.896079, 5495.0, 820.6746, 6.676958, 5475.039, 99.90315, 100.0, 99.93782, 99.99483, 99.99785, 99.62942
52349.283800000005, 282.723862540328, 282.86750022598443, 283.234713839698, 34.69770094654536, 34.9071635743156, 34.88937437529796, 9782.65678623466, 9838.416335180551, 9851.120853530923, 208.22002579137552, 47.34717063835137, 14.306347823791839, 9780.02220063911, 9848.06874928222, 9855.024064778789, 0.9999983176575626, 0.9999920875241123, 0.9999979675652628, 59.98305708257639, 59.98540814643563, 59.986323695260765, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 601.8242, 4.565137, 2748.054, 805.7029, 6.81937, 5494.674, 599.7264, 9.163624, 5495.789, 801.9023, 6.858205, 5495.885, 793.1326, 6.921463, 5494.07, 818.5273, 6.69234, 5475.617, 100.0, 99.97638, 100.0, 100.0, 99.97032, 99.65551
52351.68260000001, 282.6115348203163, 282.7512629857681, 283.29620475031214, 34.720471145053196, 34.90478895146934, 34.90271522098014, 9782.958077953659, 9838.98064222826, 9851.023760150934, 210.38675179784786, 39.07517367833236, 16.208236911775202, 9787.96018214705, 9841.050768818488, 9852.817672177303, 0.9999966107489483, 0.9999935637289505, 0.9999986973166601, 59.981734436529266, 59.98152566720061, 59.98325960257314, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.1329, 4.513024, 2745.257, 799.4188, 6.874997, 5495.605, 593.3593, 9.255477, 5491.928, 796.7564, 6.897, 5495.061, 796.8712, 6.895896, 5495.392, 820.7938, 6.667802, 5473.159, 99.90281, 100.0, 99.93665, 99.99375, 99.99684, 99.58272
52354.1036, 282.67623972389384, 282.7900475794352, 283.21494466175466, 34.66997863316173, 34.87845255825505, 34.82998615030922, 9764.694659890152, 9839.560285547992, 9841.051609597711, 211.24005165689982, 38.82499466239824, 21.72558975498123, 9771.546864504066, 9837.205659231373, 9841.055621436184, 0.999995494566152, 0.9999911366036152, 0.9999972247923078, 59.981087288499225, 59.98237320959121, 59.979330795466026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 612.7461, 4.472691, 2739.157, 793.6405, 6.925651, 5493.527, 587.1475, 9.336837, 5482.26, 790.4454, 6.947195, 5491.336, 803.1277, 6.842752, 5495.437, 827.0167, 6.596202, 5455.526, 99.72416, 99.96585, 99.75881, 99.92598, 100.0, 99.27644
52356.54512, 282.70834639757015, 282.8816652814904, 283.23472197119924, 34.71423335529765, 34.93232639781764, 34.882349598580234, 9788.095592446756, 9845.239519588955, 9853.517849260066, 211.27508169410078, 42.37199315826092, 20.444280269769024, 9784.664719864153, 9840.955550288472, 9847.350573822114, 0.9999983498068618, 0.9999905019267842, 0.999997453785727, 59.98069288733726, 59.9804714255402, 59.978882805429684, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 800], 5500.0, [], 608.1723, 4.514809, 2744.988, 799.3604, 6.874444, 5495.608, 593.4175, 9.25474, 5491.928, 796.7176, 6.897184, 5495.236, 796.8903, 6.895713, 5495.174, 820.7739, 6.667802, 5472.873, 99.91113, 100.0, 99.93758, 99.99684, 100.0, 99.5911
