TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54196.2024, 282.5382816742179, 282.69113657482706, 283.23295546019324, 34.73145338916725, 34.89140885425403, 34.87290064712414, 9768.863053348477, 9836.509587239532, 9849.609252256634, 214.45092141159057, 54.66872989856438, 23.463659407799696, 9777.822216179806, 9827.962203661236, 9839.976763001183, 0.9999967579283668, 0.9999877658774482, 0.999995769666968, 60.02613184309764, 60.021778702327474, 60.02234758426855, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 598.098, 4.599046, 2747.864, 797.6678, 6.886049, 5495.564, 822.9822, 6.643479, 5468.313, 613.4647, 8.930897, 5478.836, 787.7535, 6.967668, 5488.666, 600.1122, 9.15732, 5495.603, 100.0, 100.0, 99.49987, 99.6965, 99.87738, 100.0
54198.606640000005, 282.76838972358223, 282.77888371597527, 283.27403045561095, 34.725061171768225, 34.8984654774243, 34.89131483838731, 9784.795772997522, 9836.18679825058, 9842.075132793834, 216.52557400167098, 52.93335751933046, 21.099392698361044, 9779.311662003367, 9842.060893922144, 9847.340854475739, 0.9999974903274842, 0.9999859065333025, 0.999998342996112, 60.0266097743814, 60.020807557673855, 60.028049663247856, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.179, 4.563352, 2747.986, 791.8506, 6.936335, 5492.628, 816.9063, 6.709562, 5480.945, 607.309, 9.040112, 5490.859, 793.9719, 6.919272, 5493.673, 593.79, 9.249246, 5492.284, 100.0, 99.94646, 99.73684, 99.91623, 99.96752, 99.94128
54201.0042, 282.6264922259964, 282.6779658387934, 283.2807319245017, 34.707891076835814, 34.90834683930972, 34.89178119969678, 9782.423781876649, 9848.89992401389, 9854.86340070313, 217.31747193887895, 51.381627836189125, 24.461262868673657, 9779.167095445757, 9835.047150782519, 9847.914927878508, 0.9999972779150585, 0.9999850792107724, 0.9999978992535244, 60.01751030239915, 60.01999989508413, 60.022842688308366, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.179, 4.56353, 2747.708, 798.2125, 6.885312, 5495.797, 816.9645, 6.709562, 5480.946, 607.3672, 9.040296, 5490.694, 793.9719, 6.919272, 5493.841, 593.79, 9.249246, 5492.177, 100.0, 100.0, 99.73691, 99.91728, 99.97053, 99.94435
54203.36884, 282.61314020323516, 282.91835312113614, 283.40673321308276, 34.714951458906924, 34.905728447671066, 34.89066033974415, 9776.277743514078, 9840.043176015764, 9853.695085552059, 216.30428388703695, 49.11366196920744, 20.96427158185361, 9775.476587612146, 9848.174781059664, 9850.603039048337, 0.9999965481920924, 0.99998485098558, 0.9999973543160254, 60.02598513361934, 60.02414185178813, 60.027766184942145, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.6454, 4.509455, 2744.747, 804.4578, 6.83079, 5494.977, 810.6557, 6.772331, 5490.27, 601.095, 9.142157, 5495.462, 799.4463, 6.874346, 5495.57, 589.0583, 9.305464, 5488.143, 99.89247, 99.99222, 99.9087, 100.0, 100.0, 99.85411
54205.72452, 282.95627088323596, 282.21657800245197, 283.15084933073234, 34.734033167208494, 34.926223580140956, 34.90039777534177, 9795.056226991765, 9815.847771979918, 9852.917486667131, 204.30969126055015, 45.8829222195227, 34.97869073871652, 9795.75226883948, 9828.407983329564, 9859.298110546837, 0.999993192688604, 0.9999892748474966, 0.9999916926295103, 60.027812037512376, 60.02687677078544, 60.024215821109586, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.1987, 4.563174, 2747.814, 798.1736, 6.885496, 5495.797, 817.0034, 6.709194, 5481.055, 607.4061, 9.039928, 5490.806, 793.9909, 6.91909, 5493.678, 593.8497, 9.248696, 5492.353, 100.0, 100.0, 99.73684, 99.91634, 99.97257, 99.94447
54208.08696000001, 282.5590167220084, 282.77656153167726, 283.0662191647397, 34.69443655250437, 34.89104410253776, 34.88449241933153, 9773.200278933436, 9836.209095409033, 9834.374754698238, 218.5656883442059, 48.381659945969204, 18.612793117215915, 9772.840195973931, 9827.773319049376, 9843.162843884496, 0.9999986532804496, 0.9999836887593414, 0.9999985410954674, 60.02636028502349, 60.03050307770079, 60.02528893403622, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 610.3212, 4.492144, 2742.344, 795.0024, 6.911099, 5494.25, 821.0604, 6.655444, 5468.254, 613.0181, 8.934758, 5478.941, 787.7344, 6.967485, 5488.561, 600.1122, 9.156954, 5495.541, 99.83376, 99.979, 99.53655, 99.70798, 99.87749, 100.0
54210.50312, 282.6447463090715, 282.68237457250746, 282.9955899397082, 34.724443931020254, 34.912598907666585, 34.91674922601997, 9781.799539324684, 9835.08255333516, 9846.01287346651, 215.56588839710003, 45.5173229502675, 18.342089668824883, 9780.545198540562, 9834.77756923655, 9851.201322768655, 0.9999980446618345, 0.9999824254206888, 0.9999988562206468, 60.02228522535365, 60.02105749610478, 60.019498693954404, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 609.1186, 4.505707, 2745.081, 798.1542, 6.885128, 5495.626, 816.9257, 6.70901, 5480.943, 607.3867, 9.04048, 5490.859, 793.9719, 6.919455, 5493.784, 593.8298, 9.248696, 5492.358, 99.8944, 100.0, 99.73588, 99.91729, 99.97252, 99.94556
54212.91728, 282.5482057273111, 282.7452229265758, 283.1475337073837, 34.69988137372281, 34.89992541925842, 34.88695493623936, 9773.170224831432, 9846.180792825839, 9854.572271414781, 211.9106393160937, 48.69810486477991, 17.588307690193915, 9787.377957850707, 9839.916865215251, 9854.24966021808, 0.9999970044834424, 0.9999825481811023, 0.9999978787667101, 60.019178957509425, 60.02105148237285, 60.01942131101302, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.509812, 2744.861, 791.8311, 6.936335, 5492.691, 816.9257, 6.70901, 5481.06, 607.3867, 9.040112, 5490.752, 793.9528, 6.920002, 5493.784, 593.8099, 9.249246, 5492.471, 99.89247, 99.94853, 99.73898, 99.91536, 99.97253, 99.94225
54215.34184, 282.5247245704193, 282.7116376720736, 283.11211674159154, 34.70391946172627, 34.90747372455314, 34.87321997914419, 9779.268998749872, 9825.192324584175, 9842.273218573051, 213.87460928852624, 56.09261530031563, 21.839516012240892, 9781.464480462713, 9839.059633149192, 9853.416308564209, 0.9999979858186677, 0.9999834658096551, 0.9999979460333155, 60.01420414402684, 60.0188195360336, 60.01585475460283, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.2973, 4.562282, 2747.933, 785.5665, 6.983305, 5486.063, 810.5974, 6.773619, 5490.389, 601.095, 9.142157, 5495.61, 800.2093, 6.867772, 5495.592, 587.6865, 9.329636, 5483.845, 100.0, 99.82895, 99.90875, 100.0, 100.0, 99.78967
54217.683600000004, 282.65691875422937, 282.74642270200565, 283.1733372332754, 34.711099850920796, 34.91412508180668, 34.8762366257633, 9769.58338743714, 9834.364445698564, 9856.111700828667, 216.4911678919844, 50.08170865969623, 22.24261640365512, 9781.127067841166, 9838.031209444036, 9844.540551707696, 0.9999969831488617, 0.999983769954485, 0.9999967100595346, 60.0157577958508, 60.01140830910343, 60.01338235380923, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5863, 4.510526, 2745.076, 791.8311, 6.936151, 5492.856, 816.9257, 6.709378, 5481.112, 607.3672, 9.040296, 5490.852, 793.9909, 6.919455, 5493.786, 593.7701, 9.249246, 5492.285, 99.89854, 99.95364, 99.73588, 99.91716, 99.96959, 99.94325
54220.031160000006, 282.7697605948459, 282.8181237436153, 283.2625917496071, 34.65606034685325, 34.86891935262599, 34.85284935807946, 9774.130005089655, 9826.042858540693, 9843.101716957692, 207.09374288859863, 55.80355026725374, 20.5398864272056, 9776.234820316618, 9840.401633017289, 9843.75550619513, 0.9999982230188298, 0.9999826223780396, 0.9999982034658643, 60.01327837839207, 60.016499036214185, 60.01056454791171, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5666, 4.510347, 2744.221, 792.5899, 6.928046, 5493.881, 818.9251, 6.687841, 5474.637, 610.2217, 8.977414, 5483.782, 789.2604, 6.95598, 5489.188, 599.317, 9.162081, 5495.553, 99.89215, 99.96574, 99.6444, 99.8053, 99.89843, 100.0
54222.50432000001, 282.77477010198714, 282.9896252081759, 283.2379326333098, 34.699249977425, 34.865897303290005, 34.88471121709297, 9783.359563040221, 9840.78004096496, 9855.89842036053, 212.19267298833256, 54.868166430526735, 17.69893875816524, 9776.856193696543, 9840.166193665265, 9850.297987496555, 0.9999978321960753, 0.9999828856356895, 0.9999980755830217, 60.01463518046306, 60.01530805157473, 60.01252662990669, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 611.7209, 4.481971, 2742.858, 793.3292, 6.924914, 5492.929, 817.4498, 6.7068, 5480.886, 607.3672, 9.040112, 5490.746, 793.9719, 6.91982, 5494.059, 593.8497, 9.249246, 5492.176, 99.80529, 99.96163, 99.73904, 99.91725, 99.96959, 99.94127
54224.97432, 282.8303869502713, 282.84908456800895, 283.3500828635325, 34.69060680935995, 34.89050259250501, 34.86465477040934, 9780.231830687726, 9839.5479196719, 9840.81237531304, 217.13034265825627, 51.54527617639269, 17.8268849687297, 9784.768638579617, 9837.138882541549, 9846.759760338584, 0.9999976489610952, 0.9999853482641775, 0.9999963017866683, 60.01290109585678, 60.01210735973892, 60.01132850478867, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5666, 4.510347, 2744.909, 798.1347, 6.885312, 5495.508, 822.7493, 6.646241, 5468.477, 607.3478, 9.04048, 5490.852, 793.9719, 6.919638, 5493.951, 593.79, 9.249429, 5492.277, 99.89246, 100.0, 99.50179, 99.9162, 99.97457, 99.94093
54227.314320000005, 282.8225780398533, 282.81700854000815, 283.36645438388217, 34.66189398827345, 34.876009866234305, 34.848648122597304, 9774.218035459955, 9828.596213252857, 9839.756514603176, 207.05281279074734, 55.64618060012799, 25.911119698022873, 9786.823600874433, 9834.409291330352, 9851.594589342696, 0.9999889309843901, 0.9999870865897309, 0.9999926623199473, 60.01319829554235, 60.01239153392655, 60.00727765586062, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.2184, 4.562817, 2747.928, 804.4189, 6.830606, 5494.809, 829.4658, 6.566353, 5447.488, 601.095, 9.142524, 5495.605, 800.2284, 6.867406, 5495.537, 587.5274, 9.33165, 5482.641, 100.0, 99.9881, 99.12808, 100.0, 100.0, 99.77201
54229.68916, 282.586468586862, 282.63251928410267, 283.0100319974756, 34.67865771281257, 34.89719885555164, 34.86909383835728, 9769.915733244306, 9830.88151607156, 9844.967454432935, 212.8788263851493, 53.99369139747614, 24.34919633326126, 9769.220800933123, 9834.416453350283, 9843.050137173297, 0.999996759711635, 0.9999843100740203, 0.9999962963583034, 60.01832952529393, 60.01705729420754, 60.0193538130077, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5666, 4.510347, 2745.077, 798.1542, 6.885312, 5495.737, 823.2734, 6.63943, 5466.966, 607.3672, 9.040296, 5490.969, 794.0863, 6.918542, 5494.434, 592.458, 9.267375, 5489.783, 99.89053, 100.0, 99.48251, 99.91929, 99.98112, 99.89772
54232.17444, 282.5793990237514, 282.71704439719934, 283.1951214184251, 34.68627104644167, 34.89433981726463, 34.8330096083562, 9774.219562254435, 9831.07749658675, 9844.24802770653, 220.56671263915342, 57.80790889173295, 22.65871895307555, 9775.682391462968, 9824.920340622686, 9842.225598747938, 0.9999969732213282, 0.99998701731548, 0.9999972251576102, 60.02037236988394, 60.0193483138641, 60.02170513290312, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.606, 4.510169, 2744.967, 804.4189, 6.830974, 5494.33, 822.5163, 6.651026, 5468.928, 609.3285, 8.99525, 5486.258, 803.452, 6.831794, 5494.312, 582.2986, 9.399588, 5468.109, 99.90046, 99.98518, 99.51821, 99.84239, 99.9826, 99.52497
54234.5448, 282.67958379942365, 282.7776902499893, 283.2435757749387, 34.69111564195796, 34.869394885087914, 34.88067378400543, 9775.50136273092, 9832.225966928832, 9841.145003771479, 219.47133986696645, 56.55818549986975, 21.935436306077463, 9778.271868246002, 9831.166346794398, 9835.639733494414, 0.9999976467642357, 0.9999851229388932, 0.9999969722346673, 60.02608871593321, 60.02573088290025, 60.024415879979365, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 612.0167, 4.479472, 2742.458, 807.5123, 6.834105, 5495.397, 822.2057, 6.64937, 5468.306, 607.4255, 9.03956, 5490.806, 800.3619, 6.867406, 5495.586, 587.5672, 9.331467, 5482.749, 99.78439, 100.0, 99.51711, 99.91634, 100.0, 99.76972
54236.95412, 282.5680246401594, 282.7266223663593, 283.2571381682061, 34.68918871635176, 34.876054594030435, 34.86267490019956, 9779.565473665172, 9839.128757015049, 9846.82334924277, 216.14623040468268, 53.23342678966492, 22.605143427999565, 9782.584715456776, 9831.66700698028, 9844.464421771432, 0.9999967367337881, 0.9999852372676313, 0.9999976864722785, 60.028155793318184, 60.02930315157366, 60.03131697898751, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5666, 4.510526, 2744.805, 804.5356, 6.829869, 5495.485, 816.9451, 6.709378, 5481.055, 607.3672, 9.04048, 5490.752, 800.2665, 6.867589, 5495.756, 587.5473, 9.33165, 5482.875, 99.89229, 99.98712, 99.73788, 99.91727, 100.0, 99.77408
54239.314080000004, 282.6349479277653, 282.78521549691686, 283.3378723416739, 34.75608429885545, 34.9337073064812, 34.910621161052696, 9780.571872634559, 9840.227156927129, 9849.412108537126, 217.84267906599598, 50.09751539530316, 25.15060323967782, 9790.330106481657, 9836.133810030811, 9852.075667291587, 0.9999978964702506, 0.9999874700388235, 0.9999973857569954, 60.02197802941904, 60.02513204122811, 60.02768621909626, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.2579, 4.56246, 2747.875, 798.1736, 6.885128, 5495.797, 810.6169, 6.774171, 5490.605, 601.1144, 9.142157, 5495.494, 793.9337, 6.919272, 5493.892, 593.7105, 9.250527, 5492.269, 100.0, 100.0, 99.90669, 100.0, 99.97358, 99.94079
54241.6658, 282.6981866449816, 282.7906361932969, 283.25515402997684, 34.71601238410606, 34.88438803691256, 34.89047639732302, 9781.328443037144, 9840.950149874485, 9836.204015170473, 210.53765079891446, 52.35945182503383, 22.057863527437803, 9786.69648977099, 9842.03484609961, 9842.092044709914, 0.9999973630629562, 0.9999876490041827, 0.9999977051170734, 60.027132133554986, 60.02753504724975, 60.026976474690656, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5666, 4.509812, 2744.857, 804.5356, 6.829685, 5494.63, 816.9645, 6.70901, 5481.168, 607.3867, 9.039928, 5490.812, 800.3047, 6.866858, 5495.813, 587.5274, 9.331833, 5483.385, 99.89247, 99.98592, 99.73482, 99.91525, 100.0, 99.76983
54244.02696, 282.52994874853505, 282.78179380524983, 283.2396840626851, 34.71139456005657, 34.88504026973454, 34.87491941058169, 9782.637905458398, 9829.426078571589, 9841.12168678609, 218.61389476662316, 48.20741554761912, 13.314256543411375, 9782.223279711703, 9836.089942948245, 9848.211185541577, 0.9999979517595742, 0.9999902985567568, 0.9999987505377967, 60.02770738730954, 60.02905031697218, 60.02923584876259, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5272, 4.50999, 2744.914, 798.1931, 6.884759, 5495.566, 816.8869, 6.709562, 5480.943, 607.3478, 9.04048, 5490.567, 793.2089, 6.925299, 5493.188, 594.7443, 9.225806, 5494.272, 99.89856, 100.0, 99.73686, 99.91717, 99.95969, 99.97941
54246.4144, 282.9312546067932, 282.9573777523953, 283.3581654007733, 34.69213029526601, 34.89014793408094, 34.877421151482835, 9774.553377484333, 9841.00027624113, 9851.0777477076, 216.05637951451672, 44.064524496528065, 14.530628591210643, 9784.580898299135, 9838.748254142081, 9846.9163682768, 0.999998674661081, 0.9999888159578949, 0.9999991890382576, 60.0335930190529, 60.03118894798655, 60.03488538877945, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 614.895, 4.453059, 2738.424, 792.0646, 6.930256, 5493.522, 822.8463, 6.644952, 5467.521, 610.1635, 8.99102, 5487.823, 792.5603, 6.930595, 5493.604, 594.7443, 9.241738, 5492.716, 99.63386, 99.96576, 99.49879, 99.85432, 99.96066, 99.95109
54248.85012, 282.76570280067364, 282.90314507136884, 283.4715933519941, 34.69619758566197, 34.89197616634434, 34.8745494295568, 9787.286561970195, 9845.47892639567, 9847.155507272937, 215.18766828401215, 44.87923008828693, 19.07063386711161, 9788.736735381097, 9844.155604879308, 9857.046722401548, 0.9999985679624029, 0.9999907944569728, 0.9999979786387948, 60.03473586942437, 60.03081372912111, 60.033190547157496, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.606, 4.510526, 2744.752, 793.193, 6.928967, 5492.812, 823.0793, 6.640166, 5467.017, 607.3284, 9.040112, 5490.961, 793.9146, 6.920002, 5493.784, 593.8099, 9.248879, 5492.357, 99.89263, 99.96464, 99.48042, 99.91703, 99.97643, 99.94446
54251.254680000005, 282.7076638498909, 282.80021025367915, 283.33996101556306, 34.648403088145066, 34.872160907516474, 34.81458624644463, 9764.975849165523, 9834.792968096683, 9837.10612909398, 214.92755522292373, 57.26396660259002, 26.07618649999631, 9762.67739913232, 9839.394039743049, 9838.156002959038, 0.9999977242879043, 0.9999873610409193, 0.9999945914380681, 60.03488507297931, 60.03635500931963, 60.03484951719925, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 602.2382, 4.562995, 2748.038, 785.5665, 6.983673, 5486.003, 829.5434, 6.567089, 5447.376, 601.0756, 9.14234, 5495.651, 800.2284, 6.867772, 5495.809, 587.5274, 9.332016, 5482.863, 100.0, 99.82893, 99.12604, 100.0, 100.0, 99.77298
54253.65688, 282.69987472515214, 282.7913491448847, 283.4053536116052, 34.677877683136614, 34.88294575784312, 34.89424762847571, 9777.962934082558, 9838.970600524364, 9851.52355223496, 216.61588311688638, 55.268659764971744, 23.038797337754204, 9775.831494952583, 9841.522679596192, 9847.339217677994, 0.9999964453135901, 0.9999860521996273, 0.9999971068073937, 60.034859092145204, 60.03614385527366, 60.03729238007325, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.510883, 2745.134, 791.8311, 6.936519, 5492.52, 823.254, 6.64035, 5466.85, 607.3672, 9.040296, 5491.028, 793.9528, 6.919272, 5493.783, 593.7105, 9.250344, 5492.09, 99.89665, 99.95053, 99.48254, 99.92037, 99.97055, 99.94079
54256.06740000001, 282.87323091217576, 282.8968703395184, 283.19798449671947, 34.639485532734554, 34.870501313978416, 34.83312179998951, 9772.597418838595, 9819.293309601142, 9819.384000233997, 218.91695776130018, 50.1189596556751, 16.559760352360172, 9767.912818504774, 9830.086699824848, 9836.116483000409, 0.999997668146561, 0.999987812105146, 0.9999961428720961, 60.03778188877152, 60.040904193036745, 60.03419367834281, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.509634, 2744.857, 785.5859, 6.983489, 5486.174, 822.6328, 6.642559, 5466.795, 607.3284, 9.04048, 5490.851, 800.2856, 6.867772, 5495.7, 587.1696, 9.340257, 5480.245, 99.89229, 99.83106, 99.4794, 99.91833, 100.0, 99.74212
54258.433800000006, 282.76889227934436, 282.8876714291495, 283.17038701535864, 34.67723215051546, 34.88518504140569, 34.875999861914984, 9775.71757142094, 9827.04315827647, 9838.752286493916, 216.78307712008063, 48.63056754374793, 25.045895606023578, 9785.448728728203, 9820.865037008127, 9838.826696825854, 0.9999959764617687, 0.9999869517444877, 0.9999956806704323, 60.03692424081352, 60.03909541553588, 60.03064059428924, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 614.7767, 4.452702, 2737.689, 779.3018, 7.027143, 5476.422, 816.9063, 6.707169, 5479.83, 612.1248, 8.955351, 5484.183, 804.1768, 6.838734, 5495.594, 585.0621, 9.354906, 5479.975, 99.6377, 99.65155, 99.73078, 99.77819, 100.0, 99.71924
54260.827840000005, 282.96511803101873, 282.9145640284328, 283.5251103336304, 34.65974891033728, 34.82563345405573, 34.805948690561394, 9776.797432463429, 9826.604304544797, 9849.744006718933, 214.47920442435236, 50.10156741675655, 25.873004033039706, 9770.735537226728, 9825.693416067685, 9842.558603346035, 0.9999978398046927, 0.9999869578755644, 0.9999981286920624, 60.0372559641976, 60.03335116890471, 60.03599859558245, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5272, 4.510347, 2744.914, 785.5665, 6.983305, 5486.062, 823.1957, 6.638877, 5466.626, 607.3284, 9.040848, 5490.909, 800.2474, 6.867589, 5495.813, 587.5076, 9.33165, 5482.641, 99.89454, 99.8269, 99.46094, 99.91928, 99.99942, 99.76776
54263.2634, 282.9323003959796, 282.7798535804361, 283.258889377827, 34.67878515079772, 34.8812092052714, 34.83542714768518, 9775.400506393526, 9845.313460645792, 9840.50362832656, 215.4149798226972, 46.928065689079176, 29.024713638911635, 9776.35183176791, 9843.77376457976, 9840.737109272086, 0.9999973425921569, 0.9999870589747928, 0.9999940725601048, 60.03302888968353, 60.03246976301024, 60.03066930411417, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 603.6773, 4.55425, 2748.034, 791.5588, 6.937255, 5492.63, 829.524, 6.567273, 5447.319, 601.0756, 9.142708, 5495.715, 793.9337, 6.91982, 5493.84, 593.7303, 9.249612, 5492.225, 100.0, 99.94953, 99.13208, 100.0, 99.97558, 99.9442
54265.622520000004, 282.8282509142753, 282.9304713241377, 283.30501739901, 34.66890317920166, 34.866175125933225, 34.846702814074455, 9770.100089025946, 9840.834146304976, 9846.563417012609, 219.68997307737027, 51.17840843785734, 22.731314212017196, 9773.074253183408, 9832.692839812808, 9846.200779383944, 0.9999978445681272, 0.9999872021732388, 0.999997058539839, 60.03478205636672, 60.033140900222534, 60.03155551902254, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5272, 4.509812, 2744.971, 785.5665, 6.983305, 5486.009, 823.3122, 6.640903, 5466.909, 607.3672, 9.040296, 5490.91, 800.2474, 6.867772, 5495.591, 587.5076, 9.332382, 5482.748, 99.89457, 99.83216, 99.48147, 99.91824, 100.0, 99.77078
54268.01384000001, 282.86193793224663, 282.970640229895, 283.465145289602, 34.70095387725967, 34.85829746302781, 34.83801056330684, 9783.230967336374, 9840.189436043807, 9854.707803751395, 217.77712077578803, 45.064661105488995, 19.566323186162208, 9783.602711606953, 9836.409174347918, 9859.25407622566, 0.9999979230606874, 0.9999884105415606, 0.9999985119360579, 60.03423696348353, 60.02959745429848, 60.03161758193513, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.50999, 2744.8, 791.8506, 6.936519, 5492.856, 822.9628, 6.644768, 5468.704, 607.4061, 9.039744, 5490.805, 793.9528, 6.91982, 5493.892, 593.7303, 9.250344, 5492.277, 99.89838, 99.94848, 99.51414, 99.91609, 99.97249, 99.94209
54270.402160000005, 282.67232881429146, 282.8203923762784, 283.2329688949308, 34.732243310327426, 34.940417640905935, 34.895431574838355, 9785.507456495805, 9845.780075769326, 9845.102656192945, 211.33802090138306, 30.974144568818247, 16.03398501956599, 9795.37333347177, 9855.370352974636, 9856.16549604102, 0.9999989157979924, 0.9999937926741488, 0.9999985361590412, 60.02644053016424, 60.02558870828241, 60.02634742964266, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 614.8753, 4.453416, 2737.748, 798.1736, 6.884944, 5495.574, 816.8869, 6.709378, 5481.0, 613.4453, 8.93053, 5478.979, 787.7535, 6.964015, 5489.805, 598.8796, 9.182041, 5494.951, 99.64168, 100.0, 99.73478, 99.69555, 99.89812, 99.99441
54272.80144, 282.69011590368467, 282.76559119912844, 283.2304131519144, 34.71478844478662, 34.9457018105858, 34.907000068317146, 9785.081524605306, 9849.29867635896, 9851.445598329756, 216.31088023866232, 39.55869403027373, 22.821617074206188, 9789.29592326949, 9849.747086018702, 9862.150370101419, 0.9999972559720773, 0.9999919831862052, 0.9999982874669783, 60.02162693553696, 60.02514443778225, 60.01776233159408, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.510169, 2744.972, 792.2008, 6.929151, 5493.814, 823.2734, 6.64035, 5466.91, 607.3284, 9.040664, 5490.852, 793.9337, 6.919638, 5493.835, 593.6906, 9.25071, 5492.216, 99.89264, 99.95946, 99.48143, 99.91716, 99.97246, 99.94198
54275.32216, 282.80377082630827, 282.75684556845005, 283.2030397696531, 34.68417641465744, 34.91235233249022, 34.881941608266864, 9775.981194072494, 9843.02634632287, 9848.458377358911, 208.90271407321734, 49.41524992279301, 23.98724792968119, 9775.051941854095, 9838.26170025221, 9848.291711782946, 0.9999960427591145, 0.9999888479914869, 0.9999970387516753, 60.024216055392905, 60.02558995395059, 60.02323060094239, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 605.3137, 4.543185, 2747.095, 802.5317, 6.842394, 5495.175, 829.2134, 6.570771, 5447.763, 601.095, 9.142892, 5495.658, 800.2474, 6.867224, 5495.484, 587.5274, 9.331833, 5482.869, 99.97793, 100.0, 99.14026, 100.0, 100.0, 99.77091
54277.73208, 282.74512345942924, 282.9258421663305, 283.35150786806906, 34.742543925315694, 34.92707121676584, 34.891843837695625, 9785.792373239765, 9852.876203725662, 9854.71234549994, 215.51113115689634, 40.379739094474644, 18.443313680506435, 9794.987620162254, 9857.550337628558, 9858.848928208485, 0.9999984159571726, 0.9999919197260366, 0.9999980259400779, 60.02626791229106, 60.026413800654915, 60.02338073601899, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5863, 4.510169, 2744.909, 798.1931, 6.885312, 5495.85, 823.3122, 6.639062, 5466.062, 607.3284, 9.040848, 5490.746, 793.9719, 6.91982, 5494.113, 593.7502, 9.249795, 5492.337, 99.88844, 100.0, 99.47745, 99.92024, 99.9735, 99.94312
54280.14364, 282.8632877165421, 282.92075109740495, 283.36313684078857, 34.715916760068765, 34.91294935589773, 34.881801327854525, 9782.641023578039, 9841.329218578137, 9856.627571835415, 216.4628759418133, 46.16693612509562, 17.534455073411664, 9780.064154676937, 9841.638389659909, 9844.352741995985, 0.999998037084887, 0.9999862408647203, 0.9999984904855792, 60.02631166053983, 60.02460708133389, 60.02474552696026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.606, 4.509634, 2744.747, 804.4578, 6.830421, 5494.859, 823.2346, 6.64035, 5466.684, 607.3672, 9.039928, 5490.859, 800.3237, 6.867041, 5495.756, 587.5274, 9.33165, 5482.874, 99.90063, 99.99829, 99.48245, 99.91837, 100.0, 99.77199
54282.4844, 282.78178783597036, 282.73171642494447, 283.2906769300713, 34.7123552466868, 34.89928292428286, 34.906140469436444, 9782.61854367849, 9827.512346748583, 9850.236307479921, 213.60137183056304, 43.21994349026568, 19.486135107494192, 9787.38007692465, 9833.946115339257, 9853.75645361219, 0.9999977586454952, 0.9999926424044836, 0.999997581611769, 60.0240833664693, 60.021631532542216, 60.02547713374515, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 614.7767, 4.452345, 2737.909, 810.8197, 6.771847, 5490.406, 816.9063, 6.709746, 5480.945, 613.4453, 8.930714, 5478.621, 806.5993, 6.81481, 5493.679, 581.7022, 9.396841, 5471.601, 99.63581, 99.90905, 99.73891, 99.69459, 99.98168, 99.56686
54284.91384, 282.6837461645285, 282.7641087055208, 283.254948585426, 34.73561443789327, 34.9325673420584, 34.88005923291099, 9787.134501184779, 9840.796465052581, 9856.72490710383, 213.08788378467216, 45.05705923303776, 17.8508399882802, 9789.146046439242, 9851.316666496992, 9857.973805205103, 0.9999981497308353, 0.9999901768962539, 0.9999982726255223, 60.029412340190255, 60.02844813091018, 60.0260754554737, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.50999, 2744.862, 804.3605, 6.830421, 5495.038, 822.9822, 6.642927, 5466.74, 607.3672, 9.040296, 5490.859, 800.3237, 6.867224, 5495.7, 587.5473, 9.331833, 5482.935, 99.89648, 99.99229, 99.49165, 99.91835, 100.0, 99.77188
54287.255040000004, 282.6901819918732, 282.8011706364425, 283.2684055957612, 34.709826932678, 34.912527734343904, 34.871531015318716, 9776.558384181104, 9847.930431144137, 9853.472092072558, 213.1424166614733, 46.09972128632489, 18.77218430164794, 9788.390447913038, 9838.781124882107, 9851.04996422085, 0.9999951387328563, 0.9999889934345314, 0.999993567948145, 60.02680164138843, 60.02753373747598, 60.026720052760226, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 607.502, 4.524089, 2746.477, 801.6562, 6.855657, 5495.723, 826.554, 6.595805, 5453.838, 602.1825, 9.125057, 5495.529, 794.1436, 6.919272, 5493.84, 593.2532, 9.256937, 5492.074, 99.93855, 100.0, 99.24363, 100.0, 99.97154, 99.93778
54289.680720000004, 282.678730287379, 282.7067742938404, 283.214200551208, 34.71250511714745, 34.92935705999161, 34.90984393899213, 9791.097218161682, 9853.988740310659, 9855.92700302046, 217.46000407947668, 50.15653967279797, 21.7069071394817, 9786.114631770077, 9849.697213096348, 9853.813237328799, 0.999998342490646, 0.9999897903285369, 0.9999976356123236, 60.028603407511916, 60.030448248169236, 60.02866410645999, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 607.1471, 4.519092, 2744.861, 804.4967, 6.830237, 5495.263, 823.7393, 6.635196, 5465.792, 607.3672, 9.040296, 5490.917, 800.2665, 6.867589, 5495.532, 587.5076, 9.33165, 5482.935, 99.91098, 99.99744, 99.45604, 99.91609, 100.0, 99.76884
54292.057640000006, 282.5765158069828, 282.7707334247651, 283.30067955417644, 34.744507642442926, 34.9235641979824, 34.87614851003872, 9787.96420244881, 9850.027038479868, 9855.291372057962, 215.35017057347068, 46.629222385511184, 20.372893237617177, 9787.084499483823, 9846.590560304621, 9855.972389575365, 0.9999977958141316, 0.9999900526562053, 0.9999982051597922, 60.029794608953736, 60.02682350077052, 60.0284006223216, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5074, 4.510704, 2744.971, 798.1931, 6.885681, 5495.794, 823.3122, 6.641087, 5466.962, 607.3284, 9.040664, 5490.746, 793.9528, 6.91982, 5493.783, 593.7502, 9.249429, 5492.283, 99.88654, 100.0, 99.48449, 99.91619, 99.97454, 99.94215
54294.42876, 282.86573339397177, 282.91545525704885, 283.15213206056194, 34.717136719404415, 34.91841199845116, 34.91404658778356, 9791.518112196203, 9848.122106321736, 9851.7712172566, 215.22656809852333, 34.03214335927896, 16.164646643003834, 9788.029228985784, 9848.71592916951, 9850.112153914435, 0.999997226849177, 0.9999969878391191, 0.9999982395982588, 60.02726395837669, 60.02425387121122, 60.02454151474866, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 614.7176, 4.453059, 2737.852, 791.8506, 6.936519, 5492.802, 816.9063, 6.708642, 5480.889, 613.4647, 8.930714, 5478.725, 787.7153, 6.967851, 5488.67, 600.152, 9.156588, 5495.603, 99.6417, 99.94752, 99.73691, 99.6965, 99.87746, 100.0
54296.803320000006, 282.8397722277495, 282.87269354675175, 283.2207680724699, 34.7383588637533, 34.92101206769394, 34.906567937518055, 9792.706106749294, 9839.653193447071, 9847.575005074677, 215.5392243163251, 41.984937980906125, 15.703576786011581, 9791.022819785265, 9856.574728829557, 9857.96231867919, 0.9999993268313817, 0.9999920008549688, 0.9999986107846089, 60.02649274054498, 60.03016085748344, 60.02725974328731, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5469, 4.510347, 2744.695, 798.1542, 6.885128, 5495.737, 823.1957, 6.639798, 5466.239, 607.3478, 9.04048, 5490.969, 793.9337, 6.920002, 5494.003, 593.7701, 9.249246, 5492.297, 99.90047, 100.0, 99.47736, 99.9193, 99.97452, 99.94337
54299.25572, 282.60206026350806, 282.69653073784076, 283.2986772397956, 34.69580760912634, 34.89860695899622, 34.86479550447044, 9773.479296969523, 9840.804856233575, 9843.18728823375, 223.922917607184, 35.97308743958001, 27.959682909875482, 9772.871782584478, 9839.484142629302, 9841.259428463813, 0.999995109358777, 0.9999878040193265, 0.9999961358618545, 60.02865767424518, 60.03013366290186, 60.028317421806335, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.6454, 4.510883, 2745.082, 791.6949, 6.937255, 5491.631, 822.7881, 6.645504, 5462.7, 604.7069, 9.09472, 5494.795, 797.9585, 6.881651, 5495.758, 588.1636, 9.323593, 5482.942, 99.89662, 99.942, 99.45695, 99.98406, 100.0, 99.77803
54301.6494, 282.9849720459359, 282.93234883265063, 283.25314129318974, 34.718220065919866, 34.92384823082325, 34.906945288673896, 9787.317615864928, 9845.865692989733, 9848.353348300992, 209.31082224507782, 46.922994210028264, 21.659643460805455, 9794.455154159727, 9848.852962101366, 9838.351527578017, 0.999998189021539, 0.9999894446363261, 0.9999984295434355, 60.030151900212765, 60.03212219876311, 60.02886405743953, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 605.1362, 4.536225, 2746.539, 789.7299, 6.949413, 5491.521, 824.0887, 6.632803, 5465.229, 607.3284, 9.041031, 5490.91, 793.9719, 6.919638, 5493.952, 593.6707, 9.250894, 5492.143, 99.96849, 99.9248, 99.4509, 99.91823, 99.97154, 99.94065
54304.06588, 282.96880018295946, 283.05227737683094, 283.3138037701442, 34.67261524708148, 34.87971438183983, 34.845757961149864, 9792.434934968738, 9829.542828232024, 9836.437928327789, 212.57198683146044, 44.619870446245386, 22.756545823192027, 9790.840452148817, 9844.663099443027, 9854.02103021555, 0.9999985513504538, 0.9999857665939614, 0.999998670453551, 60.0355557355733, 60.034892666074036, 60.031090824060556, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.6257, 4.509812, 2744.968, 785.5859, 6.983489, 5486.232, 823.4481, 6.63943, 5466.399, 607.3478, 9.04048, 5490.858, 800.2856, 6.868137, 5495.977, 587.5076, 9.331833, 5482.755, 99.89662, 99.8331, 99.47945, 99.91728, 100.0, 99.77408
54306.487120000005, 282.73559620644363, 283.0065961412784, 283.5159146519493, 34.65799523466161, 34.85807456237319, 34.823966322244466, 9771.073801066052, 9824.113410881644, 9845.45514614583, 208.98439804089503, 49.245078264688345, 24.900172193529215, 9784.791968062873, 9837.332236112978, 9841.366598768138, 0.9999962711932153, 0.9999873147518719, 0.9999956896475773, 60.03660910121698, 60.03315418345478, 60.03357377124377, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 614.895, 4.452702, 2737.747, 779.3018, 7.027143, 5476.373, 816.9839, 6.70901, 5481.169, 613.4453, 8.930161, 5478.836, 806.523, 6.812253, 5494.36, 581.245, 9.40673, 5467.853, 99.63769, 99.65262, 99.74098, 99.69567, 99.95794, 99.49866
54308.86052, 282.9446488495436, 283.0541308297175, 283.2842904972913, 34.68784086601211, 34.88054276458367, 34.88958174541934, 9787.947380722771, 9842.957320271824, 9854.832450280453, 213.07431713416963, 48.03384028274559, 21.73442870424242, 9787.867912584346, 9851.518509130703, 9861.110456758159, 0.9999962849712054, 0.999989542832846, 0.9999986713968567, 60.029429122291106, 60.03344319688558, 60.034379281384226, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5863, 4.510169, 2744.858, 785.5665, 6.983489, 5486.003, 823.2734, 6.64035, 5466.682, 607.3672, 9.041031, 5490.799, 800.2284, 6.868685, 5495.592, 587.5274, 9.332199, 5482.701, 99.89649, 99.83205, 99.48756, 99.91729, 100.0, 99.77079
54311.25852, 282.7466264923167, 282.7792331751368, 283.38531572288355, 34.707363208649426, 34.91288623078875, 34.847671418560324, 9774.528588765123, 9846.70764766371, 9856.57957645553, 206.27179843668273, 46.693709240916405, 26.135865845240005, 9788.458661757495, 9839.58426327022, 9849.781388717738, 0.9999928280550707, 0.9999895517527698, 0.9999923794697919, 60.031918920972544, 60.02716547106241, 60.02863197502364, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 608.5863, 4.510883, 2744.751, 785.5859, 6.983489, 5486.345, 823.3316, 6.638509, 5466.009, 606.2216, 9.059602, 5493.228, 797.4625, 6.891148, 5494.85, 590.9669, 9.282391, 5490.153, 99.89872, 99.83213, 99.47538, 99.94723, 99.98992, 99.88852
54313.62812, 282.6078311070005, 282.71768285086756, 283.06122755091883, 34.69113906252327, 34.924929760450645, 34.88595787297536, 9772.621123679819, 9837.844326951068, 9853.20767084616, 215.0900754517852, 50.83997281181291, 28.78850273381886, 9778.478816264687, 9844.765317332141, 9859.769439546366, 0.9999961758843832, 0.9999883486970808, 0.9999950216551325, 60.02506202637482, 60.02610331881833, 60.021162477823616, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 800 600], 5500.0, [], 603.145, 4.553001, 2747.425, 789.7299, 6.952728, 5489.744, 826.3987, 6.609794, 5460.796, 605.7943, 9.056476, 5491.59, 800.2093, 6.867954, 5495.759, 587.5672, 9.33165, 5482.929, 100.0, 99.9107, 99.37024, 99.94024, 100.0, 99.773
