TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55392.974200000004, 283.1537846970601, 283.25197285489503, 283.6252945435677, 34.633552536478774, 34.8370138700565, 34.82417019869019, 9778.606337270516, 9834.174479144896, 9848.983093441111, 213.42429350532393, 46.096947681240636, 21.486521556424748, 9782.185358378143, 9835.169152781611, 9839.876166959823, 0.9999968264161707, 0.9999882144041747, 0.9999977454445873, 60.0333866321648, 60.035070660796876, 60.03400950857496, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 612.4701, 4.479115, 2742.112, 781.7337, 7.00633, 5482.219, 819.3716, 6.676244, 5473.349, 782.5615, 7.001618, 5482.674, 601.0309, 9.143292, 5495.574, 594.0485, 9.24595, 5492.569, 99.79654, 99.76007, 99.62715, 99.76114, 100.0, 99.94632
55395.339120000004, 283.1655992110237, 283.2346089382598, 283.66878385758577, 34.67136114581208, 34.858081019471626, 34.83195744449214, 9778.914250307998, 9834.457367698249, 9852.22583273741, 207.42699997004246, 46.21440338186676, 25.018441406474267, 9782.65858196191, 9846.133090179603, 9855.252345587465, 0.9999962227086477, 0.9999885136894665, 0.9999965448358549, 60.03182525011418, 60.03657497654556, 60.032565791781295, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1077, 4.522305, 2746.005, 785.7999, 6.981831, 5486.352, 821.8175, 6.656364, 5470.325, 783.4353, 6.998493, 5483.013, 601.1072, 9.142015, 5495.399, 594.0286, 9.245767, 5492.622, 99.93824, 99.83528, 99.54867, 99.77452, 100.0, 99.94938
55397.738600000004, 283.0700951700869, 283.1693052274092, 283.6764825369515, 34.63412986769471, 34.85313549994152, 34.811552475288366, 9773.113269249956, 9835.475527307732, 9840.790558530563, 199.72195751191884, 37.573725250196276, 25.673667481155462, 9782.188018205872, 9855.882602690244, 9847.722448746692, 0.999996819232623, 0.9999934962726432, 0.9999965209807397, 60.035176514499426, 60.0337924525199, 60.03202580119258, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 600.7792, 4.57406, 2747.976, 792.0646, 6.934677, 5492.809, 828.0681, 6.58384, 5452.652, 789.7463, 6.952343, 5490.71, 607.3828, 9.039743, 5490.791, 600.2713, 9.155122, 5495.57, 100.0, 99.95174, 99.22205, 99.91459, 99.9169, 100.0
55400.116760000004, 283.3049042931296, 282.9013578817196, 283.6577869090812, 34.64483871177289, 34.843100943742584, 34.82683678551137, 9795.794945858705, 9831.996454207025, 9857.01822797966, 198.7530149477202, 38.07128485496287, 33.74816049071387, 9796.420977850714, 9824.701133748451, 9854.473422761075, 0.9999968270465004, 0.9999923258257358, 0.9999972819674433, 60.03581810431227, 60.03324742680771, 60.031349218392165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.522662, 2745.742, 785.8194, 6.981831, 5486.411, 821.8369, 6.656733, 5470.437, 783.4353, 6.998677, 5483.129, 601.1453, 9.141649, 5495.573, 594.0286, 9.245767, 5492.568, 99.92866, 99.83421, 99.54565, 99.77462, 100.0, 99.94535
55402.4596, 282.83020163087133, 283.1131382156327, 283.46834900190225, 34.68630699735224, 34.868551577177676, 34.85120744402486, 9775.757010007623, 9836.45065012887, 9847.38534679083, 203.65308297567555, 40.56394810345955, 23.481855879652358, 9779.174716672282, 9843.526380665106, 9855.346007820892, 0.9999973435286096, 0.9999917239588396, 0.9999973476972815, 60.032043028188234, 60.0294978360763, 60.030710526677616, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.523197, 2745.847, 792.0452, 6.934493, 5492.587, 821.6039, 6.65931, 5471.669, 789.7463, 6.952343, 5490.708, 601.0499, 9.146945, 5495.567, 592.6568, 9.264812, 5489.452, 99.93456, 99.95176, 99.55992, 99.91554, 100.0, 99.90771
55404.84532000001, 283.0046674660264, 283.16545715283274, 283.44760134024045, 34.68201238165818, 34.875807587440676, 34.850418006611456, 9790.924736494599, 9846.31465407107, 9857.307184017905, 203.56888675260552, 39.07688246552124, 24.528003522334075, 9789.362386557696, 9843.997580441894, 9864.810807714348, 0.9999965904655985, 0.9999925856153766, 0.9999974479119118, 60.023836474069526, 60.03099640236904, 60.02883921176058, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.3573, 4.466266, 2739.838, 798.2709, 6.884207, 5495.372, 816.188, 6.710298, 5480.561, 793.6107, 6.925683, 5492.881, 597.9598, 9.18274, 5495.647, 592.6568, 9.256388, 5492.322, 99.70787, 100.0, 99.7299, 99.96451, 100.0, 99.94392
55407.233680000005, 282.97350477060684, 283.02783223300133, 283.448789058406, 34.69537733175452, 34.88391299076354, 34.86531140483117, 9780.517877228165, 9837.373851451828, 9850.104085521289, 202.79192474615866, 38.41861430397739, 22.658892129891, 9784.370685644393, 9845.219524305334, 9851.559069884126, 0.9999973364521803, 0.9999924776910658, 0.9999977139469717, 60.024363973566246, 60.025548297060176, 60.02353234932597, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.522662, 2745.9, 792.0452, 6.934493, 5493.034, 821.7981, 6.656364, 5470.716, 789.7657, 6.952343, 5490.657, 601.1263, 9.142015, 5495.574, 594.0286, 9.24595, 5492.569, 99.93441, 99.95077, 99.55076, 99.91362, 100.0, 99.94841
55409.61284, 283.16291797694487, 283.1650157212, 283.649731165992, 34.61478231567824, 34.84835259227486, 34.79047455525128, 9768.04312320736, 9836.770140683479, 9841.382646953765, 195.9781493528062, 33.95702497897855, 26.52674728144393, 9774.106350744103, 9843.293315092855, 9843.568111287812, 0.9999963586155618, 0.9999918487287659, 0.9999969286703041, 60.016624408094025, 60.020213852305105, 60.02068989019313, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 601.351, 4.574239, 2748.081, 785.8194, 6.981647, 5486.522, 828.1458, 6.58476, 5452.437, 783.4159, 6.99886, 5483.013, 607.3828, 9.039743, 5490.839, 600.2912, 9.154939, 5495.571, 100.0, 99.8353, 99.21813, 99.77663, 99.91693, 100.0
55412.01900000001, 283.0441699318602, 283.19253846053516, 283.7737888329491, 34.653810843513476, 34.861585963728324, 34.818049116994345, 9781.618141507797, 9850.332143977957, 9850.454337386152, 205.13249837241472, 45.73060256873441, 17.15100090353826, 9783.684984662576, 9848.613331298886, 9852.957632865575, 0.9999970875409646, 0.9999922954977146, 0.9999971210013003, 60.019532179339215, 60.02051379917623, 60.02137081328465, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.2063, 4.522126, 2745.952, 792.084, 6.934677, 5492.922, 822.2834, 6.65121, 5469.316, 789.7657, 6.952711, 5490.933, 601.1263, 9.141466, 5495.465, 594.0485, 9.24595, 5492.629, 99.93023, 99.95174, 99.5294, 99.91864, 100.0, 99.9485
55414.42476, 283.1098359954414, 283.2262702355129, 283.7607421522112, 34.65162183456615, 34.8310953454945, 34.83253906562598, 9779.058895826365, 9835.371733709224, 9838.869959541356, 209.49142826319303, 45.61785974982968, 21.28453123952022, 9773.467870787537, 9832.476923421329, 9839.667451355745, 0.9999980396688606, 0.9999891395602721, 0.9999969583067231, 60.023270558559865, 60.025873044617555, 60.02389043000935, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1077, 4.522483, 2745.953, 785.7999, 6.981647, 5486.406, 821.7787, 6.65618, 5470.099, 783.3965, 6.998493, 5483.017, 601.1453, 9.141466, 5495.567, 594.0485, 9.24595, 5492.562, 99.9323, 99.83218, 99.53952, 99.77142, 100.0, 99.9485
55416.78936, 283.1801521191585, 283.26604692300486, 283.8572227122198, 34.6386510495644, 34.81666287636078, 34.799975220696076, 9782.196646035783, 9834.30657463253, 9854.069250608354, 208.01858024194917, 47.7122484971087, 24.885940748800294, 9780.781918895704, 9842.418375710804, 9849.923240529963, 0.9999955168209549, 0.999987814253369, 0.999996641148207, 60.02694876577315, 60.02826601752322, 60.029800015944716, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.3967, 4.466444, 2739.728, 779.4769, 7.025854, 5476.656, 815.5475, 6.722999, 5483.342, 777.1631, 7.041149, 5472.949, 595.3085, 9.222005, 5494.269, 590.1915, 9.29173, 5489.093, 99.71379, 99.65992, 99.78054, 99.59139, 99.97935, 99.87007
55419.165360000006, 283.23774455022186, 283.1671153696093, 283.7587879517349, 34.64384322903177, 34.856987143001994, 34.82645345119101, 9774.622554914617, 9837.787507354773, 9850.733485680119, 204.6533112783104, 43.074125531225945, 22.221671029435583, 9784.402296908132, 9842.871995014531, 9851.836255421615, 0.999991503715246, 0.9999919547897926, 0.9999915716651842, 60.029792331051915, 60.02949011946113, 60.029704986034446, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.522483, 2745.842, 785.7999, 6.981831, 5486.463, 821.8369, 6.656549, 5470.435, 783.4353, 6.998677, 5483.019, 601.1072, 9.141466, 5495.508, 594.0286, 9.245767, 5492.515, 99.93442, 99.8384, 99.54563, 99.77462, 100.0, 99.94952
55421.620240000004, 282.9429555560368, 282.98432802810015, 283.4687286972426, 34.63915303758893, 34.860630396231066, 34.820826227747624, 9779.147439872388, 9835.45354162614, 9837.57280657991, 203.07890330622467, 42.316666816682755, 24.5778788996995, 9780.557164665439, 9847.94958233227, 9848.692204843654, 0.9999966215315926, 0.9999913610001419, 0.9999961968423486, 60.0337674395967, 60.03181116587978, 60.031539205332884, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 604.5054, 4.549253, 2747.392, 789.8467, 6.951992, 5491.974, 826.2822, 6.594148, 5453.893, 789.688, 6.952711, 5490.762, 607.3828, 9.039561, 5490.948, 600.2713, 9.155305, 5495.51, 99.98872, 99.92383, 99.24463, 99.91766, 99.91594, 100.0
55424.02220000001, 283.0077638740577, 283.2091463866879, 283.39136197743665, 34.66590340493153, 34.856878061263814, 34.8433799873686, 9788.029980446448, 9843.202311953944, 9854.060222167584, 204.87098860065908, 39.25195220185901, 24.896844302168574, 9781.698519196485, 9844.592090911321, 9843.709855681449, 0.9999967181018922, 0.999992768169795, 0.9999973901586925, 60.03287752794738, 60.03178148005467, 60.03410744101705, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.522483, 2746.01, 785.7999, 6.981647, 5486.299, 821.8757, 6.656917, 5470.554, 783.4159, 6.998493, 5482.901, 601.1072, 9.141831, 5495.466, 594.0485, 9.24595, 5492.683, 99.93041, 99.83432, 99.54768, 99.77866, 100.0, 99.94742
55426.40840000001, 283.0348998949833, 283.02822899635555, 283.5523499086234, 34.688442597598524, 34.84606542506376, 34.83655818994515, 9786.219842361672, 9844.517675146551, 9846.000682196634, 209.7000644312966, 37.579616145600085, 21.07545559549044, 9786.833106254218, 9846.286362223134, 9858.690753056224, 0.9999980221092031, 0.9999921625036727, 0.9999976094445685, 60.035702301796015, 60.03287526275569, 60.03629273405795, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.52284, 2745.842, 792.084, 6.934493, 5492.697, 821.6234, 6.657285, 5470.044, 789.7463, 6.952527, 5490.763, 601.1453, 9.141831, 5495.466, 594.0286, 9.246133, 5492.515, 99.93441, 99.95281, 99.53853, 99.9197, 100.0, 99.9495
55428.76988000001, 283.20019634126874, 283.34666657958314, 283.7555051429198, 34.62983491946498, 34.82600193946004, 34.83613608013461, 9789.550069942312, 9840.476588608411, 9852.012930060078, 206.04097569237229, 43.46459394272097, 23.866370534055932, 9787.344914528458, 9853.57058625748, 9860.76214825041, 0.999997335397423, 0.9999896147087507, 0.9999976104623453, 60.03511713170399, 60.03727667610607, 60.03768390750547, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.5347, 4.465552, 2739.781, 798.3488, 6.883654, 5495.744, 815.5281, 6.722999, 5483.345, 796.0768, 6.902332, 5494.885, 594.9651, 9.232963, 5493.59, 588.2829, 9.317916, 5486.007, 99.71571, 100.0, 99.77948, 99.99366, 99.96585, 99.81083
55431.16448000001, 283.24907345464527, 283.33940191688725, 283.62241852931766, 34.662395884728575, 34.84594027943826, 34.83621529508823, 9793.187337086629, 9837.983412899477, 9841.462717629342, 202.52695941190723, 34.63659914277241, 24.991751691494983, 9784.334046812559, 9846.428173669683, 9859.482623109201, 0.9999961473372855, 0.9999959978016045, 0.9999968360476296, 60.03381866865613, 60.03698206200821, 60.036695371703054, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.522662, 2745.899, 792.084, 6.934309, 5492.865, 821.8369, 6.655444, 5470.659, 789.7463, 6.952343, 5490.932, 601.1453, 9.141284, 5495.466, 594.0286, 9.246133, 5492.574, 99.93633, 99.9538, 99.54056, 99.91662, 100.0, 99.94731
55433.611840000005, 283.11311456857055, 283.1622501146368, 283.64805206727374, 34.618958117349656, 34.842648223598076, 34.799471852902855, 9770.700787015247, 9831.77486951687, 9832.86142060294, 195.49803086353245, 37.27184003335424, 24.986714198973004, 9770.529292885609, 9831.968296690548, 9833.025199294863, 0.9999971959846785, 0.999991939945416, 0.9999962218349233, 60.035242958057545, 60.0374753887664, 60.03641864794339, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 606.0431, 4.536047, 2746.856, 789.5354, 6.958622, 5489.511, 825.1757, 6.618814, 5456.813, 784.6975, 6.99408, 5483.19, 607.3065, 9.040657, 5490.887, 600.2315, 9.155854, 5495.564, 99.9692, 99.89277, 99.32425, 99.77774, 99.92072, 100.0
55436.00000000001, 283.3260946994692, 283.2016318993507, 283.57331469341995, 34.68265414541457, 34.87352295152399, 34.852020573636004, 9794.365581015592, 9837.574741736687, 9847.148465549042, 203.34824707268172, 31.374819383118393, 22.728720375201192, 9785.743713883776, 9833.812329123586, 9850.11630858893, 0.9999969523724858, 0.9999929675968803, 0.9999964465108527, 60.03649047406994, 60.03792152695272, 60.03450917032553, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 606.2008, 4.526766, 2745.952, 792.0646, 6.934493, 5492.812, 822.1087, 6.653604, 5470.048, 789.7463, 6.952527, 5490.762, 601.1263, 9.141466, 5495.633, 594.0087, 9.24595, 5492.568, 99.94892, 99.95185, 99.53545, 99.91662, 100.0, 99.94839
55438.367560000006, 283.12409942685827, 283.302897161178, 283.68192765334544, 34.644232319501235, 34.82752149220752, 34.80427215790735, 9781.39675403471, 9848.223055585086, 9850.307056135305, 207.43744358977256, 45.12413033027087, 24.506947613343755, 9790.957933383845, 9854.219801337336, 9849.53380952491, 0.9999976287778877, 0.9999907207202107, 0.9999974951491811, 60.02662726378393, 60.0305091101951, 60.02718504356421, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0288, 4.523376, 2746.12, 785.7999, 6.982016, 5486.356, 821.8951, 6.65618, 5470.884, 783.4353, 6.998677, 5483.013, 601.1453, 9.142197, 5495.525, 594.0485, 9.245767, 5492.569, 99.94242, 99.83945, 99.55381, 99.77462, 100.0, 99.94841
55440.755320000004, 283.2228387198463, 283.10315038989086, 283.56686753156447, 34.644264513933685, 34.815444632558545, 34.78504235936004, 9777.77482348688, 9833.193066895765, 9841.794588903445, 204.40079348743484, 43.33602982166485, 29.7433100842768, 9778.096632738252, 9833.514188150826, 9849.851611251666, 0.9999967562259113, 0.9999890443537166, 0.9999957415397261, 60.02993734116283, 60.02715959972907, 60.02986492668337, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.515, 4.467872, 2739.895, 779.4769, 7.025854, 5476.655, 815.5475, 6.723367, 5483.282, 777.1437, 7.041149, 5472.156, 594.8888, 9.234058, 5493.47, 587.7263, 9.329636, 5483.145, 99.72384, 99.66, 99.77941, 99.57697, 99.96463, 99.77692
55443.22208000001, 283.33809650755694, 282.84937972401497, 283.6771824707139, 34.662856285408104, 34.84061837770682, 34.84391351841076, 9796.900932455124, 9820.874440623627, 9844.283811490193, 215.63027157123497, 45.81527098723109, 22.453669921774235, 9786.434232166239, 9841.808330854115, 9855.80464780449, 0.9999967551210354, 0.9999876263554226, 0.999996978215057, 60.02511305611212, 60.02767761734088, 60.026880238003436, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0485, 4.523197, 2745.9, 785.7999, 6.981647, 5486.299, 821.8369, 6.65618, 5470.209, 783.4353, 6.998677, 5483.13, 601.0881, 9.142197, 5495.515, 594.0485, 9.24595, 5492.629, 99.93039, 99.83539, 99.54768, 99.77663, 100.0, 99.94742
55445.62492, 282.88839839637404, 282.99663316590846, 283.4420200984265, 34.6630711042945, 34.86174330965572, 34.8087402386045, 9768.520377473034, 9842.057519275828, 9848.13074033874, 199.97677534850845, 41.63111875626578, 30.3083803088075, 9772.016604359027, 9842.48203877882, 9839.060252300913, 0.9999962245892476, 0.9999918980474359, 0.9999959672272425, 60.027214515201536, 60.02937626178238, 60.02835126884413, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.088, 4.524981, 2746.355, 786.9089, 6.973727, 5488.868, 822.1087, 6.652867, 5467.975, 787.0666, 6.967971, 5489.001, 606.1238, 9.061477, 5491.727, 599.0983, 9.162996, 5495.619, 99.93678, 99.8693, 99.50087, 99.87715, 99.93309, 100.0
55448.049960000004, 282.99840256742243, 283.0279917470995, 283.4293041789728, 34.66242316150162, 34.84144973004576, 34.844500167965215, 9787.69205108277, 9845.096929755704, 9846.921051828149, 207.20768851860385, 44.12713257895757, 23.466169798394276, 9780.200696545251, 9840.540092268286, 9855.649888512597, 0.9999970049254202, 0.9999915625643103, 0.9999971885326807, 60.030531425304225, 60.02891058359683, 60.02687282511537, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 604.6828, 4.543007, 2746.66, 786.8116, 6.974279, 5486.531, 822.1669, 6.65434, 5469.824, 783.3965, 6.998677, 5482.842, 601.1072, 9.142197, 5495.516, 594.0286, 9.24595, 5492.455, 99.9726, 99.84914, 99.53452, 99.77355, 100.0, 99.94634
55450.396360000006, 283.1030935945123, 283.0994936335868, 283.51203283376816, 34.67774295189079, 34.86407180018043, 34.854049595157186, 9791.611589534368, 9850.371575410694, 9853.605098999988, 204.12779281633283, 39.224650087380724, 28.680529945287162, 9787.446807865626, 9843.785082365102, 9852.598634948241, 0.9999954669666146, 0.9999938428842301, 0.9999967984184596, 60.026783818825734, 60.02649191279725, 60.02586923987641, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1077, 4.52284, 2745.895, 792.0646, 6.934861, 5492.811, 822.0116, 6.654524, 5470.886, 789.7657, 6.952527, 5490.652, 601.1835, 9.142197, 5495.532, 594.0087, 9.246316, 5492.515, 99.9325, 99.95281, 99.54156, 99.91353, 100.0, 99.94743
55452.773, 283.2959264708126, 283.26968385426204, 283.739179161209, 34.63037871765747, 34.83082079177166, 34.81224259344712, 9784.877612754402, 9845.34430618632, 9844.896038574077, 209.4963318657874, 41.57342285158205, 33.11421011725997, 9786.664371364332, 9844.254603465104, 9850.09999438161, 0.999997735239043, 0.9999907086400044, 0.9999962816882045, 60.023367715456544, 60.02536066097639, 60.02408435768297, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.4164, 4.465909, 2739.67, 798.3488, 6.883839, 5495.911, 815.5475, 6.723367, 5483.284, 796.1156, 6.902332, 5495.06, 595.0032, 9.233328, 5493.354, 587.7263, 9.329453, 5483.259, 99.70767, 100.0, 99.77946, 99.99473, 99.96463, 99.77693
55455.127720000004, 283.34873196513513, 283.2383877898254, 283.71364955559125, 34.64231214170111, 34.84744208708046, 34.82706990447214, 9787.763624708638, 9842.418843925276, 9846.47587848671, 201.04305314494104, 34.4159429657725, 21.60299713628251, 9792.937346300625, 9837.576973128676, 9850.398549655994, 0.9999975394202419, 0.9999936049772783, 0.9999981367831428, 60.02134639233504, 60.02279450613025, 60.02399408974279, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.52284, 2745.847, 792.0452, 6.934677, 5492.809, 821.6622, 6.656549, 5470.603, 789.7463, 6.952527, 5490.822, 601.1263, 9.141649, 5495.466, 594.0286, 9.246133, 5492.628, 99.93632, 99.95174, 99.5487, 99.91149, 100.0, 99.94852
55457.52812, 283.23312001043155, 283.25446355792576, 283.7416735532358, 34.59084848057241, 34.81416709964314, 34.77798558927988, 9769.563455628468, 9830.69894273645, 9834.819876348625, 198.32461842143448, 36.588266467119865, 26.214333677688956, 9771.133351367589, 9832.17263023973, 9835.303591397049, 0.9999957240588166, 0.9999931509009985, 0.999996989047204, 60.02158832435928, 60.02423186452578, 60.02430435876385, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1866, 4.523018, 2745.842, 792.0452, 6.934493, 5492.806, 821.7981, 6.656364, 5470.268, 789.4939, 6.957675, 5489.565, 602.7667, 9.11042, 5494.457, 596.9909, 9.204199, 5494.995, 99.93231, 99.94971, 99.5426, 99.89375, 99.98276, 99.99314
55459.902160000005, 283.1831811404246, 283.27660570161737, 283.6414653896124, 34.658969467603406, 34.83174280088046, 34.83092349298286, 9785.482176674539, 9847.729617638392, 9855.264350608955, 203.81003454138101, 43.305437497610455, 21.863643564611266, 9782.850831837843, 9842.805347697447, 9863.877060756131, 0.9999978686305827, 0.9999923387495141, 0.9999970963920384, 60.02510412500911, 60.02415960825457, 60.02385473643438, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 601.1341, 4.567992, 2748.101, 787.4147, 6.970043, 5489.679, 825.3311, 6.622127, 5465.0, 787.7656, 6.963743, 5489.964, 601.7176, 9.136719, 5495.442, 594.0883, 9.245217, 5492.635, 100.0, 99.88423, 99.43044, 99.90101, 99.99865, 99.94962
55462.324680000005, 283.1727361793854, 283.24891073180777, 283.5251797589996, 34.65749347440703, 34.832817507258234, 34.83698689680351, 9782.324892712417, 9831.399713204733, 9847.368285524755, 208.50262753531933, 44.228009556946304, 20.228674363364917, 9778.406197510487, 9837.224700965286, 9843.227758588175, 0.9999960953398038, 0.9999913277607589, 0.999997130961437, 60.025746662754194, 60.02534448965198, 60.024829896329805, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.088, 4.523197, 2746.177, 786.7338, 6.978516, 5486.471, 821.8563, 6.656549, 5471.498, 783.3965, 6.99886, 5483.017, 601.1263, 9.141831, 5495.402, 594.0485, 9.246133, 5492.568, 99.9445, 99.84799, 99.54248, 99.77567, 99.99996, 99.94742
55464.79520000001, 283.1332021371483, 283.1469139056235, 283.5800878843697, 34.62089750623171, 34.79228445416402, 34.783081367635575, 9776.302307429489, 9828.380530421284, 9833.84376177578, 206.74005621110155, 46.071829307688404, 26.859940721878274, 9779.201806088075, 9825.810638348466, 9839.257335541648, 0.999997095575646, 0.999988123600961, 0.9999968549886835, 60.02079156978153, 60.025561471417575, 60.02632068556634, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.3376, 4.466623, 2739.838, 779.4769, 7.026039, 5476.772, 815.5669, 6.723183, 5483.453, 777.1049, 7.041333, 5472.098, 594.9079, 9.234058, 5493.334, 587.7263, 9.329453, 5483.205, 99.71569, 99.66192, 99.78152, 99.57686, 99.96235, 99.77801
55467.165720000005, 283.05510723073104, 283.00594580372336, 283.4114830248188, 34.66886241352018, 34.84530956045413, 34.866485313834126, 9789.840308963903, 9845.61482683901, 9861.0409626875, 218.64656261960045, 47.25927230010893, 24.608616951195017, 9781.816770161757, 9834.170634200183, 9855.575763939414, 0.99999588227759, 0.9999900993886464, 0.9999974229829951, 60.02347467361569, 60.02917436294483, 60.02949593291681, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0288, 4.523732, 2745.966, 785.7805, 6.981831, 5486.298, 821.6816, 6.657837, 5470.547, 783.4353, 6.998493, 5482.96, 601.1644, 9.141284, 5495.532, 594.0684, 9.245767, 5492.568, 99.93682, 99.83536, 99.55181, 99.77356, 100.0, 99.9485
55469.56884000001, 282.9136543918827, 283.1040661885316, 283.5187059720176, 34.62429483243045, 34.83359508762087, 34.79757761021092, 9771.162318252038, 9834.17595334113, 9841.803062264813, 200.64367131367317, 45.734889796013704, 30.95647034572994, 9780.287046031368, 9840.538756811953, 9850.745631208612, 0.9999953165621192, 0.9999930902119117, 0.9999960072092531, 60.02546931940865, 60.028422425270016, 60.0286889831448, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.522483, 2745.899, 785.7999, 6.981831, 5486.465, 821.7787, 6.65618, 5470.435, 783.4159, 6.998677, 5483.129, 601.2979, 9.13964, 5495.513, 595.0823, 9.222693, 5494.591, 99.92831, 99.83734, 99.54563, 99.77462, 100.0, 99.98066
55471.95564000001, 283.0507881974333, 283.1512565311424, 283.5776811571351, 34.67275238345248, 34.851770632545, 34.83711170246015, 9778.456817078059, 9841.75576591602, 9852.235137924712, 208.48211669102784, 36.38461497980745, 26.55949014960879, 9782.589393863056, 9843.579707380817, 9847.801065664791, 0.9999962440065292, 0.9999882208448614, 0.9999971083088872, 60.024460990356054, 60.027463403747596, 60.025288432833186, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 600.8187, 4.573882, 2748.029, 791.7728, 6.936887, 5492.276, 826.9422, 6.605192, 5459.17, 786.9889, 6.972752, 5486.268, 603.7395, 9.106585, 5495.183, 595.6787, 9.23661, 5492.751, 100.0, 99.94309, 99.32123, 99.84914, 99.99265, 99.95173
55474.50832000001, 283.236674534875, 283.2020720616202, 283.6638557983644, 34.647691295032935, 34.84133002725792, 34.83902058557584, 9785.723804466386, 9838.117709845554, 9850.48022738423, 207.6813527054146, 36.36450189752122, 25.01933356409467, 9791.775601244157, 9845.059588253374, 9854.927310282788, 0.9999969782047794, 0.9999930204102649, 0.9999972110949942, 60.02775577173242, 60.025237632388105, 60.02438280347814, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1274, 4.522662, 2745.851, 791.1696, 6.937993, 5492.695, 821.8369, 6.656917, 5470.715, 789.7463, 6.952527, 5490.875, 601.1263, 9.142015, 5495.469, 594.0485, 9.24595, 5492.509, 99.93442, 99.95071, 99.54563, 99.91554, 100.0, 99.94733
55476.9144, 283.23232806733955, 283.2878294326408, 283.76740823188254, 34.64178018360169, 34.83004661485475, 34.81109909444061, 9779.344256415587, 9837.23045208896, 9853.353882434876, 211.56126228051448, 38.63467230279275, 25.889382080869836, 9784.469213720673, 9837.704004425146, 9853.276975667588, 0.9999969425570566, 0.9999922271703627, 0.9999956549609205, 60.02461719012005, 60.0216719398895, 60.02478124724562, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.4362, 4.465909, 2739.895, 798.3876, 6.883286, 5495.402, 815.5281, 6.723735, 5483.34, 796.1156, 6.902884, 5495.003, 594.9269, 9.23351, 5493.404, 587.7263, 9.329269, 5483.379, 99.71572, 100.0, 99.78048, 99.9927, 99.96463, 99.7779
55479.31512000001, 283.11612389400335, 283.2344188327138, 283.7095168218767, 34.65326911586008, 34.851684911291024, 34.877530502220274, 9788.452130858961, 9839.088437650335, 9860.97135550045, 203.82803041683155, 34.20717354761655, 24.49355884250599, 9791.41547376026, 9853.73866331696, 9856.524639285222, 0.9999974575808729, 0.9999935507523222, 0.9999970009070511, 60.020626726234276, 60.02003333084946, 60.02341104076165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.523197, 2746.014, 792.0452, 6.934493, 5492.694, 821.8369, 6.65618, 5470.379, 789.7657, 6.952343, 5490.875, 601.1263, 9.141284, 5495.459, 594.0485, 9.245767, 5492.575, 99.93858, 99.95077, 99.54463, 99.91758, 100.0, 99.94841
55481.8332, 283.3138608262347, 283.0874847416148, 283.70850203302683, 34.607508249507134, 34.82365458743397, 34.77934779957524, 9771.524861114398, 9836.634388812188, 9838.759033611615, 202.26912051560703, 37.97786682391916, 22.764454584679697, 9766.735862101325, 9834.319085420419, 9833.752005180233, 0.999996504206343, 0.9999927305889484, 0.9999973024162521, 60.02168986243612, 60.023468749774494, 60.025579846018374, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1866, 4.522483, 2745.895, 792.0452, 6.934861, 5492.753, 821.8757, 6.655996, 5470.261, 789.7657, 6.952159, 5490.363, 601.8129, 9.13124, 5494.972, 596.136, 9.208044, 5494.828, 99.93423, 99.95176, 99.53748, 99.9166, 99.99805, 99.98642
55484.211520000004, 283.0820248558327, 283.1102287026545, 283.5224755879385, 34.67047954224933, 34.86535493469678, 34.85227133383458, 9779.047011497774, 9844.467702144062, 9856.719522214626, 205.4493223198865, 28.645201296074447, 23.016101196762975, 9786.343569272678, 9843.796504504355, 9860.415096339624, 0.9999972249626379, 0.9999930797602095, 0.9999970980347752, 60.02397519761612, 60.026022269212966, 60.02254167091257, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 600.8384, 4.573882, 2748.07, 786.5003, 6.972253, 5488.401, 825.8163, 6.610898, 5461.36, 786.8336, 6.971097, 5489.0, 602.7095, 9.117177, 5495.448, 594.6648, 9.242105, 5492.577, 100.0, 99.86613, 99.38051, 99.86685, 99.99382, 99.9477
55486.574680000005, 282.89404709459916, 283.09365590383777, 283.37647795828127, 34.67174277811166, 34.86706477559668, 34.82646409871043, 9784.108108760453, 9840.777042125736, 9848.528537197793, 209.77938941981893, 44.91546222634588, 24.328277938002884, 9792.31218813448, 9843.053817430075, 9845.627393746367, 0.9999962792146044, 0.999991406703593, 0.9999966218557278, 60.019550631386984, 60.022900613080054, 60.02381557702708, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1274, 4.522305, 2745.899, 787.2007, 6.971516, 5486.993, 822.6716, 6.648818, 5470.66, 783.4353, 6.998677, 5482.959, 601.1263, 9.142015, 5495.473, 594.0286, 9.245767, 5492.514, 99.93438, 99.85235, 99.54974, 99.77151, 100.0, 99.94526
55488.9492, 283.01319385411665, 283.052286675965, 283.43461504796, 34.64945876800086, 34.82616982420705, 34.79586375736552, 9770.838713187053, 9824.863568440383, 9832.4540835839, 212.08503403655095, 44.3855809876427, 27.22660432921566, 9777.295879470044, 9826.634641199034, 9838.49682299236, 0.999995513679347, 0.9999918740964314, 0.9999966988551147, 60.02329351248846, 60.02140158234328, 60.022296977905505, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 613.377, 4.466623, 2739.842, 779.4963, 7.026039, 5476.662, 815.6057, 6.723735, 5483.563, 777.1243, 7.041333, 5472.267, 594.9079, 9.233145, 5493.338, 587.7263, 9.329453, 5483.199, 99.71777, 99.65896, 99.7825, 99.57898, 99.96369, 99.7779
55491.35992, 283.0933616088938, 283.0431784320788, 283.498656315117, 34.639714860122496, 34.843808988769275, 34.823645229184734, 9784.120476766864, 9841.611900194646, 9844.205568956962, 210.4683496793541, 45.58365944539014, 21.393823389755653, 9788.348967397946, 9838.927964684963, 9843.407412730046, 0.9999969114509892, 0.9999888912017186, 0.9999970780174587, 60.01866944919194, 60.02276787161775, 60.0198607203318, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0485, 4.523018, 2745.842, 785.7999, 6.982016, 5486.528, 821.6428, 6.657837, 5470.78, 783.4159, 6.998677, 5482.906, 601.1263, 9.141649, 5495.466, 594.0286, 9.246133, 5492.629, 99.93631, 99.83848, 99.55183, 99.77462, 100.0, 99.94841
55493.722720000005, 283.0805363382625, 283.02300309823823, 283.4534888084604, 34.628975334034024, 34.82632910794741, 34.79447077422074, 9774.130710315287, 9832.157914680538, 9845.267958098095, 203.08276712594943, 44.115070085312254, 31.621559211071485, 9772.856214063066, 9840.415183604755, 9841.893221135428, 0.9999955367547442, 0.9999906376579475, 0.999996564196093, 60.01561612930488, 60.01611793324114, 60.013119293279075, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.0288, 4.522483, 2745.789, 785.7999, 6.981831, 5486.351, 822.1281, 6.653235, 5470.043, 783.3965, 6.99886, 5482.901, 601.1263, 9.141831, 5495.523, 594.0286, 9.245584, 5492.744, 99.93634, 99.83526, 99.53852, 99.77248, 100.0, 99.95159
55496.11856, 283.3073200027466, 283.19538671405263, 283.6539820746105, 34.633289621286245, 34.826606796977885, 34.843730554446964, 9782.471213694971, 9835.305857463092, 9853.364568881263, 210.33334747525032, 39.72243095431713, 21.27081460840145, 9785.330567784085, 9834.135409393119, 9850.112025689272, 0.9999968055755746, 0.9999910023962424, 0.9999955441628268, 60.01548095002961, 60.01684725487316, 60.017108177023026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 600.8187, 4.573882, 2748.139, 792.0452, 6.934861, 5492.809, 828.0875, 6.584392, 5452.601, 789.3386, 6.958594, 5489.057, 605.666, 9.075356, 5493.589, 597.9452, 9.190098, 5495.09, 100.0, 99.95386, 99.22112, 99.88451, 99.96078, 99.99252
55498.46284000001, 283.27731500618444, 283.25307089209076, 283.6595173893739, 34.65474421830491, 34.84054934123648, 34.80868674912143, 9786.962525401617, 9835.581355879418, 9855.959538227959, 204.39899355292442, 40.35708499442808, 23.009263683920835, 9785.837495500138, 9843.808280782861, 9854.843722480793, 0.99999684473728, 0.9999919889253382, 0.9999979202644752, 60.011469417457675, 60.01545212779934, 60.01276390215508, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.52284, 2745.899, 787.5704, 6.968753, 5489.277, 821.7593, 6.656364, 5470.83, 787.9598, 6.965949, 5490.022, 601.1453, 9.141284, 5495.515, 594.0485, 9.245767, 5492.58, 99.93441, 99.88852, 99.54161, 99.8907, 100.0, 99.94839
55500.85276, 283.2047796961358, 283.18124629254766, 283.62803556146827, 34.6628595224679, 34.84144146075765, 34.803820107951175, 9787.241675551357, 9836.008510472386, 9852.058486828322, 207.65355417291812, 40.19190407757196, 21.74551369684741, 9790.22444023174, 9834.126439316706, 9847.925024084905, 0.999997068692637, 0.9999915348781325, 0.9999979147753829, 60.01393696903495, 60.014915231640565, 60.014936368464646, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 610.1438, 4.491608, 2742.172, 796.695, 6.894154, 5495.67, 816.421, 6.719686, 5483.12, 796.0962, 6.902884, 5495.172, 595.0032, 9.233145, 5493.404, 587.7859, 9.32872, 5483.151, 99.79875, 100.0, 99.77647, 99.99578, 99.96465, 99.77704
55503.218360000006, 283.22014964318817, 283.2052480389173, 283.47275503123967, 34.653600585457696, 34.84301640717648, 34.826418543477914, 9786.703179388256, 9851.178275327904, 9859.275093059532, 208.24422516367213, 36.89479975556762, 25.522763073071474, 9785.726284379532, 9826.74341022306, 9858.230743731285, 0.999997373685358, 0.9999942293481607, 0.999996550608292, 60.01841790494198, 60.01946265114377, 60.018313844116165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1077, 4.521591, 2745.791, 792.084, 6.934493, 5492.64, 821.8175, 6.656733, 5470.606, 789.7657, 6.952159, 5490.651, 601.1263, 9.142015, 5495.473, 594.0485, 9.245767, 5492.454, 99.93409, 99.95388, 99.54672, 99.91352, 100.0, 99.94852
55505.67716000001, 283.16304043503686, 283.19516001056917, 283.6134432930185, 34.663104583782506, 34.85094691478774, 34.84796585785294, 9779.63606994071, 9839.27534185879, 9858.145083177811, 203.5328828532247, 40.52972437854123, 22.912308570689675, 9783.451732834568, 9843.157480682601, 9858.611978589355, 0.9999983286940576, 0.9999927097566366, 0.9999957686617207, 60.01873833622113, 60.018525189172266, 60.024872916495084, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.522483, 2745.9, 792.0646, 6.935045, 5493.092, 821.7593, 6.657285, 5470.602, 789.7463, 6.952343, 5490.71, 601.1453, 9.141649, 5495.459, 594.0286, 9.246316, 5492.454, 99.93232, 99.95176, 99.54969, 99.91448, 100.0, 99.94632
55508.025, 283.43241553072926, 282.78736521271634, 283.5113878940003, 34.67569125061629, 34.894920654840035, 34.85754439011315, 9796.043497907318, 9833.114870265734, 9853.257293969458, 199.71200229658507, 32.20821435656853, 38.70416808582377, 9805.109587451394, 9830.183290512306, 9865.913155583527, 0.9999938195847876, 0.9999948091203391, 0.9999925121308046, 60.02653598443573, 60.02491895273544, 60.02261028188494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 600.799, 4.57406, 2748.087, 785.7999, 6.982016, 5486.416, 828.0487, 6.583656, 5452.433, 783.4159, 6.99886, 5483.018, 607.3828, 9.039927, 5490.775, 600.1719, 9.16263, 5495.619, 100.0, 99.83644, 99.21805, 99.7746, 99.91578, 100.0
55510.396080000006, 283.0260776730748, 283.0510868829945, 283.5238815623266, 34.67402385217436, 34.84917909082584, 34.819194319986295, 9777.939174271161, 9837.97765723293, 9854.004586938816, 203.6922686502935, 41.630067755756045, 20.1226731261886, 9791.162951414772, 9844.327558720606, 9851.181520224594, 0.9999974153117775, 0.9999919962084767, 0.9999968247502312, 60.02468302509263, 60.02762471499475, 60.0274688082027, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.522483, 2746.01, 792.084, 6.934493, 5492.64, 821.6234, 6.65931, 5470.828, 788.2705, 6.966317, 5487.859, 601.1072, 9.142197, 5495.515, 594.0485, 9.24595, 5492.574, 99.93841, 99.95176, 99.56301, 99.87727, 100.0, 99.9485
