TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56590.909640000005, 282.89364751356266, 283.11910610506266, 283.52131401150393, 34.656852225049384, 34.85605817709185, 34.835048258250296, 9785.832220214676, 9845.810834314174, 9853.656942914393, 214.80726043894992, 43.80363855914766, 20.540945044699583, 9781.377694302995, 9848.72638654092, 9852.465271201645, 0.9999963678351703, 0.9999925960415023, 0.9999977798503134, 60.00899219255376, 60.004834943196364, 60.00288905305256, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3816, 4.553536, 2747.677, 793.2125, 6.925467, 5493.587, 819.4104, 6.682687, 5476.369, 785.416, 6.984703, 5485.863, 794.0863, 6.918542, 5494.006, 587.2292, 9.33513, 5482.288, 99.99879, 99.96686, 99.65755, 99.82638, 99.9727, 99.76133
56593.301960000004, 283.0037454822289, 282.97165260953705, 283.53462811062354, 34.68309438925752, 34.87187913933429, 34.873308294550775, 9792.46726413058, 9848.012902368997, 9862.82290387052, 214.13435302562718, 41.690815188871056, 22.607703320739347, 9783.620870755412, 9839.141741567804, 9854.504192350474, 0.9999977272419115, 0.9999902938762039, 0.9999978251316652, 60.007024352490944, 60.004407627619415, 60.00376118088269, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 597.0532, 4.602258, 2747.645, 799.4382, 6.873708, 5495.948, 812.9657, 6.749874, 5487.231, 791.7465, 6.937082, 5492.59, 800.3619, 6.866128, 5495.326, 580.9666, 9.410026, 5466.867, 99.99792, 100.0, 99.85129, 99.94879, 100.0, 99.48072
56595.65512, 283.0713252037159, 283.1607736382584, 283.5361436076591, 34.71431008619066, 34.87544014099238, 34.85296072909644, 9782.258053226913, 9842.41468138297, 9851.392885166264, 213.38483168192465, 42.10393924169102, 21.279128570808098, 9791.391671347212, 9844.181520225355, 9847.016933620742, 0.9999979989486192, 0.9999914287936115, 0.9999969120940798, 60.002043716250995, 60.0086527715942, 60.01234445641681, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3027, 4.553358, 2747.619, 793.193, 6.92602, 5493.639, 819.2745, 6.683976, 5476.196, 785.416, 6.984335, 5485.751, 794.1245, 6.918359, 5494.069, 587.2491, 9.335313, 5482.181, 100.0, 99.96902, 99.65261, 99.82329, 99.96973, 99.75939
56598.082720000006, 282.8784999319043, 282.97114424637846, 283.5538324179489, 34.63933593354372, 34.84776784201009, 34.805374536893886, 9773.667691536391, 9841.193358093546, 9846.763867656788, 206.93537320432733, 48.33562109257127, 21.264172101256918, 9777.481402777192, 9845.766526001027, 9847.172785706212, 0.9999958997059938, 0.9999899058689453, 0.9999966590617535, 60.011766185791316, 60.00830405615168, 60.011711242397325, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3619, 4.554072, 2747.672, 793.2319, 6.92602, 5493.643, 819.5463, 6.681398, 5473.569, 784.0955, 6.993896, 5482.274, 791.5112, 6.941553, 5491.209, 591.3049, 9.278179, 5490.445, 99.99684, 99.97303, 99.63838, 99.77356, 99.92367, 99.89602
56600.42844, 282.98089256753553, 282.8936625825616, 283.3153709402487, 34.7002498804599, 34.836407768837816, 34.84347334354203, 9784.676650659612, 9839.958781164623, 9848.792890491068, 200.8592903970948, 39.892979573503794, 23.559948516632176, 9793.965516890381, 9843.129360854186, 9851.287816433083, 0.999998033205891, 0.9999897395976729, 0.999997263307114, 60.006382808350324, 60.00728891081255, 60.00793484387001, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 608.7834, 4.508027, 2745.273, 789.4576, 6.95457, 5491.628, 822.1669, 6.65931, 5471.835, 784.1538, 6.993528, 5485.408, 793.8383, 6.918359, 5493.896, 587.2292, 9.335679, 5482.181, 99.9131, 99.9204, 99.55894, 99.80658, 99.97256, 99.76027
56602.821520000005, 283.03240584459354, 283.13888343977277, 283.48479453186536, 34.67874611120172, 34.863492481008514, 34.869702711079725, 9782.158125192498, 9847.23022842771, 9849.921850626666, 198.16553719600688, 40.087740858412644, 27.9982483528388, 9790.68110193611, 9846.170153465633, 9848.21819744466, 0.9999976829832032, 0.9999929929314546, 0.9999981966624782, 60.00689122085972, 60.01066824150475, 60.01756686135998, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4407, 4.553001, 2747.893, 793.2319, 6.925651, 5493.644, 819.1969, 6.685264, 5476.475, 779.1244, 7.028279, 5475.902, 787.7916, 6.967303, 5488.835, 593.5117, 9.253275, 5492.052, 100.0, 99.97004, 99.65554, 99.64309, 99.87855, 99.93792
56605.24944000001, 282.7261050623087, 282.8511715915119, 283.23043305166647, 34.69125858125548, 34.883945982780254, 34.86271915784074, 9784.927122027933, 9831.240536599042, 9855.902574515083, 204.2435853904026, 22.872454214133086, 15.739834705293333, 9788.46040721798, 9837.976180956904, 9837.873954698918, 0.999997151214924, 0.9999972664199025, 0.999998487252817, 60.01174347529915, 60.01119811663617, 60.01480471247916, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 597.0137, 4.60208, 2747.65, 799.5161, 6.874076, 5495.951, 813.1986, 6.749506, 5487.395, 772.7745, 7.06928, 5462.944, 781.4969, 7.012046, 5480.025, 599.814, 9.160982, 5495.599, 100.0, 100.0, 99.85234, 99.41145, 99.72016, 100.0
56607.67988, 282.7076029270288, 282.70944406679604, 283.2564376005225, 34.70465479471339, 34.884139327288864, 34.86620417932128, 9765.953821889247, 9833.202858056222, 9851.634456254029, 200.63335030602775, 35.804985127103464, 21.30586563931763, 9785.426382785161, 9848.748019991915, 9849.239014053428, 0.9999975715464794, 0.9999935903901708, 0.9999984568990292, 60.01231425530751, 60.008357229107574, 60.008250627450366, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3816, 4.554072, 2747.73, 793.193, 6.925651, 5493.645, 819.3134, 6.683976, 5476.764, 779.105, 7.028279, 5476.072, 787.8298, 6.966938, 5488.786, 593.5117, 9.253275, 5492.054, 99.99303, 99.96799, 99.64535, 99.64415, 99.87653, 99.93585
56610.095120000005, 282.7556645562084, 282.7641399703106, 283.2927161629926, 34.6608784820793, 34.87325860874972, 34.83668467816919, 9773.991451736418, 9841.356782081819, 9837.411057790496, 203.32320126622153, 36.776773813758155, 26.21801180100897, 9774.33488410297, 9841.343996474096, 9843.686885169738, 0.9999963620738708, 0.9999932872366337, 0.9999980032150116, 60.00285887603227, 60.0006399236081, 59.999998728851715, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3422, 4.553536, 2747.615, 793.193, 6.92602, 5493.527, 819.3328, 6.684712, 5475.58, 779.1244, 7.028462, 5476.81, 788.7072, 6.96018, 5490.341, 591.5435, 9.28532, 5488.0, 99.99302, 99.96791, 99.63926, 99.64621, 99.90787, 99.86528
56612.5638, 282.9778110310943, 282.97759396041283, 283.3016206683531, 34.66191987256531, 34.89197361676288, 34.82408637354878, 9786.715517563767, 9842.05418594383, 9854.178713552723, 207.03394976077334, 36.414301977950345, 24.356080320199, 9784.894226996756, 9846.79526296785, 9847.84348949196, 0.9999964908524374, 0.9999912086640461, 0.9999963388211782, 59.99587804049907, 59.99478548831516, 59.997014822079336, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.6509, 4.503922, 2744.571, 788.4653, 6.959175, 5490.809, 822.6328, 6.652131, 5470.939, 780.9497, 7.01596, 5477.499, 788.402, 6.965111, 5488.839, 593.5117, 9.253275, 5492.113, 99.88606, 99.915, 99.53135, 99.68349, 99.87871, 99.93476
56614.91728, 282.89129269449217, 283.005779503891, 283.5354213283724, 34.67854905628482, 34.8655679738193, 34.86611657033307, 9776.721958645401, 9841.129473232375, 9853.469477888366, 206.27215258530805, 46.63338959781504, 23.033882400172615, 9784.311361190546, 9836.447626910758, 9855.228067084412, 0.999997303643325, 0.9999917367159411, 0.9999960484257913, 59.995736686001045, 59.99447602133992, 60.00086478066402, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.421, 4.553894, 2747.621, 788.1346, 6.969306, 5487.821, 819.2551, 6.683792, 5475.859, 785.3966, 6.984703, 5485.916, 794.0863, 6.918177, 5493.849, 587.2292, 9.335313, 5482.236, 99.99894, 99.86201, 99.64946, 99.82734, 99.97668, 99.76147
56617.28716000001, 283.0020316155505, 283.0218085388148, 283.418946017445, 34.669898864315535, 34.86800680751407, 34.84164874408188, 9781.755300492823, 9839.34769574744, 9851.345953738119, 194.78854259632863, 39.973053236749365, 27.046924631146567, 9779.579798887613, 9839.328528671595, 9853.889913965704, 0.9999962788875069, 0.9999880348491534, 0.9999972225966077, 59.99503794900589, 59.99587246375476, 59.996802169393796, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 597.2897, 4.601009, 2747.64, 780.5858, 7.018486, 5478.685, 813.0433, 6.748217, 5487.29, 791.7465, 6.937082, 5492.425, 800.5145, 6.866493, 5495.699, 580.9666, 9.409659, 5467.042, 99.99773, 99.69362, 99.85234, 99.9458, 100.0, 99.47765
56619.752720000004, 283.0180405436964, 283.00275363863, 283.4970246618048, 34.687791082088786, 34.87668282796699, 34.867148305096094, 9784.22307281605, 9836.001394283428, 9857.197322406882, 208.92071411332608, 38.24609153064557, 27.753501672885932, 9785.840193173353, 9846.467633548007, 9850.986596995259, 0.9999973900069123, 0.9999898611892913, 0.9999975223650749, 59.998021765825946, 60.003554839524774, 60.001139191979114, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3224, 4.55425, 2747.674, 786.9478, 6.973358, 5487.696, 819.3716, 6.683608, 5475.86, 785.3966, 6.984519, 5485.751, 794.0863, 6.918542, 5494.122, 587.2491, 9.335496, 5482.122, 99.99705, 99.86392, 99.65452, 99.82638, 99.97161, 99.7583
56622.13940000001, 282.99602263793025, 282.9977438199855, 283.42081090209075, 34.685315327537644, 34.87979952155048, 34.81163931626763, 9766.197326518854, 9833.622121086404, 9836.150972592544, 206.79344308469854, 42.8620652508298, 28.4298116738712, 9781.043637107077, 9838.61137918431, 9845.850679279236, 0.9999963694974398, 0.9999863922533974, 0.9999971768358354, 59.995889368175845, 59.99846649703894, 60.004730217318794, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.421, 4.55318, 2747.567, 786.9089, 6.973542, 5487.867, 819.2745, 6.68416, 5476.142, 785.416, 6.984519, 5485.634, 794.1054, 6.918177, 5493.713, 587.6666, 9.32286, 5484.84, 99.99909, 99.8608, 99.65359, 99.82425, 99.9726, 99.79774
56624.57044, 283.22592395433435, 282.52630432006055, 283.37338679072803, 34.6891680587036, 34.88681338178558, 34.880430590907984, 9796.367631736028, 9832.800681274628, 9857.798805400424, 196.44094070260735, 45.543877739282834, 38.89783341544194, 9793.50816874547, 9829.108462155336, 9851.911151046785, 0.9999936362018736, 0.9999940790687288, 0.9999924843253161, 60.00051262353755, 60.002259879544575, 60.00375803573476, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.71, 4.500353, 2743.879, 793.2125, 6.925651, 5493.756, 825.4281, 6.618998, 5463.148, 780.4254, 7.015408, 5480.111, 790.7673, 6.944475, 5492.369, 589.0583, 9.320296, 5483.43, 99.85703, 99.97002, 99.41305, 99.72171, 99.94654, 99.78211
56626.974120000006, 282.74212425049717, 282.7405143381138, 283.2909760696545, 34.69670937046901, 34.89647784088649, 34.88361781686899, 9788.92564300768, 9839.258918127882, 9853.530430624376, 203.65793676355406, 39.03538323334578, 28.3212175929757, 9788.026687421647, 9845.069232234764, 9856.055633525752, 0.9999974306955095, 0.9999913494625753, 0.9999945855591428, 60.00733244774547, 59.99986116254077, 59.99858983452905, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3816, 4.553358, 2747.563, 790.5665, 6.946465, 5492.624, 819.3134, 6.684344, 5476.024, 779.338, 7.027911, 5476.019, 787.8298, 6.96712, 5488.619, 593.4918, 9.253275, 5492.054, 99.99687, 99.9366, 99.64735, 99.65135, 99.87653, 99.93486
56629.335320000006, 282.6410957689744, 282.8081068846359, 283.2429499207519, 34.670964301270004, 34.9013540408333, 34.861643712670606, 9789.544946197782, 9837.366816395985, 9846.330843245749, 198.5709069675122, 25.811975787512893, 18.784722704060187, 9785.306119124656, 9839.378136563033, 9856.756332051742, 0.9999981232887118, 0.999996814576326, 0.9999986627149593, 59.99926057831398, 59.99628587909058, 59.99742521126935, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 598.2952, 4.597618, 2747.694, 799.3021, 6.873892, 5495.724, 813.0239, 6.749321, 5487.287, 772.7939, 7.069096, 5462.891, 781.4588, 7.012229, 5479.86, 599.814, 9.161898, 5495.537, 100.0, 100.0, 99.8523, 99.41457, 99.72111, 100.0
56631.73592000001, 282.87662267282735, 282.8968365610704, 283.2242474948942, 34.695103108479216, 34.87752241451997, 34.86233359579583, 9783.310857077906, 9841.481454213956, 9843.025477002993, 200.9944306495222, 31.80609898198327, 21.480798681073793, 9788.26993046227, 9845.41130725543, 9854.450935329045, 0.999997600562714, 0.9999956729823916, 0.9999967876417445, 59.99989964891222, 60.00263438415185, 60.00195608361642, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4013, 4.553715, 2747.563, 793.193, 6.925467, 5493.361, 819.1969, 6.683424, 5476.193, 779.0856, 7.028646, 5475.907, 787.8107, 6.96712, 5488.505, 593.5117, 9.253275, 5491.825, 99.99494, 99.96588, 99.65042, 99.64926, 99.87446, 99.93902
56634.14544000001, 283.1377763707496, 282.98038907393095, 283.3970567812894, 34.67404540198061, 34.86017391558063, 34.86845339067564, 9784.246912461156, 9847.362932518807, 9854.030484494742, 199.12864209763075, 36.88758823091575, 25.016186499947253, 9789.12068567498, 9844.37229849928, 9848.284239135857, 0.9999974832706662, 0.9999942011031632, 0.9999977134205408, 59.99691926601131, 59.99912247354888, 60.00611070312574, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.283, 4.552823, 2747.563, 793.193, 6.925467, 5493.533, 819.3716, 6.68416, 5476.144, 779.105, 7.028646, 5475.849, 787.8107, 6.966938, 5488.887, 593.5117, 9.253275, 5491.885, 99.99288, 99.96596, 99.64952, 99.64926, 99.8785, 99.93596
56636.508480000004, 282.93535542923524, 283.0993353725058, 283.4753556212036, 34.67648858486327, 34.88354944858223, 34.862396735503104, 9781.855854295352, 9838.22591093356, 9851.837533976013, 204.85312041730216, 39.64601405307985, 21.0470241460157, 9783.994661069039, 9850.882088210623, 9851.468443434367, 0.9999962169981679, 0.9999909717156082, 0.9999965864258505, 60.008037131699396, 60.007930219524624, 60.00169070381927, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.71, 4.50071, 2743.769, 786.9089, 6.973542, 5487.53, 825.6028, 6.612739, 5460.348, 785.3966, 6.985071, 5485.463, 793.1707, 6.925664, 5492.661, 589.2969, 9.303999, 5487.786, 99.85687, 99.8608, 99.36208, 99.81911, 99.95735, 99.86138
56638.880600000004, 282.9754919958299, 283.12402515369865, 283.37165405828875, 34.6964856829649, 34.86839714661501, 34.868207291791435, 9791.283700155966, 9845.722949206187, 9858.774638976724, 207.65805745607702, 36.71137254500536, 24.747436007934994, 9787.583791101153, 9842.862951629859, 9854.303431512697, 0.9999975460893678, 0.9999944164552332, 0.9999963473707716, 60.00627649714833, 60.01008816839625, 60.00596196639094, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4604, 4.55425, 2747.73, 792.2202, 6.933387, 5492.041, 819.2551, 6.685632, 5476.249, 782.5032, 7.005112, 5483.128, 792.465, 6.928586, 5493.655, 593.5316, 9.253092, 5491.939, 100.0, 99.9432, 99.65662, 99.76931, 99.95862, 99.93695
56641.281800000004, 282.9003590044513, 282.97130338800645, 283.39069485541256, 34.710055428269456, 34.91786442839328, 34.89736565480422, 9787.17085111169, 9847.037767307358, 9867.246623084244, 204.8593632906818, 28.948333046460448, 16.510424374279864, 9798.484063686854, 9851.000255421697, 9862.446205717588, 0.9999982731197556, 0.9999948591291904, 0.9999990960639176, 60.0098475334076, 60.004724475079556, 60.014592664057815, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 601.3115, 4.574417, 2748.064, 783.2512, 7.002645, 5481.181, 814.4992, 6.739197, 5486.563, 791.5328, 6.937266, 5492.144, 800.2856, 6.866676, 5495.267, 599.5754, 9.165926, 5495.654, 100.0, 99.76124, 99.82494, 99.94878, 100.0, 100.0
56643.687840000006, 283.1099080490702, 283.18935345018133, 283.49464780811286, 34.683372116626664, 34.85761158465613, 34.84550836000973, 9788.025373075283, 9843.818638049344, 9849.704606042942, 205.0452081163926, 36.66685643949404, 25.472278701266987, 9790.795319291012, 9843.117566095343, 9860.756574311932, 0.99999675199971, 0.9999907968421259, 0.9999981688008551, 60.007172318792975, 60.01190860651631, 60.01150836186354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.2042, 4.554607, 2747.783, 786.9283, 6.973358, 5487.584, 819.2357, 6.684344, 5476.587, 785.3966, 6.984519, 5485.804, 794.0482, 6.918725, 5493.841, 593.4918, 9.253458, 5491.934, 99.99496, 99.85975, 99.6525, 99.82531, 99.97262, 99.93685
56646.14364, 282.739207377988, 282.9400748305715, 283.3754904481525, 34.72084559400493, 34.89499541908818, 34.906040128266504, 9793.58987176805, 9850.716304842026, 9859.513946791458, 207.05539336236416, 34.06539015851581, 20.303863656303747, 9797.454753008926, 9854.284529125505, 9858.711581709082, 0.9999964475630051, 0.999994247418913, 0.9999979349447436, 60.01258186425619, 60.012216597698796, 60.01435102761614, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4407, 4.553715, 2747.726, 786.9283, 6.973727, 5487.872, 819.3134, 6.683608, 5475.858, 791.7271, 6.937082, 5492.424, 794.0672, 6.918359, 5494.004, 593.5117, 9.253275, 5491.938, 100.0, 99.85974, 99.6587, 99.94577, 99.9706, 99.93693
56648.517400000004, 282.13980297622294, 282.21232206855433, 282.57368217268294, 34.78305369710305, 34.99538982631655, 34.954330800402786, 9793.874756011126, 9860.17671227481, 9851.010927425892, 211.3917351314958, 43.76960971810877, 27.21864094691705, 9791.346594720086, 9854.10954809137, 9861.001410205306, 0.9999960115272393, 0.9999900486121657, 0.9999955373179499, 60.01456016809249, 60.012281646665265, 60.0102243235949, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.6509, 4.500175, 2744.051, 793.2125, 6.925651, 5493.533, 825.6611, 6.613475, 5460.065, 797.9992, 6.886336, 5495.362, 787.8107, 6.966755, 5488.841, 587.6865, 9.330002, 5485.082, 99.85877, 99.96596, 99.35899, 99.99923, 99.87449, 99.79996
56650.90924000001, 282.77347139436574, 282.8611511198307, 283.17548430576437, 34.71750985874127, 34.898450887304726, 34.903228306675075, 9782.240108678117, 9844.82713796612, 9857.65679927676, 210.58905058327582, 38.78420730821199, 23.308213974150362, 9791.890702608343, 9852.55270779383, 9861.899885846924, 0.9999979921654294, 0.9999900146711203, 0.9999972676914282, 60.01393631028358, 60.01242378205613, 60.010060154585354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4013, 4.554786, 2747.62, 786.9478, 6.973727, 5487.813, 819.2357, 6.684896, 5476.537, 793.1446, 6.921086, 5494.251, 791.0916, 6.947031, 5490.751, 593.5117, 9.252909, 5492.053, 99.99703, 99.86284, 99.64741, 99.97903, 99.9257, 99.93902
56653.275960000006, 282.5354705417672, 282.7889981278589, 283.1924111658774, 34.74319261915952, 34.91140789260912, 34.90674966925793, 9789.901704123957, 9855.504631687094, 9855.965440650643, 217.1957137843774, 28.82115877342312, 15.864371239132652, 9794.410084546082, 9855.183077453072, 9857.376365026577, 0.9999989828107987, 0.9999953242021574, 0.9999985161744471, 60.00526540402301, 60.00906280568782, 60.007082970475416, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 602.7113, 4.55889, 2747.944, 794.8467, 6.909258, 5494.872, 816.2075, 6.716372, 5483.612, 802.1742, 6.846254, 5495.225, 782.0502, 7.008029, 5479.974, 599.5556, 9.171969, 5495.505, 100.0, 99.99031, 99.7714, 99.99675, 99.72639, 100.0
56655.649560000005, 282.99338215749884, 282.8918526787971, 283.36505580663066, 34.69062317500356, 34.89292177916698, 34.87293895019991, 9789.424074369306, 9845.631594395156, 9861.111924438259, 202.21875116681633, 36.169356603367305, 15.059621025886372, 9789.442667738635, 9846.51395325808, 9861.070965802524, 0.9999978879070738, 0.9999934032495649, 0.9999974008875427, 60.017297749306906, 60.00728864151904, 60.017631168800094, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 601.1932, 4.566565, 2747.933, 794.3409, 6.921783, 5493.988, 819.1387, 6.684712, 5476.249, 798.0186, 6.886152, 5495.81, 787.8298, 6.966572, 5488.836, 593.5117, 9.253092, 5491.993, 100.0, 99.97423, 99.65144, 99.99615, 99.88049, 99.93794
56658.07964, 283.05363898917363, 283.0704736814155, 283.29267960397374, 34.68790490326532, 34.87666860044508, 34.88275814799723, 9798.330663012453, 9846.814957361115, 9855.03705714289, 204.91217483513128, 33.18247746482166, 21.67255502885473, 9795.268515544329, 9844.243646640218, 9855.299570153617, 0.9999973823130813, 0.9999938727616429, 0.9999966509357558, 60.00929769149833, 60.01565680328321, 60.01825824275557, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3422, 4.553894, 2747.563, 793.2125, 6.925651, 5493.756, 819.2551, 6.684896, 5476.536, 797.9216, 6.887255, 5495.581, 787.8298, 6.966755, 5488.778, 593.5316, 9.252909, 5491.993, 100.0, 99.96906, 99.65665, 100.0, 99.87943, 99.93803
56660.456880000005, 282.7962539643269, 282.88277072322006, 283.4055218979054, 34.689502239434155, 34.902197734525195, 34.864041546136704, 9787.583141030165, 9845.663533716504, 9860.551855051464, 204.25065793910062, 44.37396935682614, 24.021594524741886, 9783.666133663493, 9854.39705928028, 9854.793427124107, 0.9999963787123805, 0.9999903717964098, 0.9999976998918592, 60.01061418668786, 60.019939847168445, 60.01073089958405, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.6706, 4.500353, 2743.774, 786.9283, 6.973727, 5487.866, 825.6611, 6.612923, 5460.122, 791.7465, 6.937082, 5492.419, 794.0863, 6.918725, 5494.117, 587.2094, 9.335496, 5482.229, 99.85512, 99.86284, 99.35797, 99.94886, 99.97661, 99.76025
56662.865000000005, 282.9714895249558, 283.0068343183147, 283.243162747694, 34.71146890824615, 34.88315535117351, 34.866996105608145, 9780.475666881266, 9847.9250119854, 9861.473282674764, 203.31827378112393, 38.44160800358554, 19.602162018248237, 9788.208965993113, 9851.500342593125, 9850.87226390542, 0.999996858361071, 0.9999931025243664, 0.9999983878983482, 60.017605899075186, 60.01376015488778, 60.0085632484523, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3619, 4.55425, 2747.73, 793.1736, 6.925283, 5493.469, 819.1581, 6.684712, 5476.081, 797.941, 6.887255, 5495.47, 788.4402, 6.959267, 5490.391, 593.5117, 9.253275, 5491.992, 99.99301, 99.96491, 99.65255, 100.0, 99.8974, 99.93695
56665.264240000004, 282.87785314317057, 282.77869016762037, 283.2997864067654, 34.71654393872538, 34.93194760600133, 34.912432725382644, 9798.547531759257, 9845.76429740668, 9866.560409404206, 196.7149529720391, 30.81298425654859, 20.4656068313966, 9792.171295146583, 9851.301873370094, 9856.987213345898, 0.9999982552227851, 0.9999949104089472, 0.9999970320242976, 60.013210287924146, 60.00756556750496, 60.00492907357929, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4013, 4.553358, 2747.51, 793.193, 6.925467, 5493.894, 818.6534, 6.696309, 5479.323, 789.6686, 6.956204, 5489.564, 797.7105, 6.885304, 5495.54, 598.5217, 9.176181, 5495.578, 99.99704, 99.96596, 99.69215, 99.89374, 99.99882, 100.0
56667.717840000005, 283.1972791355163, 282.37977654823334, 283.4461715700785, 34.719626383016866, 34.93115725461449, 34.89128228895387, 9801.455481735024, 9831.938940243539, 9868.133620407003, 194.12452973162044, 30.54554549648583, 32.18628270350854, 9795.476920718018, 9832.57337361914, 9863.593055658288, 0.9999944264487639, 0.9999964558887334, 0.9999946616531696, 60.006224083782335, 60.01019725877131, 60.00524869341502, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 599.1232, 4.581556, 2748.106, 795.7612, 6.905021, 5494.432, 818.2651, 6.690602, 5476.593, 791.6494, 6.937634, 5492.366, 794.0672, 6.918542, 5493.955, 593.5316, 9.252909, 5491.938, 100.0, 99.99092, 99.67602, 99.94471, 99.97164, 99.93269
56670.133120000006, 282.64864469453283, 282.80702846566396, 283.11008944627326, 34.73289377964186, 34.88003042816609, 34.89820837531057, 9784.739384517101, 9843.362543274841, 9853.562609843617, 210.19548223703396, 38.332786102047066, 21.413450248831623, 9785.946136394487, 9845.702596905314, 9851.142064379676, 0.9999977637521649, 0.9999909760732203, 0.9999984305190478, 59.998242180523185, 59.999290546198026, 60.00200523390248, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3619, 4.55318, 2747.726, 793.2125, 6.925836, 5493.705, 819.3328, 6.685632, 5476.195, 785.416, 6.984887, 5485.92, 794.0863, 6.918725, 5494.122, 593.4918, 9.253275, 5492.105, 99.99688, 99.96487, 99.65246, 99.82743, 99.97063, 99.93685
56672.476760000005, 282.66841729389756, 282.7252667686802, 283.1615698230143, 34.638585733930896, 34.853789548901055, 34.826752876936496, 9772.980361494781, 9841.206531140668, 9839.131404358164, 208.41720836552258, 41.08283341671631, 26.252292228747592, 9786.142306769661, 9841.726374668806, 9842.813222268045, 0.9999953740845932, 0.9999901513264814, 0.9999970304290575, 59.9977069095493, 60.0004106299736, 59.99741435614854, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.6312, 4.500175, 2743.993, 786.9283, 6.973542, 5487.697, 825.6999, 6.613291, 5460.066, 779.0661, 7.028462, 5475.789, 787.7726, 6.96712, 5488.617, 587.2094, 9.335679, 5482.17, 99.86105, 99.85672, 99.35999, 99.64723, 99.8785, 99.7634
56674.921, 282.6620275308683, 282.8381404149746, 283.1303521465159, 34.70450853572395, 34.895474522677006, 34.83429871875298, 9781.126550921477, 9838.28738789007, 9853.455407481895, 211.71864177673024, 42.97072404718983, 26.697370223043436, 9785.13657140002, 9833.578586364258, 9842.859485945784, 0.999996618401661, 0.9999908072234397, 0.9999973205627809, 59.99701224102483, 59.998372991974435, 59.99735553693265, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.2436, 4.554429, 2747.778, 793.2125, 6.925651, 5493.7, 819.3328, 6.683976, 5476.478, 785.3966, 6.984703, 5485.862, 794.1054, 6.918725, 5494.003, 593.0743, 9.259317, 5490.242, 99.99509, 99.96273, 99.65766, 99.82636, 99.96959, 99.91299
56677.29772, 283.1664751002439, 283.0314674743039, 283.38197366541266, 34.62133286049347, 34.786259489647236, 34.77806401762842, 9760.679820108411, 9824.46826352951, 9836.013003272994, 204.25180289014088, 44.308165230599116, 29.148256851424776, 9770.942694359233, 9825.49383175637, 9843.52291096976, 0.9999970445232782, 0.999993838630021, 0.9999965141119085, 59.99841063843452, 60.00024518721571, 60.001989662981664, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3422, 4.553358, 2747.673, 786.9478, 6.973358, 5487.926, 819.2551, 6.684528, 5477.594, 778.4642, 7.035081, 5472.894, 785.8079, 6.986479, 5484.794, 584.1277, 9.378712, 5472.556, 99.99896, 99.85867, 99.6566, 99.61305, 99.81417, 99.58423
56679.70472, 282.93256644364646, 283.08022232150427, 283.3265408281412, 34.67658648340749, 34.860606204714706, 34.831066326993216, 9784.062824588162, 9839.700339002124, 9839.444582797169, 207.04542606077757, 46.559887472763876, 21.606331411889187, 9780.302626945919, 9835.548756990243, 9842.470461804265, 0.9999966535272795, 0.9999900383050938, 0.9999972489612202, 59.99426175714838, 59.998890565992625, 59.99851949037368, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 597.1123, 4.597083, 2748.144, 782.1617, 7.004856, 5482.691, 816.091, 6.713427, 5480.217, 777.5515, 7.038575, 5475.052, 787.2385, 6.968581, 5488.784, 587.1895, 9.336228, 5482.235, 100.0, 99.75278, 99.75421, 99.6089, 99.87347, 99.76037
56682.135440000005, 282.9046878179536, 282.92210060111057, 283.30745360792383, 34.65377438158916, 34.85307337597116, 34.82496876746021, 9778.579073595196, 9828.35737461946, 9842.75074614189, 209.19482712528315, 49.33340803835108, 27.993417987984458, 9783.242364361051, 9835.23933991489, 9847.892710699674, 0.9999970006304393, 0.999987251369318, 0.999996674634238, 59.99879018740587, 59.9964376360199, 59.99346544480657, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3422, 4.554072, 2747.673, 786.9283, 6.973542, 5487.701, 819.2939, 6.68416, 5476.2, 779.105, 7.028646, 5475.965, 787.8298, 6.966755, 5488.781, 587.2292, 9.335679, 5482.289, 99.99913, 99.85982, 99.64333, 99.64926, 99.87457, 99.75918
56684.51084, 282.8194078813638, 282.9677738402458, 283.4145519720198, 34.669060335838594, 34.88933780079267, 34.84214281002049, 9781.316373023, 9840.969159928638, 9846.960850197618, 207.6331701359709, 48.48769169800926, 28.840039120952497, 9784.799945642768, 9849.12974288726, 9849.938621488278, 0.9999953656515528, 0.999989551015368, 0.9999952763577677, 59.99919713781482, 59.99593674448232, 60.00297732598292, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 609.6312, 4.500532, 2743.884, 793.2125, 6.925651, 5493.757, 825.6805, 6.613475, 5460.014, 785.3966, 6.984703, 5485.861, 794.0672, 6.918725, 5493.958, 593.4719, 9.253824, 5491.878, 99.85894, 99.96487, 99.35601, 99.82635, 99.97063, 99.93585
56686.850000000006, 282.85335681495246, 282.8970102065221, 283.4336795233964, 34.67086211904445, 34.8694292497877, 34.87877094226746, 9783.095461288538, 9836.532220189596, 9851.358590383874, 207.20365024915964, 48.96188061767771, 24.630488398685884, 9781.581664638368, 9839.883219992096, 9853.73675778291, 0.9999969206236169, 0.9999907764223904, 0.9999968015930564, 59.991068403490345, 59.994524904043786, 59.99889570922206, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.4604, 4.553001, 2747.726, 786.9283, 6.973358, 5487.696, 819.2551, 6.683976, 5476.48, 779.1244, 7.028279, 5476.072, 787.7916, 6.966938, 5488.786, 587.2491, 9.335496, 5482.404, 100.0, 99.8619, 99.65565, 99.64512, 99.87957, 99.76344
56689.276000000005, 282.840500936538, 282.9743913649528, 283.30525774885604, 34.7179241206658, 34.906878912663686, 34.89060558569676, 9806.229967056892, 9842.07764463063, 9863.666260902968, 191.7773767362046, 32.64319746340425, 38.07196224016138, 9803.033175256067, 9840.44985778129, 9858.005426139584, 0.9999941263582532, 0.9999952473244615, 0.9999938418883596, 60.00056189260748, 59.99512853340619, 59.99772863406558, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3224, 4.55425, 2747.673, 0.0, 6.925836, 5493.588, 819.3328, 6.682503, 5476.415, 785.416, 6.984519, 5486.032, 794.0482, 6.918177, 5494.146, 593.9888, 9.238625, 5493.827, 99.99703, 99.96696, 99.65446, 99.82945, 99.97868, 99.96687
56691.64532, 282.7213655943022, 282.89483401778944, 283.1185937624067, 34.728105858318926, 34.89619595519535, 34.914473094817744, 9790.043114092485, 9846.056681753696, 9859.540748747711, 206.7900206674003, 38.637258976601515, 22.796825716913872, 9795.146833197983, 9846.592480953983, 9858.470849515354, 0.9999975885442509, 0.9999947227319211, 0.9999979200715207, 59.99251294218159, 59.99246902195369, 59.99506307250595, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 597.132, 4.60208, 2747.754, 799.5161, 6.873708, 5495.645, 813.3151, 6.740854, 5485.623, 789.6686, 6.953078, 5489.681, 796.5469, 6.898453, 5494.56, 595.3209, 9.236244, 5492.732, 100.0, 100.0, 99.82202, 99.90003, 99.99633, 99.95645
56694.073000000004, 282.71983469930717, 282.8737094123181, 283.18152918064004, 34.728616754556136, 34.91202481132883, 34.89359435067777, 9787.557262589264, 9838.368314732088, 9858.974829073812, 209.25648490675167, 29.03525942654869, 16.935322987884092, 9783.677724442341, 9841.957517482482, 9858.552121714967, 0.9999974722311765, 0.999991896610079, 0.9999977061218143, 59.99565868758234, 59.99315560847829, 59.995510025787276, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3619, 4.553358, 2747.673, 793.2319, 6.925467, 5493.584, 819.3716, 6.68416, 5475.742, 791.5522, 6.937266, 5492.588, 794.0672, 6.918542, 5493.849, 593.4918, 9.253275, 5491.824, 99.99893, 99.96688, 99.64222, 99.94364, 99.9736, 99.93586
56696.446840000004, 282.9612264322844, 282.8760224044468, 283.3675140145917, 34.65951282802972, 34.875586708578865, 34.83004012047217, 9774.40449916067, 9838.041762482564, 9840.791055288222, 213.3575203586215, 45.08552337418223, 24.715036373959208, 9773.960369061175, 9845.244265931238, 9837.285278635254, 0.9999964315797701, 0.9999885800143106, 0.9999968521875644, 59.98499503575152, 59.98604220902974, 59.98646924009732, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 608.3103, 4.512667, 2744.405, 787.1035, 6.973358, 5487.643, 825.6028, 6.613659, 5460.178, 797.9992, 6.88652, 5495.638, 787.8107, 6.966755, 5488.62, 587.2292, 9.335862, 5482.169, 99.88001, 99.85975, 99.36003, 100.0, 99.8756, 99.76025
56698.80728000001, 282.9705264848273, 283.0329498816153, 283.45952977343813, 34.70008847204055, 34.893766208411236, 34.8752095628923, 9788.8260997982, 9852.045522395916, 9859.396545310748, 203.81912990268938, 34.94280760493757, 22.09418170009576, 9796.9754510235, 9845.486348242275, 9857.66658318591, 0.9999975547816106, 0.9999929485226382, 0.9999971550537207, 59.99150153997827, 59.99243340697812, 59.9965926603691, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.2633, 4.554607, 2747.51, 793.193, 6.925836, 5493.529, 819.2745, 6.684528, 5475.912, 791.7465, 6.937266, 5492.477, 794.1054, 6.918542, 5494.009, 593.5117, 9.253092, 5491.94, 99.99303, 99.96583, 99.64531, 99.94878, 99.97268, 99.93904
56701.18628, 283.0078637543626, 282.96455455178557, 283.46665338651974, 34.67222501819621, 34.902149165741946, 34.8657961924023, 9786.550774774652, 9846.662890218016, 9865.714573725334, 206.1397174795029, 34.98462023843922, 20.375134026010073, 9795.841665179472, 9851.56049521715, 9853.396767123557, 0.9999967441403775, 0.9999939532168338, 0.9999976626385682, 59.99795532270094, 59.99675222365505, 59.99631543112538, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3619, 4.553536, 2747.673, 793.1541, 6.926204, 5493.585, 819.2745, 6.68416, 5476.027, 798.0381, 6.886336, 5495.357, 787.8107, 6.966755, 5488.622, 593.5117, 9.253092, 5492.059, 99.99896, 99.9669, 99.65259, 99.99915, 99.87658, 99.93904
56703.5898, 282.9166149725513, 283.02326804976366, 283.3657466149981, 34.711273758397354, 34.90160212825567, 34.879341958847306, 9785.694816050947, 9853.336003119459, 9854.020074003562, 203.9652990274899, 26.09760930080256, 16.584686499426653, 9794.530725649427, 9850.935275808333, 9856.956545469982, 0.9999985747170597, 0.9999951761116825, 0.9999983098861697, 60.00292230108772, 60.003523216687384, 60.003614514499226, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 597.0532, 4.602258, 2747.697, 799.4382, 6.873892, 5495.78, 812.9269, 6.750242, 5487.347, 804.1937, 6.832097, 5494.831, 782.1074, 7.005106, 5482.298, 598.3627, 9.183689, 5494.654, 99.9979, 100.0, 99.84723, 99.98548, 99.76151, 99.99252
56705.989680000006, 282.90924238558387, 282.9128801619602, 283.3994721092094, 34.70473230032811, 34.882084963859114, 34.88387234819548, 9792.092634346138, 9848.151847470099, 9852.411286245075, 210.16559013229926, 31.147624112639278, 21.139243408527847, 9791.313895513369, 9857.031127720395, 9856.824729332318, 0.999998274149316, 0.9999930006135249, 0.9999977483643492, 60.003645881994316, 60.0017110449508, 60.001454725128774, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 603.3224, 4.553715, 2747.677, 793.193, 6.925098, 5493.585, 819.3522, 6.682871, 5475.693, 798.0381, 6.886152, 5495.581, 787.7916, 6.966755, 5488.616, 593.4918, 9.253458, 5491.993, 99.99908, 99.9669, 99.65866, 100.0, 99.87855, 99.93585
56708.32856, 282.9199458415841, 283.0077851036801, 283.4080789893792, 34.68354372067543, 34.86440686885115, 34.81681567464616, 9773.463998821599, 9836.921896910168, 9847.479583817112, 207.5578775740696, 42.219326708463996, 19.49562881215286, 9785.084378729183, 9843.15643936269, 9843.16463903596, 0.9999964532501084, 0.9999912655839492, 0.999996295219901, 60.0078160301199, 60.01041274532619, 60.00828702577468, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 600], 5500.0, [], 605.4319, 4.532299, 2746.363, 790.1385, 6.95457, 5489.337, 822.7881, 6.632803, 5463.433, 791.8436, 6.936347, 5492.647, 794.0672, 6.918542, 5493.845, 587.2094, 9.335679, 5482.115, 99.95589, 99.90242, 99.45392, 99.94578, 99.96962, 99.75806
