TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57028.64128, 282.6183741862936, 282.7604936023569, 283.23220331589806, 34.754352212132446, 34.92949639432125, 34.90526495579287, 9794.35247136441, 9836.379842208502, 9867.559791618705, 205.16226861297395, 37.43557314307964, 11.215853377822896, 9792.268912531934, 9850.104218338995, 9858.148498084684, 0.999998931892942, 0.9999949165457767, 0.9999994115960225, 60.01211689947379, 60.01166486417053, 60.011732810931974, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3619, 4.553894, 2747.62, 793.2125, 6.925651, 5493.75, 819.3134, 6.687105, 5476.028, 779.1244, 7.028279, 5475.849, 793.9909, 6.918907, 5493.73, 813.895, 6.740134, 5485.805, 99.99493, 99.96991, 99.67092, 99.64416, 99.96954, 99.82221
57031.01900000001, 282.74404500260664, 282.8607594828567, 283.24496697232775, 34.72999545272445, 34.897580573716354, 34.91637558486661, 9791.30287452345, 9853.296105309844, 9871.764993200113, 202.31087275923744, 27.27168570473077, 13.396680047604605, 9787.983397584274, 9856.239683237023, 9864.05721768771, 0.999998323333452, 0.9999940315360666, 0.9999987940930244, 60.00384914214593, 60.001532582134054, 60.00195341319318, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3027, 4.553358, 2747.563, 786.9089, 6.973911, 5487.871, 819.2551, 6.684528, 5476.758, 786.0568, 6.979922, 5487.174, 786.0367, 6.982644, 5485.195, 811.1116, 6.767602, 5490.5, 99.99495, 99.86281, 99.65964, 99.85025, 99.81423, 99.89849
57033.385480000004, 282.84932510298154, 282.8646204009594, 283.28635421674056, 34.74258739025983, 34.91661114032006, 34.90877404986926, 9787.192422981061, 9853.404445668062, 9856.122330601696, 204.9862141882577, 36.21054055122204, 11.944782693130946, 9795.431783826538, 9854.647992043989, 9864.650420639122, 0.9999984781590788, 0.9999946057377236, 0.9999983067314149, 59.99437769774578, 59.99609474274564, 59.99610362404346, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0729, 4.60208, 2748.0, 781.4808, 7.008172, 5481.757, 815.2757, 6.726496, 5482.005, 787.9987, 6.968339, 5487.573, 786.5327, 6.976434, 5488.49, 813.5968, 6.743248, 5485.804, 100.0, 99.75166, 99.77233, 99.85751, 99.867, 99.82635
57035.78308, 282.8449588252894, 282.9239065698088, 283.37859290040785, 34.72615474337096, 34.913372150338574, 34.90948742177487, 9794.202689109467, 9851.919209049982, 9860.497536998162, 202.9735904389188, 35.471162656488104, 15.297907062081322, 9799.799440936185, 9848.062395904442, 9865.295500655826, 0.9999987807537867, 0.9999935349806229, 0.9999988376673886, 59.98873102858835, 59.991700146767215, 59.9947963432821, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3027, 4.554072, 2747.454, 786.9089, 6.973727, 5487.753, 819.3328, 6.684712, 5476.255, 791.7465, 6.937266, 5492.425, 787.7153, 6.967668, 5488.614, 813.8553, 6.740134, 5485.752, 99.99096, 99.86078, 99.65557, 99.94577, 99.87645, 99.82643
57038.21056000001, 282.78738595302354, 282.82225625086306, 283.3654328133352, 34.70532229439228, 34.919579072019935, 34.87868485800764, 9785.418484255873, 9850.677212911254, 9854.658762140893, 200.1147303306395, 36.26014444230714, 20.118253148128133, 9788.337331266212, 9857.46840269525, 9860.843008271639, 0.999996586372557, 0.9999937823350905, 0.9999969398872224, 59.985921153513424, 59.99021171774346, 59.98936281295628, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 609.6312, 4.500888, 2743.826, 793.193, 6.926204, 5493.473, 825.6028, 6.613291, 5460.124, 797.9992, 6.886336, 5495.526, 794.01, 6.91909, 5493.839, 820.2173, 6.673845, 5474.073, 99.85511, 99.97104, 99.3569, 100.0, 99.96755, 99.61085
57040.73344, 282.7219011222442, 282.9063434168768, 283.2798366942712, 34.73652332498798, 34.94576283605422, 34.933157551168634, 9797.445342400595, 9853.839267797855, 9863.421989476905, 205.36919758081513, 31.713463091814447, 18.327511279119335, 9799.580407923248, 9857.944974098646, 9877.576848358087, 0.9999968265165202, 0.9999932652672995, 0.9999983742059615, 59.98745511471461, 59.98624794171979, 59.990251932621874, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553358, 2747.673, 786.8894, 6.973911, 5487.812, 819.2939, 6.684712, 5475.863, 791.7659, 6.936899, 5492.419, 787.7153, 6.967668, 5488.67, 813.895, 6.740317, 5485.866, 99.99495, 99.86185, 99.65975, 99.94677, 99.87443, 99.82425
57043.16416000001, 282.7758986250971, 282.86532436651436, 283.1721742246702, 34.77396527448835, 34.96068892363934, 34.95796022577897, 9803.979479155845, 9861.908802643582, 9869.211610771805, 204.35308478600427, 34.32123595217672, 14.557936983669151, 9798.800664320113, 9857.449292086498, 9877.935120015329, 0.9999985418565901, 0.9999934127343632, 0.9999982670802436, 59.985101225695594, 59.9866747449768, 59.98383157178145, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3027, 4.554429, 2747.782, 793.2125, 6.92602, 5493.527, 819.1969, 6.68416, 5475.745, 798.0575, 6.886704, 5495.646, 794.6967, 6.910689, 5494.855, 812.0858, 6.761926, 5489.486, 99.99305, 99.96585, 99.66279, 100.0, 99.98445, 99.89232
57045.572680000005, 282.7029175957634, 282.83137181159526, 283.23029334931624, 34.770960859088085, 34.9543088670696, 34.92378085651466, 9792.480605922583, 9862.551935079297, 9868.638146177876, 206.39408260838263, 33.44106023258519, 20.89782040514256, 9801.701774228757, 9861.992880127837, 9868.458267495122, 0.9999985491639503, 0.9999926817667862, 0.9999973057039679, 59.98942852038761, 59.990011407775526, 59.991219197017685, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0137, 4.601544, 2748.017, 798.5044, 6.882549, 5495.542, 815.2757, 6.726496, 5482.731, 800.2712, 6.869421, 5495.7, 795.0782, 6.915802, 5494.067, 813.5968, 6.743248, 5486.033, 100.0, 100.0, 99.7694, 100.0, 99.97591, 99.82948
57048.088840000004, 282.67317111101045, 282.79277564968976, 283.24735390082867, 34.76627964517825, 34.9445613803387, 34.941918106551974, 9797.699919742729, 9854.214328063936, 9863.281758525554, 214.32176988345782, 35.94276499336638, 17.374838055081227, 9797.672267487154, 9857.702828608726, 9866.153794561253, 0.9999992032640681, 0.9999930480049318, 0.9999983625643645, 59.99137221518848, 59.99145145803776, 59.99286035731688, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.421, 4.553358, 2747.835, 793.2125, 6.926204, 5493.582, 819.2163, 6.684712, 5476.251, 798.0575, 6.885785, 5495.358, 794.01, 6.919455, 5494.009, 813.895, 6.740317, 5485.865, 99.99704, 99.96998, 99.65457, 100.0, 99.97462, 99.82642
57050.47344, 282.71446041100955, 282.78996391077897, 283.2408697234162, 34.68879170203623, 34.89660163313548, 34.87706659715874, 9779.771203243388, 9849.154604945545, 9856.07052407539, 203.8584499779181, 35.89215763687071, 20.191104960678786, 9781.181672413724, 9851.065596647299, 9852.769963825547, 0.9999977369404975, 0.9999964388011947, 0.9999969819231538, 59.99186367157268, 59.99123275382704, 59.993184220687525, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 609.6509, 4.500888, 2743.831, 786.8894, 6.973727, 5487.641, 825.6805, 6.613659, 5460.071, 791.7271, 6.937082, 5492.477, 787.6963, 6.967851, 5488.446, 820.1974, 6.674028, 5473.899, 99.87114, 99.85972, 99.35705, 99.94674, 99.87339, 99.61391
57052.850600000005, 282.603590682882, 282.82560674318523, 283.1524483215332, 34.75797569046244, 34.96328060673598, 34.93663280797829, 9789.299799550976, 9857.098809583802, 9865.037850473385, 204.94177358962042, 37.31958491431806, 15.758179914741731, 9796.575599343982, 9859.763081244586, 9863.148790254798, 0.999998557849565, 0.9999915365883022, 0.9999980434659945, 59.99186538020374, 59.99911222091195, 60.00093095471098, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.2633, 4.554429, 2747.616, 793.193, 6.925836, 5493.583, 819.3522, 6.683239, 5476.085, 797.9798, 6.885968, 5495.695, 794.0291, 6.918907, 5493.899, 813.8751, 6.740134, 5485.811, 100.0, 99.96596, 99.64846, 100.0, 99.97159, 99.82544
57055.29628, 282.8896267927837, 282.9291278265295, 283.3876788546775, 34.732381401817115, 34.91512819696551, 34.883479004117355, 9790.378919724455, 9848.998528666452, 9865.794898074437, 204.15443480760223, 29.63855094365772, 19.188358300184518, 9794.071103958391, 9849.660185205092, 9864.56162858952, 0.99999866456926, 0.9999945055297503, 0.9999989699499908, 60.00051630466892, 60.00393699423919, 60.00384829787697, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.283, 4.554607, 2747.563, 786.9089, 6.973727, 5487.701, 819.2745, 6.68416, 5476.089, 791.7076, 6.937082, 5492.251, 787.0859, 6.971869, 5486.452, 812.6425, 6.756981, 5488.64, 100.0, 99.85982, 99.64852, 99.94684, 99.85261, 99.87692
57057.768240000005, 282.9140057071126, 282.90278494425877, 283.4202984991528, 34.72135247065751, 34.92173752981689, 34.91258072541571, 9793.133091128922, 9852.382935611467, 9861.94454231696, 201.91643546881187, 36.62119866502508, 16.570388405061067, 9787.739669264118, 9845.441508890312, 9868.074927291578, 0.9999985442177297, 0.9999943047248508, 0.9999988285665539, 60.00526618496346, 60.003939120530504, 60.00278322851297, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0532, 4.602794, 2747.975, 781.1111, 7.014987, 5481.121, 814.7516, 6.731466, 5482.675, 788.4259, 6.957491, 5491.22, 786.094, 6.976434, 5488.145, 813.2986, 6.742881, 5486.035, 100.0, 99.72313, 99.79473, 99.90728, 99.8679, 99.82952
57060.16016000001, 282.80491562257714, 282.9557623913303, 283.397871988312, 34.736172641151995, 34.91055794209785, 34.891318284871495, 9788.024258843958, 9856.252566926429, 9862.06749967799, 203.01612387561954, 27.091003764980996, 15.951479953607304, 9800.098898066344, 9848.99576876574, 9858.290571781188, 0.999998466572113, 0.9999940484617919, 0.999999190844474, 60.010711488830125, 60.0088313199697, 60.010079032912024, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.554607, 2747.668, 786.9089, 6.973542, 5487.695, 819.2357, 6.684712, 5476.367, 785.3966, 6.984335, 5485.634, 787.7153, 6.967851, 5488.67, 813.9348, 6.739768, 5485.813, 100.0, 99.86284, 99.65667, 99.82221, 99.87547, 99.82547
57062.54000000001, 282.92812257550133, 282.9591079661615, 283.2679332163773, 34.67772714737796, 34.88695176482108, 34.8500000026852, 9785.681031193639, 9845.133630467368, 9849.069298344295, 199.28466249791836, 30.173916627577455, 18.6316534266075, 9779.549102575382, 9848.132007297714, 9851.303842847754, 0.9999978587048713, 0.999996361516984, 0.9999981233331218, 60.01036208811675, 60.00916529359818, 60.010085098492155, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 609.572, 4.501424, 2743.884, 793.193, 6.925836, 5493.755, 825.6611, 6.613659, 5460.233, 779.105, 7.028646, 5475.79, 793.9528, 6.919455, 5493.733, 820.2371, 6.674028, 5474.188, 99.8692, 99.97, 99.36208, 99.64309, 99.96959, 99.61399
57064.88816, 282.9248320497205, 282.9517362841641, 283.35234541964826, 34.72631728575973, 34.91578975885464, 34.89024307419482, 9791.853689957983, 9850.828929131327, 9862.6285867664, 205.55166896353575, 32.650768995214094, 17.281998877364913, 9790.159791805343, 9858.431300172346, 9866.687676356187, 0.9999990316060638, 0.999995758866806, 0.9999983032466069, 60.01408711852194, 60.01485540503833, 60.01438613278309, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.421, 4.553358, 2747.62, 786.9089, 6.973542, 5487.871, 819.3328, 6.683424, 5476.029, 785.3966, 6.984335, 5485.75, 787.6963, 6.967851, 5488.613, 813.8354, 6.7405, 5485.804, 100.0, 99.86292, 99.65362, 99.82433, 99.87441, 99.82751
57067.250040000006, 282.86335649518725, 282.8715343591753, 283.4079168625906, 34.72978646682229, 34.93353012345338, 34.90571291927836, 9805.662100876347, 9841.50699825888, 9871.433892158275, 193.34327477068996, 26.63488661369456, 24.288686374497047, 9802.595480139054, 9843.260172912182, 9866.650960821264, 0.9999954377688484, 0.9999987796760069, 0.9999962234715013, 60.0140316257095, 60.0121996188058, 60.012680315329135, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3224, 4.553536, 2747.73, 793.2125, 6.926204, 5493.638, 819.2745, 6.686184, 5476.427, 779.105, 7.028095, 5475.79, 793.9719, 6.91909, 5493.733, 813.895, 6.7405, 5486.092, 100.0, 99.96792, 99.65468, 99.64523, 99.96959, 99.83056
57069.64548000001, 282.71944205700237, 282.7425678601929, 283.1344584722987, 34.76028217665563, 34.9451464233955, 34.92402854142125, 9793.716781502331, 9854.789037162906, 9866.64724322895, 198.79836558765146, 29.575959516951116, 17.375219049476982, 9798.898073157186, 9853.188683474405, 9860.570977148216, 0.9999985537782189, 0.999996310271312, 0.9999986754401647, 60.0163340813175, 60.01439051338257, 60.01493390820984, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0729, 4.602437, 2747.697, 799.4577, 6.874813, 5496.346, 812.9851, 6.749321, 5487.172, 772.9105, 7.065419, 5465.161, 798.4163, 6.885304, 5495.305, 810.058, 6.773645, 5489.547, 99.99982, 100.0, 99.85021, 99.43525, 99.99882, 99.9047
57072.0826, 282.7573313483558, 282.7808136276367, 283.2633986574182, 34.747672078918754, 34.9334650456394, 34.903488432861764, 9796.461682489986, 9848.385581504437, 9858.659182614063, 201.7997073703582, 31.716713598989827, 13.382093974304553, 9792.66868126679, 9851.738749735723, 9865.362603544121, 0.9999994467175196, 0.9999951891504786, 0.9999990588692282, 60.009828607037036, 60.01075159553271, 60.01201489570839, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3224, 4.554072, 2747.563, 793.2125, 6.925651, 5493.699, 819.4104, 6.68416, 5476.756, 779.105, 7.028279, 5475.796, 794.01, 6.91909, 5494.065, 813.8751, 6.739768, 5485.919, 100.0, 99.96692, 99.66066, 99.64415, 99.97266, 99.8233
57074.47832, 282.7306693878577, 282.80791143414797, 283.2556229965029, 34.692153360787884, 34.909306882403044, 34.86125224644477, 9779.10683641791, 9847.851144616761, 9852.52760720935, 198.54250606842288, 33.61142681436104, 19.717522715880705, 9788.638897245677, 9849.851454501026, 9852.96134687853, 0.9999981940227659, 0.9999937162469282, 0.9999983650456246, 60.01363044878078, 60.01675808317938, 60.01799547688682, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 607.1077, 4.519271, 2745.028, 788.0373, 6.970043, 5487.816, 825.2728, 6.61458, 5460.461, 785.3966, 6.984519, 5485.804, 787.6772, 6.967851, 5488.72, 820.2173, 6.674028, 5474.073, 99.91767, 99.86836, 99.36517, 99.8254, 99.87837, 99.61282
57076.87932000001, 282.92971149946396, 282.9339120484431, 283.4682770393841, 34.71817118181965, 34.92177103654376, 34.88177929124478, 9788.952873523287, 9856.618563720294, 9861.908036556919, 203.95338790817686, 27.999751120856672, 17.018444602518457, 9797.67326015821, 9850.403602122795, 9863.706761554682, 0.9999991599198957, 0.9999959443400754, 0.9999984730396926, 60.01793173512606, 60.01171449871075, 60.01570334399907, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553358, 2747.563, 793.2319, 6.925836, 5493.532, 819.2939, 6.684528, 5476.142, 779.1244, 7.028279, 5476.13, 793.9909, 6.919272, 5493.892, 813.9348, 6.739768, 5485.748, 99.99684, 99.96594, 99.64839, 99.64724, 99.97249, 99.8201
57079.24828000001, 282.9296621522493, 282.9359188655006, 283.4322905645293, 34.71869279537415, 34.90135653849541, 34.8890653070287, 9797.949289164146, 9852.398164532806, 9867.926598574248, 204.64608220945775, 29.71322519264777, 12.91400239519362, 9799.52156954929, 9857.4988580852, 9862.842640981871, 0.9999986603472218, 0.9999957248950211, 0.9999992626232703, 60.00997079277737, 60.012117497716, 60.016658101975196, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3619, 4.55318, 2747.731, 793.193, 6.925836, 5493.702, 819.2357, 6.684528, 5476.314, 785.3966, 6.984519, 5485.916, 787.7153, 6.967485, 5488.556, 813.8553, 6.7405, 5485.634, 100.0, 99.96173, 99.6495, 99.82435, 99.87839, 99.8264
57081.65036000001, 282.96302790467206, 282.8845317345537, 283.45829375348666, 34.71563877153857, 34.91960553341151, 34.90162816138623, 9795.134287559902, 9856.180400277153, 9863.861469969364, 202.00869918029161, 32.06438896056761, 19.537807842912116, 9786.774723888275, 9857.143110582996, 9862.037398339295, 0.9999982867646678, 0.9999948112284888, 0.999997430954511, 60.01231096173704, 60.01462305165071, 60.015068050944, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0532, 4.601901, 2747.697, 799.4577, 6.874076, 5495.833, 812.9463, 6.74969, 5487.454, 791.7465, 6.937266, 5492.424, 781.4016, 7.011681, 5481.279, 808.3481, 6.792507, 5491.401, 100.0, 100.0, 99.85434, 99.94366, 99.73357, 99.92716
57084.02880000001, 282.85997276830904, 282.98670492181446, 283.4859038789391, 34.714560070490585, 34.9146143770849, 34.906854823634745, 9795.922641292966, 9855.400264649306, 9860.14639766333, 203.65676795185755, 28.27370623638808, 20.03837250669676, 9792.322921421344, 9851.712771072085, 9873.310902785937, 0.9999992948384219, 0.9999948244731007, 0.9999991080985533, 60.01307315101948, 60.01356950168424, 60.0166569882434, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553536, 2747.673, 793.2125, 6.925467, 5493.532, 819.2939, 6.682687, 5476.194, 788.1346, 6.964662, 5490.193, 787.7344, 6.967668, 5488.558, 813.895, 6.739951, 5485.749, 99.99896, 99.96489, 99.64541, 99.89165, 99.87842, 99.82749
57086.38940000001, 282.84389743921207, 282.94736531768973, 283.39963353415345, 34.68128879456955, 34.91341649736309, 34.867979409509225, 9790.034143487368, 9856.468628692102, 9856.722726658321, 191.82263953224992, 36.87529722908812, 18.471563051647536, 9784.125513145013, 9847.778213642556, 9857.152077593099, 0.9999961026169157, 0.9999941826578209, 0.9999973465869614, 60.014127532104446, 60.012528982989146, 60.01332335253192, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 604.5842, 4.54033, 2746.774, 790.4692, 6.947018, 5491.269, 820.7887, 6.666489, 5469.6, 796.368, 6.896816, 5495.637, 793.762, 6.919638, 5493.676, 820.2173, 6.673845, 5474.068, 99.983, 99.92476, 99.58946, 100.0, 99.96856, 99.61192
57088.776600000005, 282.8383327087992, 282.9811333948827, 283.4337262593213, 34.745044107005654, 34.92031878645803, 34.91265360161276, 9794.336239537515, 9852.17958065096, 9859.845403007523, 203.93883754326544, 35.246732096133655, 16.103601560571406, 9793.204514456089, 9849.026286946348, 9864.460039533578, 0.999999076262619, 0.9999949133503345, 0.999998791416607, 60.00928622317769, 60.01192809277548, 60.00591745591712, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 604.8011, 4.545684, 2747.551, 793.0179, 6.926204, 5493.643, 820.4393, 6.670907, 5476.254, 791.7659, 6.937082, 5492.478, 787.7535, 6.967851, 5488.556, 813.8553, 6.740317, 5485.862, 99.99452, 99.9648, 99.64746, 99.94676, 99.87539, 99.82643
57091.19296000001, 282.6186276729352, 282.78056220869854, 283.13281128067786, 34.75935561625331, 34.9703281726566, 34.941985727348616, 9795.389733043952, 9849.347456322641, 9866.089101187914, 207.25180085115244, 40.94259322261678, 13.77405081670895, 9798.2433392543, 9849.24855221807, 9867.11355489717, 0.9999989096135005, 0.9999910628295513, 0.9999979752489856, 60.00558526279493, 60.00830854471019, 60.00279078949903, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3816, 4.554072, 2747.783, 786.9283, 6.973727, 5487.866, 819.3522, 6.683976, 5476.313, 798.0381, 6.886152, 5495.469, 793.9909, 6.919272, 5493.954, 813.895, 6.740134, 5485.805, 100.0, 99.86078, 99.65261, 100.0, 99.97052, 99.82435
57093.53824, 282.7090845025432, 282.8071098024728, 283.2664177994126, 34.7615648599106, 34.94326512449446, 34.93120530315535, 9799.522127096368, 9857.288178765697, 9869.01360222977, 206.1302652764557, 41.76942786048585, 19.013030783868935, 9802.780832538472, 9856.017528321414, 9868.137939766373, 0.9999976532994402, 0.9999900099813414, 0.9999969744718926, 59.999940907400735, 60.001843004638104, 60.00325744360423, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0532, 4.602615, 2747.806, 780.5664, 7.018855, 5478.624, 813.0045, 6.748953, 5487.346, 804.3297, 6.831913, 5495.005, 800.2093, 6.868137, 5495.867, 807.6324, 6.800747, 5492.856, 100.0, 99.69467, 99.85436, 99.98648, 100.0, 99.95364
57095.87956, 282.787113496086, 282.8817968626584, 283.24483485280837, 34.72661919691094, 34.947670536576865, 34.93081475087555, 9793.756338380394, 9855.958858528094, 9863.061564241129, 204.3542052208113, 37.01352413120367, 19.108216182492697, 9798.717279909692, 9856.286838808786, 9858.17376202084, 0.9999979964964582, 0.9999920374282404, 0.999998595065529, 60.00122573788088, 60.00106082941909, 60.00011765177405, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3816, 4.553715, 2747.788, 786.9089, 6.973911, 5487.865, 819.0416, 6.686, 5476.192, 798.0186, 6.885968, 5495.471, 794.0291, 6.91909, 5494.059, 813.8553, 6.7405, 5485.868, 99.99527, 99.86486, 99.66072, 100.0, 99.97552, 99.82431
57098.330400000006, 282.6979980003843, 282.80135374918746, 283.24487111497615, 34.70271392915443, 34.91385995170617, 34.8733747536856, 9777.56078106913, 9848.164965786294, 9852.203901392124, 191.74735492627588, 40.87856522609218, 19.40011184203172, 9783.937544622042, 9849.261374175692, 9854.882764489816, 0.9999982642689377, 0.9999921948637587, 0.9999981191542129, 59.998182316316715, 59.99830940080209, 59.995228448778555, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3027, 4.554429, 2747.629, 786.9283, 6.973727, 5487.871, 820.0122, 6.671091, 5472.173, 795.8826, 6.903803, 5494.257, 790.8436, 6.94831, 5489.885, 818.8852, 6.688128, 5474.414, 99.99733, 99.86176, 99.61602, 99.98748, 99.91619, 99.63481
57100.741720000005, 282.83980398994294, 282.9437018966727, 283.3874464494595, 34.73379223575345, 34.93090876920936, 34.91905428228267, 9800.006607450778, 9854.227950929355, 9870.949903768003, 206.50255220603276, 37.389548058442415, 20.29976978870218, 9796.142447797874, 9856.32516145448, 9866.201693409253, 0.9999979937982705, 0.9999922300257819, 0.9999988163962384, 59.991704713289714, 59.992829352197305, 59.99439035041003, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 607.502, 4.523376, 2746.543, 789.1074, 6.957333, 5488.987, 821.1575, 6.661335, 5471.165, 798.0186, 6.886152, 5495.523, 793.9909, 6.919455, 5494.06, 813.8751, 6.740684, 5485.749, 99.94923, 99.89277, 99.55893, 99.99819, 99.97465, 99.82747
57103.190760000005, 282.77523399696116, 282.97412161570696, 283.3979850570884, 34.724402303629155, 34.94312546127072, 34.92392576199843, 9793.278397619617, 9861.905706047673, 9857.99403386949, 205.4901249840632, 36.854555615619574, 11.006776506144888, 9796.855393092015, 9848.791304873197, 9865.567955125878, 0.9999987527651775, 0.9999958911576752, 0.9999990917350605, 59.99369594086705, 59.99781059635861, 59.998126690161875, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553536, 2747.731, 793.1541, 6.92602, 5493.704, 819.2745, 6.683608, 5475.522, 791.7271, 6.937082, 5492.195, 787.7344, 6.967485, 5488.562, 813.895, 6.740317, 5485.751, 100.0, 99.96893, 99.66385, 99.94463, 99.87943, 99.82433
57105.57344000001, 282.8133202641009, 282.95032675900006, 283.3594625392428, 34.749972906891124, 34.93960677322159, 34.904471425940294, 9796.758298240566, 9855.300590943152, 9870.768450458949, 202.76183695673217, 27.211951417858472, 12.57406241740216, 9799.170020163527, 9857.728762825483, 9873.367161130851, 0.9999994628764481, 0.9999967898301055, 0.9999990510787587, 60.000997989573634, 59.99854665400048, 59.99988225847479, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.0926, 4.601901, 2747.807, 799.4188, 6.874444, 5496.063, 813.0045, 6.749321, 5487.341, 785.3966, 6.984519, 5485.804, 781.4016, 7.012594, 5479.854, 807.6921, 6.800747, 5492.968, 100.0, 100.0, 99.85129, 99.82531, 99.71705, 99.95266
57107.956040000005, 282.72528559084833, 282.9880145807094, 283.34627722924404, 34.74199610537974, 34.91928748971229, 34.909699192749464, 9795.494201578262, 9857.373834111848, 9862.664287624644, 203.9689967388781, 33.67747939131914, 14.738952662256963, 9798.702586195586, 9854.729052565359, 9862.766635185868, 0.999998397515429, 0.9999954713293583, 0.9999986153681554, 59.99689557609104, 59.997120046070656, 59.99558200241626, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3816, 4.553894, 2747.787, 793.1736, 6.92602, 5493.813, 819.2939, 6.684712, 5476.535, 791.7465, 6.937266, 5492.255, 787.7153, 6.967485, 5488.614, 813.7758, 6.741416, 5485.921, 100.0, 99.96687, 99.65362, 99.94771, 99.87645, 99.82744
57110.3876, 282.7806380896893, 282.94894533663535, 283.3682187501159, 34.69201309898361, 34.900508879347484, 34.86493806508462, 9787.181255838166, 9848.58449219112, 9853.335245136263, 200.2786938472118, 37.651307491740226, 10.61412847339318, 9785.950477582222, 9852.625382976223, 9855.642644987285, 0.999997331384263, 0.999993712637922, 0.9999980039806842, 60.000709245133294, 60.00354843442066, 60.00119377172279, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.421, 4.554786, 2747.673, 793.2125, 6.92602, 5493.756, 819.3134, 6.683976, 5476.033, 792.4261, 6.929176, 5493.517, 789.8517, 6.95178, 5491.939, 817.1357, 6.699665, 5477.84, 100.0, 99.96585, 99.64437, 99.96339, 99.92566, 99.68343
57112.731040000006, 282.82533897636534, 282.88467625997987, 283.19498250686826, 34.74416181909042, 34.950144980502365, 34.91392066791891, 9794.130361149842, 9859.052815813211, 9866.609789870396, 201.185308901991, 35.9407101406041, 18.69402376809944, 9800.027836082787, 9852.666613776551, 9863.88589756629, 0.9999983396534529, 0.9999939614550232, 0.9999981238620284, 60.00734184070601, 60.00382764068841, 60.00554327645252, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 609.1186, 4.510526, 2745.15, 788.5626, 6.958807, 5490.796, 822.3998, 6.654156, 5471.106, 793.8825, 6.925315, 5492.884, 788.1732, 6.966755, 5488.559, 813.8354, 6.740317, 5485.808, 99.89663, 99.91616, 99.54267, 99.95414, 99.87545, 99.82542
57115.07632000001, 282.65797638879917, 282.80904215179356, 283.2802387604546, 34.73294566118357, 34.95432305659489, 34.935968556985955, 9796.90065668024, 9861.469862803677, 9863.491371324519, 207.28197553024938, 36.3369127286187, 20.713892118871172, 9797.362870395707, 9848.96702063456, 9862.447082424178, 0.9999984561477993, 0.9999922431040084, 0.9999978082758423, 60.00839958891563, 60.00884470420902, 60.00811738604105, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.4013, 4.553715, 2747.674, 788.0568, 6.970227, 5487.929, 819.1775, 6.684344, 5475.861, 798.0186, 6.886152, 5495.697, 794.01, 6.919455, 5493.957, 813.895, 6.739951, 5485.692, 99.99494, 99.86397, 99.66183, 99.99809, 99.97252, 99.82642
57117.505520000006, 282.87827317674174, 282.95918895592257, 283.3015126105477, 34.75801190803313, 34.92485472748593, 34.915934377423085, 9798.93029717286, 9859.602856731846, 9870.267670199195, 206.4040013090005, 39.67215251463131, 18.747929631033003, 9797.934659198343, 9853.421873538444, 9868.343292111751, 0.999997895759197, 0.9999898006605579, 0.9999985153874763, 60.01202540568846, 60.01252743501169, 60.01254717622724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 596.9743, 4.602794, 2747.859, 780.5664, 7.018855, 5478.513, 813.0045, 6.749321, 5487.288, 804.3685, 6.831545, 5494.947, 800.2093, 6.867224, 5495.753, 807.5927, 6.801297, 5493.033, 99.99998, 99.69264, 99.85015, 99.99168, 100.0, 99.95262
57119.97136, 283.1265153654863, 282.4869698751811, 283.36103056746634, 34.727021899794416, 34.92998793150063, 34.90809417683703, 9801.756375736006, 9841.751340692836, 9864.745304083981, 197.25899992612858, 40.36846806174344, 30.490893870919535, 9807.805064451137, 9840.639241722534, 9868.06726079872, 0.9999951982147616, 0.9999932976945065, 0.9999953879190738, 60.008950258028655, 60.01089596359756, 60.009501474522665, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3027, 4.55425, 2747.449, 786.9089, 6.973542, 5487.695, 819.0416, 6.68416, 5476.14, 797.9992, 6.886704, 5495.638, 793.9719, 6.91909, 5493.836, 813.895, 6.740134, 5485.805, 99.99685, 99.85984, 99.64946, 100.0, 99.97148, 99.82221
57122.37640000001, 282.92522511484657, 282.9543911067546, 283.4589798935961, 34.66198898107945, 34.888903952098275, 34.83816563542146, 9783.401406573896, 9849.261006581386, 9849.154069489163, 203.24087341638324, 39.241270256964526, 21.558216635334247, 9786.737064541447, 9846.446085805037, 9857.911380258438, 0.999998032804471, 0.999993444997937, 0.9999971239341509, 60.00541816307789, 60.00625156518424, 60.00998201481668, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553894, 2747.625, 786.8894, 6.973542, 5487.753, 819.2745, 6.684344, 5475.75, 798.0769, 6.88652, 5495.358, 793.8193, 6.925664, 5493.016, 815.6446, 6.722188, 5481.031, 99.99095, 99.86078, 99.64237, 99.99916, 99.95654, 99.76023
57124.76292000001, 282.8724295667511, 282.9834651227841, 283.43621233697047, 34.73471074579111, 34.92156457443005, 34.915691551552044, 9793.731061147153, 9858.128648474147, 9864.261809952406, 201.22309370021503, 35.94726152537709, 19.91768641200906, 9803.352141794046, 9854.706436518, 9871.020939943712, 0.9999982571631284, 0.9999936158223437, 0.9999986997238163, 60.01076011205731, 60.01014261441642, 60.009297039224954, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 609.6706, 4.500532, 2743.884, 793.0568, 6.926756, 5492.816, 824.4187, 6.63041, 5466.291, 794.5815, 6.911709, 5494.776, 791.5684, 6.935526, 5493.194, 815.0283, 6.734824, 5485.523, 99.85302, 99.95931, 99.43768, 99.98429, 99.95946, 99.82021
57127.130520000006, 282.79550500882834, 282.867966143467, 283.2947729536737, 34.74404838807527, 34.923352063067554, 34.88611425043278, 9794.835940170891, 9858.344281462898, 9860.53403023991, 205.45944598535152, 37.88099652828487, 18.77376045253868, 9799.33199055039, 9853.697444417496, 9866.618332370419, 0.9999989883756369, 0.999992740284643, 0.999998492187175, 60.00578630529436, 60.0068793146476, 60.01055219202509, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.283, 4.553536, 2747.62, 790.6249, 6.942413, 5492.812, 819.3328, 6.684344, 5476.422, 791.7465, 6.936899, 5492.536, 793.9719, 6.919455, 5493.624, 813.8751, 6.740134, 5485.805, 99.99514, 99.94737, 99.65553, 99.94471, 99.96949, 99.82544
57129.52908000001, 282.79713281853356, 282.98388590951294, 283.407331246936, 34.75397133261045, 34.94279854198454, 34.949904573140415, 9801.565837954913, 9860.669512514272, 9870.013576057667, 201.24457455416814, 33.454035437208404, 17.589858052254385, 9800.487701409145, 9862.896818696507, 9869.554062844569, 0.9999992987943591, 0.9999958580193622, 0.9999982434165222, 60.010671457555006, 60.006383883605274, 60.00617571027087, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 597.9009, 4.599046, 2747.592, 799.4772, 6.874444, 5495.837, 813.0045, 6.749506, 5487.176, 785.3966, 6.984519, 5485.751, 800.2474, 6.866858, 5495.318, 807.5529, 6.801663, 5492.973, 100.0, 100.0, 99.85027, 99.82531, 100.0, 99.95364
57131.90552000001, 282.61284550914763, 282.7694169923398, 283.3336756610672, 34.72497941175143, 34.94249113604541, 34.91959767948824, 9795.252834042882, 9853.032145099573, 9874.620257309482, 205.00907765843658, 33.14771218445958, 16.253372435748588, 9800.137602460603, 9856.308927506281, 9868.800929423862, 0.9999984667236832, 0.9999921708645002, 0.9999987267789062, 60.00454014106529, 60.00764006761048, 60.00794653315327, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3816, 4.553358, 2747.568, 793.2125, 6.925836, 5493.533, 819.1775, 6.685448, 5476.649, 791.7271, 6.937082, 5492.424, 793.9719, 6.919455, 5493.841, 813.8553, 6.7405, 5485.633, 99.99687, 99.96895, 99.65257, 99.94578, 99.97252, 99.8222
57134.33408000001, 282.8278547808028, 283.01017261729413, 283.3395831671658, 34.73850904669068, 34.92934241878426, 34.89646167426658, 9793.163891256369, 9852.23348527835, 9852.951786208378, 205.61736778342447, 30.685440729499533, 12.372304469875068, 9790.646268893535, 9839.15387461884, 9846.285673319526, 0.9999981782383541, 0.9999933139603376, 0.99999795240085, 60.00772771217855, 60.00647785843636, 60.002581428382115, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3619, 4.553715, 2747.673, 793.193, 6.925836, 5493.585, 819.2357, 6.685264, 5476.137, 785.3966, 6.984519, 5485.751, 793.9337, 6.919638, 5493.676, 813.9745, 6.739402, 5485.642, 99.99895, 99.96386, 99.64939, 99.82638, 99.97053, 99.82328
57136.708280000006, 282.71146391276346, 282.78039081875903, 283.1910265802096, 34.76087536245782, 34.96136861780411, 34.93545371283266, 9804.177489613578, 9854.083506904602, 9868.78853046221, 207.67133378779909, 33.07043674359193, 19.14132049703585, 9793.472912702735, 9860.811817538946, 9857.29293681681, 0.999998427955419, 0.9999934689313634, 0.9999986421971404, 59.99686747782489, 59.99937491880523, 59.998735677684394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 609.6509, 4.500175, 2743.993, 786.9089, 6.973727, 5487.812, 825.6223, 6.613475, 5460.123, 779.2215, 7.02405, 5477.611, 789.4321, 6.954701, 5491.211, 817.0164, 6.708088, 5481.715, 99.86503, 99.85864, 99.35798, 99.67623, 99.91221, 99.75091
57139.16404, 282.73635766587745, 282.83458300621464, 283.2105447236555, 34.716467296468466, 34.9124825923151, 34.923835961758215, 9793.490990585055, 9841.804855070226, 9856.73706432068, 206.80659154189289, 40.47148899916101, 19.256749917858883, 9788.320375593577, 9846.450811750141, 9858.919645217857, 0.9999980625783578, 0.9999946394368985, 0.9999981792187045, 59.99676237998485, 59.99643124625858, 59.99756287215574, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.421, 4.554786, 2747.568, 791.0724, 6.942045, 5490.871, 819.2551, 6.685264, 5476.703, 780.6002, 7.021108, 5476.813, 787.8298, 6.966572, 5488.561, 813.8354, 6.7405, 5485.923, 100.0, 99.92802, 99.65763, 99.6617, 99.87645, 99.82747
57141.56472, 282.60471907966036, 282.7504605357824, 283.12664612550486, 34.715152331324596, 34.906869813646466, 34.89736434818542, 9781.728921578166, 9847.76894543555, 9852.885050819403, 207.1944401815922, 35.77356041983148, 10.807593496775098, 9779.549871057838, 9839.141159343062, 9853.644795086027, 0.9999989209886135, 0.9999967256465297, 0.9999994481573471, 59.99162252821785, 59.993166842691544, 59.99303072887634, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 599.4387, 4.588695, 2747.932, 782.0839, 7.01075, 5478.688, 813.3151, 6.746929, 5487.005, 772.8134, 7.069096, 5463.23, 781.3635, 7.012959, 5479.522, 807.533, 6.80148, 5492.746, 100.0, 99.70632, 99.84731, 99.40941, 99.71502, 99.95163
57143.94732000001, 282.77400935305315, 282.87773420265756, 283.2489613364991, 34.686548200642655, 34.86124136590856, 34.86193642466781, 9785.341880144599, 9845.964610634981, 9862.955450751146, 203.34243615992273, 39.86325028639021, 16.95045889108809, 9790.69136863918, 9850.162258075297, 9859.691561463105, 0.9999983514894467, 0.9999928848658948, 0.9999989159987148, 59.98913350663054, 59.98921696159462, 59.99692184293726, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553894, 2747.678, 786.9089, 6.973542, 5487.695, 819.1581, 6.685448, 5476.479, 779.1244, 7.028279, 5476.019, 787.6963, 6.967851, 5488.448, 813.8553, 6.739951, 5485.925, 99.99912, 99.85768, 99.65563, 99.64725, 99.87339, 99.82751
57146.328760000004, 282.7643665134578, 282.8853189876252, 283.433208327939, 34.696072691861445, 34.89173079069582, 34.86677176689024, 9783.481082447397, 9845.405765187696, 9862.50347153008, 204.894395253702, 35.23323431868948, 18.527374806877788, 9794.16444066268, 9847.147061662798, 9856.921416875432, 0.9999977054638788, 0.9999941701737072, 0.999998413780382, 59.98584586146594, 59.98608071131078, 59.99021796181407, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 800 800], 5500.0, [], 603.3422, 4.553536, 2747.51, 786.9089, 6.973727, 5487.753, 819.1581, 6.683976, 5475.854, 779.105, 7.028095, 5475.849, 787.6963, 6.967851, 5488.555, 813.895, 6.740134, 5485.694, 99.99303, 99.86388, 99.64426, 99.64821, 99.87441, 99.82642
