TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57788.76148000001, 283.0576865910789, 283.08521117481337, 283.4845252682928, 34.58938814592278, 34.78326922593601, 34.79411033821002, 9761.659520438101, 9813.920891536356, 9833.196629951592, 212.30310028099825, 48.18250330702085, 24.755690362966106, 9764.636928090496, 9821.363361639767, 9834.15354158715, 0.9999974670205884, 0.9999870547786868, 0.9999976701470363, 60.00674762180176, 60.00335677137816, 60.00366310056741, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.162, 3.524849, 2735.824, 601.0503, 9.141539, 5495.413, 593.3593, 9.261183, 5490.046, 604.4351, 9.089387, 5494.32, 605.5897, 9.062755, 5491.907, 588.1239, 9.324326, 5483.527, 99.53031, 100.0, 99.91153, 99.98027, 99.9474, 99.78388
57791.13356, 283.0520670343803, 283.0924201055691, 283.52578541389823, 34.64071610739448, 34.821189423410594, 34.82226104068742, 9777.425260072694, 9826.439645403758, 9840.763737417908, 207.1837232849589, 48.83553349495378, 18.49570930766413, 9775.371475835364, 9832.728375703118, 9836.805694901692, 0.999998933785497, 0.99998815398188, 0.9999982296920434, 60.00315970938072, 60.00177710770877, 60.00441940449177, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 772.1993, 3.535736, 2732.348, 603.599, 9.109488, 5495.003, 593.7475, 9.249954, 5492.954, 607.3867, 9.037722, 5490.782, 601.2979, 9.139275, 5495.508, 594.128, 9.244851, 5492.657, 99.4412, 99.9872, 99.95542, 99.91589, 100.0, 99.94977
57793.53304, 283.1371954508166, 283.0873025214067, 283.5343681776995, 34.62104562917243, 34.82877520086498, 34.79284981064528, 9772.932312734074, 9830.06929429923, 9842.093553856028, 206.79278460579337, 49.73685090442359, 17.844382083741493, 9777.279328214432, 9826.683228211885, 9843.65867026236, 0.9999985077847505, 0.999988027712253, 0.9999987538191014, 59.99978200936766, 60.00613396937367, 59.99728692175376, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.1817, 3.524492, 2735.92, 601.0503, 9.143012, 5495.49, 594.5822, 9.238173, 5493.212, 607.5614, 9.037354, 5490.62, 601.317, 9.138909, 5495.45, 594.1081, 9.24595, 5492.582, 99.54214, 100.0, 99.96132, 99.91387, 100.0, 99.94841
57795.929200000006, 282.9198719193287, 283.1590773935237, 283.55922136940035, 34.65214828136787, 34.82608137000778, 34.80488743708561, 9774.800060510921, 9829.382631979895, 9849.955409112485, 201.8301078210162, 53.03301456182089, 20.546955597345004, 9773.595778354857, 9833.890981546143, 9840.712919987262, 0.9999966592332846, 0.9999858184313343, 0.9999981312174737, 59.99612134343833, 59.99892060041658, 59.996517790249875, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.2933, 3.503433, 2740.962, 594.8245, 9.23511, 5493.214, 600.9882, 9.144297, 5495.616, 613.5812, 8.928691, 5478.478, 595.0414, 9.231318, 5493.494, 600.3707, 9.153657, 5495.577, 99.75072, 99.96244, 100.0, 99.692, 99.96525, 100.0
57798.29628, 282.99732831091484, 283.04147531664006, 283.45739928590757, 34.62839288218062, 34.82890595296, 34.83790832568698, 9775.407399268362, 9829.085829133975, 9839.243813187186, 211.72855059390645, 50.116845315907085, 18.933564402933825, 9775.272780503868, 9829.114912689874, 9836.502104690546, 0.9999984392157486, 0.9999852096771634, 0.99999837467731, 59.992285286934205, 59.99581858611958, 59.99668783120387, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 775.886, 3.524671, 2734.911, 601.0503, 9.142643, 5495.541, 594.621, 9.238173, 5493.326, 607.5614, 9.036802, 5490.62, 601.317, 9.139275, 5495.57, 594.1081, 9.245034, 5492.643, 99.56983, 100.0, 99.96025, 99.914, 100.0, 99.94867
57800.69588000001, 283.05283259524475, 283.2439216305003, 283.57015625722124, 34.61519432011744, 34.79813463965582, 34.77622726449559, 9764.732105053972, 9817.42139812956, 9834.289139579303, 206.40118790636348, 48.236055214423686, 21.667120468452595, 9765.08131313668, 9818.655062070628, 9835.690886079654, 0.999998096669957, 0.9999880202949115, 0.9999980258014329, 59.99180004528367, 59.98965682188639, 59.99490828290388, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.0634, 3.524849, 2735.987, 601.0308, 9.143564, 5495.484, 594.5822, 9.237989, 5493.161, 607.5809, 9.039928, 5491.575, 602.4424, 9.121378, 5494.857, 591.3049, 9.288434, 5487.657, 99.54005, 100.0, 99.95919, 99.91739, 99.99235, 99.87415
57803.036720000004, 283.14048401383997, 283.1312342077373, 283.6260127608071, 34.6173335519756, 34.81312112065792, 34.80015836974603, 9778.070731992284, 9831.628958457091, 9844.19831623329, 214.4817529142665, 49.20728901101302, 21.733784140446915, 9778.420272351817, 9830.007754122715, 9841.478865624757, 0.9999983532159067, 0.9999901671912239, 0.9999974397517009, 59.993706201163825, 59.99616210462793, 59.99365378329146, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.7153, 3.543053, 2729.813, 606.673, 9.058097, 5492.76, 590.6416, 9.286401, 5489.887, 604.9594, 9.080746, 5492.487, 602.3089, 9.123204, 5495.285, 593.8298, 9.246682, 5492.509, 99.32058, 99.95189, 99.88585, 99.9639, 99.99784, 99.94826
57805.501520000005, 283.151547128397, 283.1820679806429, 283.7005264912004, 34.6278386992286, 34.81584417659181, 34.798468820926836, 9773.440544549107, 9834.390990796674, 9843.890043011834, 209.74190403092825, 46.66654157035282, 16.391509417118414, 9776.515560530257, 9827.333209634024, 9843.557979089504, 0.9999979394002507, 0.9999849936992787, 0.9999974386078119, 59.996102379788525, 59.99504065152236, 59.997093132348894, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 775.9451, 3.524671, 2735.714, 601.0503, 9.143196, 5495.543, 594.5822, 9.238173, 5493.273, 607.6003, 9.037354, 5490.664, 601.2979, 9.139458, 5495.459, 594.0883, 9.244851, 5492.522, 99.53831, 100.0, 99.96123, 99.91493, 100.0, 99.95085
57807.992000000006, 283.05387146631483, 283.18876101773577, 283.69474156951793, 34.63023991606526, 34.81760241374204, 34.81504846093282, 9770.325579886576, 9829.287370011225, 9841.973806685863, 203.64378487574413, 50.058728359078486, 24.946222253345013, 9773.286201919618, 9829.916160091481, 9840.683798714701, 0.9999977340416538, 0.999988363064185, 0.9999973679429429, 59.99211566723521, 59.99272424379488, 59.997614324848776, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.4116, 3.502719, 2741.36, 594.9023, 9.234189, 5493.338, 600.8716, 9.144849, 5495.557, 613.5812, 8.929058, 5478.419, 595.1559, 9.230041, 5493.622, 600.4105, 9.153657, 5495.525, 99.74426, 99.96148, 100.0, 99.69093, 99.96758, 100.0
57810.34760000001, 283.0279844688917, 283.09596891804244, 283.64226910138746, 34.62306858048507, 34.808573765963544, 34.790817213491195, 9769.71939207397, 9830.479556456128, 9845.856131193583, 209.61458056323045, 51.76976033741266, 16.578792645649855, 9776.41344560663, 9829.516228387913, 9844.381674655517, 0.9999975045740472, 0.9999865484715519, 0.9999972443659235, 59.992096179869236, 59.992398433285565, 59.997077483131584, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.0043, 3.524492, 2735.341, 601.0308, 9.14338, 5495.608, 594.6016, 9.238173, 5493.22, 607.5809, 9.036618, 5490.502, 601.2979, 9.139275, 5495.51, 594.1479, 9.244485, 5492.703, 99.54615, 100.0, 99.96025, 99.91304, 100.0, 99.94879
57812.72896000001, 283.1250622477684, 283.1439650291059, 283.62779730085236, 34.62101402002378, 34.78807543543542, 34.76498654668677, 9768.161038767268, 9817.213208401397, 9828.619939289161, 209.48213031311525, 49.77976527469309, 15.039747787908482, 9769.954056757537, 9817.843181473081, 9832.577468606443, 0.9999976782516863, 0.9999871003198011, 0.9999984513815398, 59.99938242334509, 60.00081303017627, 60.00130933412182, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 775.9648, 3.523778, 2735.447, 601.1086, 9.142275, 5495.667, 594.6599, 9.237989, 5493.273, 607.5809, 9.036802, 5490.62, 601.317, 9.139275, 5495.376, 593.4123, 9.26005, 5490.1, 99.55398, 100.0, 99.96123, 99.91186, 100.0, 99.91137
57815.12096000001, 282.96453989099746, 283.1065156473184, 283.6186273429681, 34.62347760709682, 34.819655529669085, 34.811845428692436, 9767.695294546265, 9829.457466576565, 9848.467933221582, 210.81026051962226, 45.39994542376189, 20.80648956489722, 9775.507678921336, 9826.784943335166, 9842.390052792927, 0.9999978660031827, 0.99998895101612, 0.999998278526574, 60.00329934816455, 60.00244294247529, 60.00092005991342, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.8336, 3.543767, 2728.46, 607.3344, 9.045571, 5491.665, 589.0499, 9.305729, 5487.604, 603.2505, 9.097661, 5494.196, 603.9302, 9.097454, 5494.823, 592.9948, 9.260599, 5492.242, 99.31155, 99.92507, 99.85806, 99.98068, 99.98471, 99.94247
57817.521720000004, 283.169285929576, 283.2231089393234, 283.73929965643663, 34.61299436429014, 34.80460048754569, 34.7960259420049, 9771.872868618775, 9829.646744275564, 9842.607696841344, 212.46195634566834, 45.805613843303945, 18.87827718008748, 9773.49174269062, 9833.466100883697, 9837.214370968084, 0.9999982291676881, 0.9999892376433378, 0.9999974322216384, 60.00471450879396, 60.006802408898444, 60.006788584781106, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 775.9254, 3.524849, 2735.078, 601.0308, 9.142828, 5495.599, 594.621, 9.238173, 5493.273, 607.542, 9.036986, 5490.62, 601.317, 9.139275, 5495.508, 594.1081, 9.245034, 5492.635, 99.56546, 100.0, 99.95917, 99.91294, 100.0, 99.94962
57819.92336000001, 283.13237242541976, 283.11437816779227, 283.64464754231966, 34.6326276777255, 34.80933739526321, 34.8088011317539, 9772.06168110112, 9828.505124662917, 9847.244558836843, 203.1629804802053, 52.14465519498572, 24.64230956841766, 9775.745510429932, 9828.642148034682, 9841.6495724486, 0.9999978829266524, 0.9999866451562123, 0.9999975508239495, 60.01085421837033, 60.01177224453369, 60.01219016930675, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 781.5836, 3.50611, 2740.59, 595.3887, 9.228663, 5493.581, 600.6387, 9.147426, 5495.635, 613.5812, 8.928691, 5478.7, 595.1559, 9.230406, 5493.561, 600.3508, 9.15384, 5495.518, 99.76763, 99.96683, 100.0, 99.69284, 99.96646, 100.0
57822.346040000004, 283.17112629031647, 283.2713569138197, 283.7490379216357, 34.628129153238056, 34.79966754867575, 34.81525606189838, 9772.271911012573, 9826.687314657678, 9841.752803000272, 213.5676706454842, 47.544596518631806, 19.698698973567843, 9774.480161325648, 9827.1398499378, 9832.087805909348, 0.9999985573672044, 0.9999855881251976, 0.999998407539744, 60.018506984948516, 60.019142391039146, 60.016675121271824, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 775.9846, 3.524671, 2734.949, 601.0698, 9.142643, 5495.541, 594.6016, 9.238358, 5493.214, 607.5226, 9.037722, 5490.723, 601.2598, 9.139092, 5495.45, 594.0883, 9.245584, 5492.649, 99.57174, 100.0, 99.96111, 99.9141, 100.0, 99.94988
57824.732280000004, 283.0725177349144, 283.11057047673376, 283.6294554372627, 34.624337593690115, 34.801478504505496, 34.80250506510429, 9760.774390460003, 9831.554660982169, 9836.819660556104, 206.43112340668176, 45.89376830154171, 15.553889184226136, 9761.262610246114, 9824.759519385101, 9837.877067204747, 0.9999981037849325, 0.9999874515242634, 0.9999980131199546, 60.01909397829669, 60.018746736705545, 60.01962430294881, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.0437, 3.525028, 2735.011, 601.0308, 9.143196, 5495.491, 594.6016, 9.238726, 5493.103, 607.5809, 9.036802, 5490.62, 601.2979, 9.138362, 5495.563, 594.1479, 9.244485, 5492.367, 99.53813, 100.0, 99.95812, 99.91304, 100.0, 99.94755
57827.12976, 283.14574836342535, 283.25257363964096, 283.58624297996016, 34.6383168686559, 34.843701527223956, 34.827956131208694, 9771.194401939238, 9824.513865290894, 9840.354770108253, 211.96775115959917, 47.19464795488193, 20.394887983688477, 9769.835111426835, 9835.682975314925, 9843.649378521413, 0.999997513198218, 0.9999885241162495, 0.9999986085319325, 60.02229240468146, 60.02198728078902, 60.02472525842319, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.7153, 3.544837, 2729.111, 607.3734, 9.040783, 5490.904, 588.3122, 9.322111, 5485.2, 601.8718, 9.130572, 5494.962, 605.9713, 9.07426, 5493.484, 591.0067, 9.287151, 5490.342, 99.28094, 99.91922, 99.80051, 99.99988, 99.95912, 99.89476
57829.52696, 283.0131872831688, 283.1585326894762, 283.6616312298015, 34.62693487968698, 34.83384628846027, 34.80677994625874, 9778.595344774702, 9831.432741881994, 9838.862502632428, 205.85699666281835, 47.65804282872796, 21.4883053022495, 9783.072378565455, 9835.32894741803, 9846.217894552958, 0.9999984691819485, 0.9999893393270343, 0.9999982783792696, 60.02502881596753, 60.02095291271428, 60.01903751734062, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 775.9846, 3.524671, 2735.494, 601.0892, 9.142828, 5495.668, 594.6016, 9.237989, 5493.155, 603.367, 9.11715, 5495.13, 601.317, 9.138727, 5495.519, 594.1479, 9.244485, 5492.522, 99.566, 100.0, 99.96004, 99.99501, 100.0, 99.95085
57831.94228, 283.0622533526349, 283.1941688373699, 283.6859276646661, 34.668802460867525, 34.82667095773812, 34.81231656574088, 9772.97976746288, 9836.0777857262, 9851.093237586121, 206.08603322266276, 49.16517640008442, 17.053371258976767, 9773.244932377644, 9831.2264930028, 9841.39166252098, 0.999996889225067, 0.9999877788899496, 0.9999979562045668, 60.01831728497875, 60.021412959075036, 60.01878546510854, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 779.5726, 3.51307, 2739.58, 596.595, 9.215954, 5494.021, 600.2117, 9.156077, 5495.786, 595.4831, 9.225447, 5493.884, 595.1749, 9.230041, 5493.439, 600.311, 9.154023, 5495.525, 99.68478, 99.98052, 100.0, 99.97224, 99.96788, 100.0
57834.35268, 283.1339545444398, 283.2622400586891, 283.630900624657, 34.62878790381746, 34.80752173035742, 34.82411396654831, 9772.724633892321, 9833.577801398751, 9840.61775289173, 214.11948856237495, 53.35905491574681, 21.77797389504576, 9768.372502057131, 9823.698213561884, 9843.85394558209, 0.9999983228804366, 0.9999876280733129, 0.9999983165982015, 60.019875066076025, 60.02176879560992, 60.02455177967009, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.0043, 3.5236, 2736.355, 601.0308, 9.14338, 5495.661, 594.621, 9.238358, 5493.163, 601.1727, 9.140869, 5495.47, 601.3552, 9.138909, 5495.45, 594.1081, 9.245217, 5492.522, 99.58705, 100.0, 99.96015, 100.0, 100.0, 99.94865
57836.784400000004, 283.2001903808083, 283.2620992609964, 283.8194827741483, 34.6262264279811, 34.803108693287136, 34.792407781974596, 9775.928677294522, 9834.514455982786, 9846.14099837426, 203.31185045606162, 50.81426033819798, 20.36434182480616, 9779.561284952959, 9825.698330052272, 9841.595946902771, 0.9999983016499056, 0.9999873007346656, 0.9999985307851926, 60.02148239658419, 60.02025917026876, 60.01999703374252, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.313, 3.503433, 2740.915, 601.0503, 9.143196, 5495.602, 594.621, 9.238542, 5493.279, 601.1727, 9.140685, 5495.521, 601.2979, 9.138362, 5495.411, 594.1479, 9.244485, 5492.698, 99.76256, 100.0, 99.96119, 100.0, 100.0, 99.94781
57839.24048000001, 283.1018253972295, 283.2411720469166, 283.75389775359287, 34.63972602963096, 34.79648345689294, 34.82142727244029, 9776.254249175472, 9835.753638147398, 9847.184716596, 212.5086130283371, 47.41207256767211, 18.218312260314065, 9773.487339506739, 9835.038224163327, 9841.608568503905, 0.9999978473271971, 0.999988820623711, 0.999999004731913, 60.02141671240549, 60.02435821247633, 60.02281460480188, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 788.7006, 3.480767, 2745.138, 607.3344, 9.04023, 5490.802, 588.3122, 9.322111, 5484.329, 607.542, 9.037354, 5490.732, 606.944, 9.057276, 5492.593, 590.0126, 9.300337, 5488.864, 99.90668, 99.91626, 99.80157, 99.91591, 99.93899, 99.87106
57841.6494, 283.12884357192917, 283.157043058495, 283.58548582031545, 34.62148475835058, 34.83440826902429, 34.82435595474129, 9780.72878675106, 9825.000361923643, 9838.536914026463, 206.48316887479177, 50.54218261837468, 17.622458437748264, 9776.635608363364, 9835.135668758676, 9847.388148546093, 0.9999983158327249, 0.9999875616611379, 0.9999982415151641, 60.015086490601526, 60.01808844070639, 60.012905191440645, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.4707, 3.504325, 2741.451, 601.0503, 9.142643, 5495.586, 594.5822, 9.238726, 5493.102, 605.0565, 9.072104, 5492.451, 601.2979, 9.139275, 5495.395, 594.1081, 9.244851, 5492.703, 99.7598, 100.0, 99.9581, 99.95605, 99.99983, 99.94869
57844.005880000004, 283.001615910584, 283.10410378249765, 283.7405555262444, 34.621435563350815, 34.80570803857544, 34.766743183369904, 9767.557505083123, 9824.814699620165, 9845.876735850808, 205.24420328854558, 49.233414187041944, 22.27171861450097, 9776.378078735337, 9828.095504296625, 9848.271745012838, 0.9999983957540881, 0.9999844818551059, 0.9999980553787815, 60.01302299880704, 60.0091047860388, 60.010185907127706, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 779.4938, 3.513606, 2738.262, 597.5289, 9.204165, 5494.526, 599.5516, 9.165833, 5495.63, 613.4647, 8.929977, 5478.407, 595.2322, 9.230223, 5493.571, 600.3508, 9.153657, 5495.645, 99.65646, 99.98807, 100.0, 99.69071, 99.96662, 100.0
57846.38796000001, 283.0578062645807, 283.1553962003362, 283.6629627858586, 34.63592512383745, 34.808251940145226, 34.80985352038038, 9775.450280141624, 9836.69697056786, 9845.765009715744, 201.7625033362565, 49.83412960641954, 22.455376493106996, 9775.514728549822, 9828.70882576936, 9846.11235050594, 0.9999977798207004, 0.9999871811175495, 0.9999975160637292, 60.006488258302575, 60.003727454988415, 60.001648501490834, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.313, 3.50379, 2741.274, 601.0114, 9.144117, 5495.608, 594.6016, 9.238358, 5493.154, 607.5614, 9.037354, 5490.625, 601.317, 9.139275, 5495.561, 594.1081, 9.244851, 5492.643, 99.76608, 100.0, 99.95906, 99.91184, 100.0, 99.94878
57848.822960000005, 283.0785918948092, 283.0543629021476, 283.60168486284323, 34.62985272735806, 34.818174221637626, 34.81821813141201, 9768.156377371632, 9831.365421579043, 9841.477226256931, 209.52475988318838, 48.983701536921444, 17.765127514457163, 9770.473466788611, 9825.846245554669, 9840.837726771873, 0.9999981241590042, 0.9999864093790091, 0.9999985393129756, 60.00023717691324, 59.99893188677954, 59.99740589672307, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.1423, 3.525028, 2735.619, 601.0698, 9.143012, 5495.66, 594.6016, 9.238542, 5493.154, 607.5614, 9.036618, 5490.509, 601.317, 9.13964, 5495.51, 594.1081, 9.245034, 5492.53, 99.55643, 100.0, 99.95917, 99.91092, 100.0, 99.95074
57851.27736000001, 282.93233497915685, 283.10875630044, 283.60781083992606, 34.621457255642795, 34.820886733875106, 34.79684473549426, 9771.52773140994, 9827.983690311747, 9840.389605975364, 210.18173973581406, 51.52105574838379, 16.07159487482022, 9771.155750069796, 9828.560594519588, 9845.150962947464, 0.9999984050716851, 0.9999895746367308, 0.9999986263848779, 59.991846627480115, 59.99117460837944, 59.995130161928884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.873, 3.544481, 2728.805, 607.3344, 9.040967, 5491.061, 588.2928, 9.322111, 5484.334, 601.2115, 9.140318, 5495.514, 607.5735, 9.037004, 5490.969, 588.601, 9.318465, 5486.713, 99.30251, 99.9192, 99.79953, 100.0, 99.91171, 99.82052
57853.737720000005, 283.1128800179025, 283.1659848693519, 283.6221779438709, 34.6329646499806, 34.83151215169368, 34.79918803170059, 9771.204448429828, 9826.456635141298, 9843.740496552244, 210.0402707821204, 43.26333140361885, 17.60469964715594, 9777.696233296809, 9828.942193719586, 9842.105363707462, 0.9999981565982294, 0.9999903962587945, 0.9999981004201152, 59.98771674336053, 59.98619417008561, 59.98670675519967, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.0634, 3.524492, 2735.844, 601.0503, 9.143012, 5495.543, 594.6016, 9.238358, 5493.207, 607.542, 9.03717, 5490.62, 601.2789, 9.13964, 5495.351, 594.0684, 9.245034, 5492.582, 99.57262, 100.0, 99.96001, 99.91279, 99.99904, 99.95076
57856.16176, 283.04084466906284, 283.16479849091525, 283.6471196674417, 34.62137190026901, 34.83554024907225, 34.8207457260628, 9770.430368602267, 9830.579864701187, 9843.201450660761, 207.1912323780493, 50.20099116001347, 24.11749616859015, 9771.468415780213, 9826.953767387451, 9839.754925773184, 0.9999965197911678, 0.9999859425579642, 0.9999973350726429, 59.98188290033212, 59.985224581557794, 59.9868230981199, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 778.1335, 3.516104, 2738.22, 598.4044, 9.190719, 5494.703, 598.9111, 9.170987, 5495.716, 613.2705, 8.930714, 5478.682, 595.1749, 9.230041, 5493.571, 600.311, 9.153291, 5495.638, 99.6478, 99.99346, 100.0, 99.6965, 99.96664, 100.0
57858.561760000004, 283.1223464740421, 283.1926142311376, 283.7121477128838, 34.63559009059234, 34.7918584472354, 34.802722824080206, 9768.947643350284, 9829.331397799564, 9842.690457168004, 206.2744232156665, 47.20973052646423, 19.57641026714964, 9776.362169575486, 9839.713342271038, 9838.526480788232, 0.9999987735029557, 0.9999871798004673, 0.999998719226551, 59.98569545779455, 59.98401065830622, 59.988478241149686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.7928, 3.524135, 2735.509, 600.9141, 9.143564, 5495.466, 594.5628, 9.238726, 5493.147, 607.542, 9.036802, 5490.677, 601.2979, 9.139458, 5495.618, 594.1081, 9.244485, 5492.704, 99.56599, 100.0, 99.95893, 99.90886, 100.0, 99.95087
57860.93392, 283.0888130354614, 283.0211744104005, 283.58636303573417, 34.63297433727133, 34.79391871614084, 34.80496916351917, 9774.20487110164, 9830.367328176133, 9838.218232282463, 209.67558528786685, 44.257321682012844, 22.913457936479062, 9776.27165463308, 9832.65782095936, 9838.245454986372, 0.9999984354793467, 0.9999880898772114, 0.9999990530091982, 59.98442874245535, 59.986874388268866, 59.98627230590065, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.162, 3.524492, 2735.246, 601.0114, 9.143196, 5495.483, 594.6016, 9.238358, 5493.214, 607.5226, 9.03717, 5490.45, 601.317, 9.138909, 5495.462, 594.128, 9.244668, 5492.582, 99.5792, 100.0, 99.958, 99.91602, 100.0, 99.94977
57863.39720000001, 283.0301964289441, 283.06403042983254, 283.6311991028, 34.620938070145854, 34.8216262725311, 34.79570066622738, 9774.081848875463, 9831.578874374798, 9835.634436580765, 208.60657582795648, 47.01292652973643, 16.80717311743757, 9775.52145740145, 9829.898723983652, 9839.948960292186, 0.9999975263836994, 0.9999910435171734, 0.9999987804189708, 59.982340981190184, 59.98795789562645, 59.98573047156378, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.9321, 3.543588, 2728.804, 607.3344, 9.040783, 5490.964, 588.351, 9.321743, 5484.507, 601.2115, 9.140869, 5495.573, 607.5735, 9.036821, 5490.66, 587.7859, 9.32579, 5485.055, 99.31224, 99.91502, 99.80171, 100.0, 99.91368, 99.78427
57865.74444, 283.14742943042995, 282.3787031804766, 283.37468991727485, 34.670048583061714, 34.84300702846755, 34.82631797261411, 9783.452413618723, 9804.193645900688, 9840.46892025669, 200.33952922163098, 38.19446263574446, 32.04476352547772, 9789.515735208592, 9806.433423943376, 9833.15922560332, 0.9999938089400231, 0.9999913604327457, 0.9999930398149928, 59.97100067474857, 59.96217723436302, 59.96712332114147, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.4577, 3.523421, 2736.183, 601.634, 9.146696, 5495.395, 594.6404, 9.237805, 5493.273, 606.8235, 9.055372, 5492.725, 601.3742, 9.137997, 5495.418, 594.2274, 9.243203, 5492.73, 99.58077, 99.99634, 99.96138, 99.93526, 100.0, 99.95135
57868.13392000001, 282.7800759628262, 282.67062052924456, 283.1669158223452, 34.68071844206093, 34.88001881654696, 34.91269642583084, 9767.137190195443, 9826.76531658717, 9857.869817919218, 210.0617573813818, 51.43459519365115, 21.4477299521659, 9771.46663690195, 9835.29503674171, 9845.54644985018, 0.9999975536481694, 0.9999866446382341, 0.9999977571133195, 59.946947651218615, 59.94619422218248, 59.95055669261912, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.2606, 3.523957, 2736.742, 600.5639, 9.158669, 5495.654, 596.931, 9.205225, 5495.511, 598.2599, 9.193822, 5494.535, 596.8344, 9.213604, 5494.103, 600.0327, 9.155122, 5495.577, 99.60111, 100.0, 99.99301, 99.99135, 99.97632, 100.0
57870.59272000001, 282.6259589467911, 282.5005090421968, 283.096175084337, 34.681086791498856, 34.87663739600847, 34.85857417282348, 9777.088894326065, 9837.571942341105, 9842.567163946267, 206.64846434056471, 58.57409484397522, 21.317244558973016, 9780.676286691943, 9840.774517331269, 9858.77581042212, 0.9999991034849544, 0.9999871659892058, 0.9999986507470393, 59.93752254625735, 59.941992693086895, 59.937376234190985, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 778.9418, 3.516639, 2737.174, 599.2215, 9.160326, 5495.782, 594.7764, 9.237253, 5493.104, 601.1727, 9.140869, 5495.678, 601.2979, 9.139823, 5495.61, 594.1081, 9.244851, 5492.644, 99.61686, 100.0, 99.96045, 100.0, 100.0, 99.95085
57872.943080000005, 282.5974116536885, 282.80499260985874, 283.3508786173214, 34.67513769467263, 34.85923263378815, 34.83977627226412, 9768.418295230538, 9831.181401816917, 9838.763180027505, 213.37802733136346, 48.048104278981555, 13.731061306112224, 9762.4233351415, 9828.303095630898, 9850.448143290263, 0.9999985394157116, 0.9999909714747716, 0.999999163169685, 59.938063786537484, 59.9427634803374, 59.94449792030406, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.1226, 3.524492, 2736.087, 601.0308, 9.143564, 5495.654, 594.5822, 9.238173, 5493.161, 594.9393, 9.233537, 5493.368, 601.2979, 9.139092, 5495.507, 594.1081, 9.244851, 5492.703, 99.57729, 100.0, 99.95919, 99.96187, 100.0, 99.94878
57875.36336, 282.720737976931, 282.8931204014965, 283.30071560721836, 34.61488192557023, 34.806422758675474, 34.80557481039282, 9764.576713958562, 9823.531020035693, 9832.16885702325, 214.06025459066404, 48.551809239847444, 15.281974581505892, 9773.35637473901, 9822.990485662065, 9829.298434750543, 0.9999980343938961, 0.9999904154488661, 0.9999986188579507, 59.9536414541519, 59.9495971465873, 59.948675666773084, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.6561, 3.543945, 2728.312, 607.3734, 9.04023, 5490.957, 588.3122, 9.321927, 5484.329, 588.6284, 9.317378, 5484.988, 607.5544, 9.036456, 5490.502, 587.7263, 9.329453, 5483.139, 99.29433, 99.91799, 99.80273, 99.81046, 99.91081, 99.77682
57877.805920000006, 282.61469597235583, 282.90889005315114, 283.36676515545275, 34.65656889982869, 34.881114642867104, 34.82735797170946, 9761.9229845889, 9822.093496107958, 9848.195489125696, 211.9940031099324, 42.913409672805756, 14.368899946426609, 9767.960955455637, 9824.077399320453, 9837.341773189995, 0.9999991526970217, 0.9999905232396635, 0.9999989335963605, 59.95757330518191, 59.96040386465711, 59.956816254490704, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.162, 3.525028, 2735.337, 601.0308, 9.14338, 5495.638, 594.5628, 9.238358, 5493.154, 594.9588, 9.233904, 5493.426, 601.3361, 9.139275, 5495.459, 594.1081, 9.244851, 5492.582, 99.54249, 100.0, 99.95906, 99.9651, 100.0, 99.94878
57880.24928, 282.69594091598833, 282.6923904215214, 283.3635506018591, 34.66942300674524, 34.87646753674127, 34.852538317709985, 9768.1720507402, 9840.27616232521, 9851.148625572912, 210.33355342905543, 48.29494973936198, 20.957122347959853, 9781.555453221006, 9829.127062583, 9852.432631012012, 0.999997588340755, 0.999988182738535, 0.9999978990433789, 59.970589716213844, 59.969336475565186, 59.966802393737886, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.2211, 3.523957, 2735.432, 601.0892, 9.143564, 5495.5, 595.2617, 9.221607, 5494.856, 596.3763, 9.211841, 5494.737, 597.9217, 9.198994, 5494.67, 598.6808, 9.167208, 5495.585, 99.55188, 100.0, 99.98539, 99.98506, 99.98664, 100.0
57882.665960000006, 282.7012130376633, 282.77095116013476, 283.4535299897238, 34.646888685391474, 34.82443602446566, 34.835204030109196, 9770.1489448831, 9835.2882287912, 9846.19408461063, 206.97436970973558, 49.74416165255923, 19.686820453106066, 9775.755739727918, 9834.099719466076, 9840.630344940908, 0.9999972985425408, 0.9999902837990724, 0.9999982541224823, 59.9764527370047, 59.97827890997511, 59.978936855847216, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 780.1246, 3.512713, 2738.75, 597.879, 9.179482, 5495.674, 595.7275, 9.228417, 5493.387, 596.3763, 9.220482, 5493.607, 601.317, 9.139275, 5495.501, 594.128, 9.2454, 5492.649, 99.67422, 100.0, 99.96329, 99.9735, 100.0, 99.94879
57885.073840000005, 282.67376695193457, 282.89993445273296, 283.5086063915367, 34.65620215372235, 34.849849639596265, 34.844296192370116, 9763.564487535898, 9827.910229149093, 9846.719119736392, 208.59887984747957, 48.73897850401272, 16.30459868093476, 9762.718533098108, 9831.894190627432, 9846.353503704759, 0.9999987776659117, 0.9999922258609512, 0.9999987502862374, 59.98019736608691, 59.98328229252367, 59.98296133517595, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.1226, 3.525384, 2735.767, 601.0503, 9.142828, 5495.539, 594.5822, 9.238358, 5493.155, 601.231, 9.140501, 5495.568, 601.2789, 9.139458, 5495.521, 594.128, 9.244668, 5492.521, 99.56563, 100.0, 99.96015, 100.0, 100.0, 99.94755
57887.59956, 282.79286366783566, 282.99896618145397, 283.58351154603906, 34.60662386316629, 34.786579507779585, 34.80799187923383, 9757.449489537088, 9827.492717411711, 9842.344038433012, 210.96680093416944, 48.98401759481203, 18.761073755632424, 9765.526460043979, 9827.016829682485, 9841.85920221164, 0.9999986324304924, 0.999987226276322, 0.9999981369988216, 59.98439571040511, 59.98099924564406, 59.98651187476006, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 769.9716, 3.543767, 2728.695, 607.3344, 9.040967, 5490.905, 588.3122, 9.321927, 5484.333, 607.542, 9.036986, 5490.677, 607.5735, 9.036821, 5490.669, 587.7263, 9.329819, 5483.15, 99.30825, 99.91814, 99.79955, 99.91399, 99.91384, 99.77678
57890.037480000006, 282.757732639771, 282.92270107509995, 283.41999131940605, 34.66077161414859, 34.84922599528155, 34.81719635458864, 9768.864212784882, 9830.219592136504, 9840.40234813319, 211.60719911387787, 49.78189170166479, 16.511755592216105, 9771.130122410625, 9828.76011353355, 9839.936109155171, 0.9999992663754012, 0.9999879325535078, 0.9999978384807827, 59.98644472117613, 59.984724326369225, 59.98505993836501, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.2803, 3.524314, 2735.457, 601.0114, 9.143012, 5495.49, 594.5822, 9.238358, 5493.153, 601.1727, 9.141604, 5495.581, 601.2979, 9.139092, 5495.445, 594.1081, 9.245034, 5492.589, 99.53466, 100.0, 99.95904, 100.0, 100.0, 99.94878
57892.38756, 282.7576625200565, 282.8746070403953, 283.45327482728953, 34.64625785878746, 34.84223754876139, 34.83416875047712, 9765.733535660796, 9824.69326112594, 9836.0256659213, 204.97197323876935, 54.148490149748795, 20.290473255719462, 9773.28039182552, 9832.448964173842, 9837.959282821677, 0.9999983052461671, 0.9999871513359516, 0.9999983901074699, 59.98432328852182, 59.98733812745268, 59.98417609285537, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.2803, 3.524671, 2735.255, 600.9919, 9.143748, 5495.62, 595.2034, 9.221791, 5494.483, 609.0178, 9.006649, 5486.808, 598.3414, 9.19315, 5494.957, 598.0446, 9.188999, 5495.758, 99.53085, 100.0, 99.9795, 99.84358, 99.99186, 100.0
57894.755520000006, 282.72670747047573, 282.9051014404848, 283.40844008962046, 34.67092470488748, 34.854725533196735, 34.84889324358702, 9769.709510598032, 9831.099092804192, 9842.421989363664, 211.63542522009357, 54.36903533768691, 22.424546444399198, 9768.82496058367, 9835.514214753955, 9846.555716183844, 0.999998335093167, 0.9999864334120517, 0.9999981854177556, 59.98544689783721, 59.987912891145264, 59.987448619750836, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 780.6964, 3.510929, 2739.122, 597.3926, 9.191087, 5495.65, 596.3293, 9.213508, 5493.661, 607.9886, 9.03478, 5490.522, 601.2789, 9.13964, 5495.516, 594.128, 9.244668, 5492.582, 99.69572, 100.0, 99.97626, 99.90928, 100.0, 99.94865
57897.12672000001, 282.7407360431227, 282.84988972211784, 283.4675748739948, 34.65350618886366, 34.83202131946504, 34.84562350056045, 9768.971297531936, 9831.393784161899, 9841.775638323743, 202.26645276241743, 59.93173206217307, 14.535759506482123, 9769.39971977671, 9827.244359147344, 9840.101186064157, 0.9999995214256906, 0.9999832534033185, 0.9999987089056586, 59.99110064893497, 59.98994936950617, 59.99313838082757, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.037, 3.504325, 2740.848, 601.0698, 9.142828, 5495.714, 594.6016, 9.238542, 5493.272, 607.5614, 9.03717, 5490.618, 601.2979, 9.139092, 5495.459, 594.0883, 9.245217, 5492.643, 99.77214, 100.0, 99.95895, 99.91292, 100.0, 99.94865
57899.48384000001, 282.63784674458327, 282.80338062736945, 283.4008868710378, 34.66596761166401, 34.84010474847933, 34.8266704057905, 9762.646295335959, 9825.20645248561, 9844.286538827875, 210.85826029090185, 47.61683589239328, 16.045714784897882, 9770.213024017956, 9823.029361959923, 9840.5027737925, 0.9999983346994111, 0.9999877982039562, 0.9999984196047392, 59.992514287253655, 59.992847277832944, 59.99281071783677, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 788.7006, 3.480589, 2745.19, 607.3539, 9.040967, 5490.808, 588.3316, 9.321375, 5484.505, 601.2892, 9.139399, 5495.515, 607.5926, 9.035726, 5490.502, 587.766, 9.328903, 5483.326, 99.9044, 99.91636, 99.80076, 100.0, 99.91081, 99.77804
57901.891800000005, 282.759975955545, 282.96714403949, 283.46833860619597, 34.64750246938813, 34.837566945460274, 34.812072766694115, 9767.655326510547, 9831.33218592206, 9849.034126432205, 210.66728883454107, 49.989521709386736, 17.076674632922277, 9767.986499222716, 9828.649118320322, 9845.1518716828, 0.9999985139951408, 0.9999860132235118, 0.9999977228879031, 59.999594250030334, 59.99822532922932, 60.00363451137875, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.2933, 3.504682, 2741.475, 600.9725, 9.14467, 5495.652, 594.5822, 9.238173, 5493.207, 607.5226, 9.036802, 5490.553, 601.2789, 9.13818, 5495.412, 594.0883, 9.245034, 5492.522, 99.73559, 100.0, 99.96025, 99.91173, 100.0, 99.94758
57904.30848000001, 282.82413801832206, 282.8616551291158, 283.47030954454476, 34.6404604023906, 34.839709678466356, 34.80623937287445, 9767.365614432685, 9823.907174158994, 9839.45716741578, 203.6263275025085, 50.96814162706869, 20.243908320569062, 9768.587257604442, 9821.750818945133, 9841.094645735679, 0.9999979581698808, 0.9999863512074342, 0.9999975170840848, 60.00459045355357, 60.00048687217529, 60.00306477537479, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 782.2736, 3.50379, 2741.838, 601.0503, 9.143196, 5495.603, 594.5628, 9.238358, 5493.207, 607.5614, 9.036986, 5490.365, 601.1263, 9.14932, 5495.471, 595.46, 9.222144, 5494.316, 99.73506, 100.0, 99.95908, 99.91196, 100.0, 99.97511
57906.67680000001, 282.7684893849026, 282.9564787691049, 283.5115700434653, 34.64558215670546, 34.851115865866234, 34.828071175760854, 9774.76551290674, 9832.184588684937, 9847.051976034334, 205.01437037567302, 56.91469416292102, 20.98413849858116, 9770.86112370754, 9832.812903193959, 9850.502147454863, 0.9999977604708197, 0.999982083818636, 0.9999985949942836, 60.002238664526736, 60.007057683471196, 60.004145652530184, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 600], 5500.0, [], 776.0043, 3.524849, 2734.576, 594.8635, 9.234557, 5493.726, 600.2505, 9.15755, 5495.592, 610.9014, 8.988998, 5486.722, 598.4177, 9.176531, 5495.672, 596.0167, 9.221229, 5493.444, 99.57173, 99.9664, 100.0, 99.82737, 100.0, 99.96434
