TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58985.55524, 283.00799790528345, 283.03067810061464, 283.4878062698834, 34.5945301962955, 34.77010247404477, 34.77465423601316, 9766.643555105566, 9819.736285343171, 9836.562309990648, 216.01663118531178, 55.710505947342426, 22.14802934690772, 9766.069985204591, 9825.744957324549, 9830.917731169657, 0.9999971632475684, 0.9999863100429963, 0.9999971602215225, 60.008992637323516, 60.00242262639766, 60.00752056087753, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 776.2014, 3.523778, 2736.63, 602.7624, 9.110041, 5494.379, 591.2628, 9.289346, 5487.584, 602.7262, 9.123034, 5495.235, 788.0587, 6.965111, 5488.956, 587.766, 9.32872, 5483.326, 99.58491, 99.98498, 99.85771, 99.99692, 99.88466, 99.78021
58987.94668000001, 282.87964230182524, 283.14445529812264, 283.41784276795835, 34.62101588584238, 34.81005882148354, 34.800341511409236, 9768.615911464434, 9826.201793723232, 9838.763638410219, 214.51390609312602, 57.23926418364772, 21.565014396256174, 9767.749666687505, 9828.672936295361, 9841.602922185246, 0.9999983549106211, 0.9999859135793967, 0.999997902346686, 60.00916647586154, 60.00757670639357, 60.005857065698414, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 777.128, 3.522351, 2735.652, 601.5367, 9.135644, 5495.663, 594.6016, 9.238358, 5493.275, 607.4255, 9.039009, 5490.703, 794.1436, 6.918177, 5494.07, 594.128, 9.244485, 5492.536, 99.56145, 100.0, 99.96126, 99.91446, 99.96974, 99.94989
58990.351, 282.91574114131714, 283.0691299386402, 283.495576268958, 34.613800710920124, 34.818801464942524, 34.79036557977943, 9774.915952370438, 9830.186146450034, 9846.96628716528, 219.37097517653, 50.679097828982776, 19.766391447197748, 9776.852492702186, 9829.547666133276, 9837.02772353823, 0.9999979446917118, 0.9999826673278204, 0.9999980042510288, 60.00627626879981, 60.0089955333155, 60.00693407572392, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4917, 3.526634, 2735.185, 601.0308, 9.142459, 5495.602, 594.5822, 9.238173, 5493.16, 601.1533, 9.140869, 5495.566, 794.1436, 6.917994, 5494.123, 594.1479, 9.244302, 5492.477, 99.54445, 100.0, 99.96123, 100.0, 99.97668, 99.951
58992.75172000001, 282.883875756079, 283.0698035795727, 283.4734955361943, 34.62197505178283, 34.8117004675969, 34.80392927249402, 9769.026479904205, 9833.734300615604, 9841.244333377748, 217.09785946429042, 55.06610390793048, 23.91067473776002, 9767.416824261998, 9835.04712057261, 9844.998770278124, 0.999996389872886, 0.9999832885202535, 0.999995719654956, 60.009121454341425, 60.00513638772459, 60.00095748620403, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 769.0646, 3.546265, 2727.615, 594.7662, 9.235478, 5493.271, 600.9688, 9.143744, 5495.55, 594.8617, 9.234639, 5493.294, 800.3619, 6.865945, 5495.543, 600.3707, 9.15384, 5495.554, 99.27087, 99.9612, 100.0, 99.96161, 100.0, 100.0
58995.14916000001, 282.65504326254376, 282.7082860314581, 283.1776348981221, 34.667497647805234, 34.85712610613981, 34.845718839214314, 9772.67683062085, 9832.557475268812, 9842.981022582511, 217.6491690255785, 51.61805385082698, 24.16306484308643, 9776.423770796988, 9833.041886427605, 9845.560954383978, 0.9999977691152165, 0.9999855720976102, 0.9999983845282113, 60.005857304183685, 60.00247076269311, 60.00042986677035, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.472, 3.526812, 2734.965, 601.0503, 9.142643, 5495.547, 594.6016, 9.238358, 5493.273, 601.231, 9.13995, 5495.417, 794.1817, 6.917811, 5494.238, 594.128, 9.244668, 5492.596, 99.53644, 100.0, 99.96123, 100.0, 99.97373, 99.95001
58997.4846, 283.0109281822542, 283.152473986146, 283.37051680173164, 34.60300704075033, 34.797736273299904, 34.76186470955305, 9764.651479364287, 9815.266247050262, 9831.359420681663, 214.97607856587646, 53.506087884205954, 24.549958278174927, 9771.599245763557, 9822.582642372758, 9826.783453223692, 0.9999970404899383, 0.9999837705724152, 0.9999979058062857, 60.00121688421822, 59.998780744028764, 59.997574773303604, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.472, 3.527169, 2734.75, 601.1086, 9.142091, 5495.484, 593.9611, 9.255661, 5491.41, 603.0369, 9.112002, 5494.686, 790.9008, 6.94831, 5490.693, 589.1179, 9.31169, 5484.848, 99.53087, 100.0, 99.93432, 99.98693, 99.92256, 99.80792
58999.900720000005, 282.91864304748776, 283.1689579672463, 283.32852042729183, 34.657691874405316, 34.85026472711516, 34.80765186876711, 9765.813916153968, 9841.226430249337, 9830.728663324073, 220.6858206823369, 55.69739618018957, 19.86080816093454, 9769.466562763319, 9830.082638133357, 9846.49684927983, 0.9999974853097785, 0.999983965328491, 0.9999972986378823, 59.9989644246506, 59.99725481085312, 59.990910298995125, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 779.5726, 3.514676, 2738.187, 604.5523, 9.093095, 5494.388, 592.6993, 9.25879, 5492.394, 601.7164, 9.137008, 5495.514, 794.1245, 6.918177, 5493.853, 594.1876, 9.244668, 5492.717, 99.66413, 99.98151, 99.93451, 100.0, 99.97177, 99.94988
59002.240280000005, 282.87259210159294, 282.9742625566868, 283.402295972452, 34.63371390002861, 34.841920389798695, 34.813403679009724, 9773.35928093392, 9834.129266406444, 9834.66636524818, 216.99171227777975, 55.948526361276436, 20.47390718445513, 9772.628125121522, 9828.675504824598, 9842.380823062298, 0.9999981947097194, 0.999984673882186, 0.9999973347301966, 59.99431732966494, 59.99872282705744, 59.99349164835953, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526455, 2734.75, 601.0698, 9.142828, 5495.587, 594.6016, 9.238358, 5493.155, 607.4061, 9.039009, 5491.034, 794.1245, 6.918359, 5494.124, 594.1479, 9.244302, 5492.595, 99.52824, 100.0, 99.95908, 99.91454, 99.97671, 99.94999
59004.610160000004, 282.67869435743086, 282.86314125843023, 283.3528080661258, 34.629907829142454, 34.81683776521292, 34.81141901906174, 9769.530713419887, 9826.145802865705, 9834.324609039722, 216.6973355889645, 50.91817713440196, 30.773859719513894, 9767.757792905644, 9830.549034873875, 9842.15015169975, 0.9999971335940796, 0.9999850823245144, 0.9999967633053911, 59.994930533378096, 59.992822627887016, 59.9925191685867, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 769.0844, 3.546265, 2727.462, 594.9218, 9.234005, 5493.347, 600.9105, 9.145401, 5495.708, 613.4064, 8.930161, 5478.464, 800.5145, 6.865215, 5495.817, 600.3508, 9.155305, 5495.585, 99.26284, 99.96488, 100.0, 99.6977, 100.0, 100.0
59006.9486, 282.8050486557772, 282.95821495392585, 283.2460777637397, 34.60515468647376, 34.79992906557039, 34.81823857126471, 9765.034094150356, 9832.012128375245, 9846.16761658678, 214.62997165705087, 51.83666855455613, 17.93453605858076, 9771.387290677569, 9832.074742454057, 9837.347451409161, 0.9999988637023076, 0.9999863065360328, 0.9999980384899211, 59.99584409398603, 59.98534881782215, 59.9848192267218, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526455, 2734.855, 601.0892, 9.142643, 5495.608, 594.621, 9.238173, 5493.155, 607.4255, 9.03956, 5490.763, 794.2389, 6.917629, 5494.069, 594.1479, 9.244485, 5492.422, 99.53436, 100.0, 99.95908, 99.91538, 99.97571, 99.95098
59009.3496, 282.8034687433812, 283.0203416408461, 283.2820198229573, 34.633115915973946, 34.832139847849135, 34.77706911556394, 9766.233072475854, 9824.662245632533, 9840.861217147201, 220.30869451182252, 45.26404856343197, 20.25337623251312, 9766.47233260041, 9827.01931808012, 9838.091416591227, 0.9999982519043641, 0.9999878048972243, 0.9999979438194546, 59.98473488594917, 59.98451359583464, 59.98403969795139, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4523, 3.526634, 2734.529, 601.0308, 9.142275, 5495.608, 594.6016, 9.238358, 5493.214, 607.4644, 9.038825, 5490.76, 793.9146, 6.919638, 5493.54, 592.9152, 9.269755, 5489.798, 99.53435, 100.0, 99.96121, 99.91467, 99.96607, 99.91112
59011.7392, 282.82105194144344, 283.0353530530786, 283.4021144594232, 34.62536160163181, 34.812176685355716, 34.81363066013423, 9769.549883487474, 9832.942371787281, 9834.522239006677, 215.3627373839372, 51.78473806254078, 22.399279823934478, 9776.27836078484, 9833.56536164457, 9845.071360710033, 0.999997957405141, 0.9999832610478788, 0.9999981502509608, 59.98287239349587, 59.98140394426552, 59.98427017506571, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.7807, 3.505574, 2740.816, 607.3344, 9.041151, 5491.805, 589.574, 9.306097, 5488.347, 603.0563, 9.100603, 5494.226, 791.8927, 6.936074, 5493.463, 592.7363, 9.258402, 5492.336, 99.74938, 99.92266, 99.85473, 99.98312, 99.95417, 99.94418
59014.150480000004, 282.6967585496235, 282.9347631727841, 283.30397106690515, 34.637082530475666, 34.834992505653545, 34.830754655727674, 9777.045866754495, 9829.446745281493, 9848.88783343655, 215.26546858693473, 52.8445301871634, 16.159284999775537, 9776.240236910317, 9826.357172458733, 9840.561443141907, 0.9999977083923216, 0.9999849621048191, 0.9999982320650519, 59.98131462730926, 59.97855596309095, 59.98795138117073, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.3931, 3.526455, 2734.86, 601.0892, 9.142828, 5495.547, 594.6016, 9.237805, 5493.271, 607.4449, 9.038825, 5490.709, 794.2389, 6.917629, 5494.07, 594.1479, 9.244302, 5492.591, 99.53054, 100.0, 99.9603, 99.91457, 99.9757, 99.94891
59016.54352000001, 282.41105824883704, 282.61667083925, 282.9976724454781, 34.687432005532095, 34.83269022854805, 34.83967899266872, 9768.568248785647, 9822.609792295532, 9839.177840297696, 214.74126510490441, 48.84754328137103, 27.501725394685764, 9768.291491917944, 9814.707713225927, 9837.186088210798, 0.9999966744501633, 0.9999870211444822, 0.9999971097134273, 59.987517670514336, 59.98634508321939, 59.98540549478926, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 769.9124, 3.544659, 2728.208, 595.0775, 9.232716, 5493.422, 600.7552, 9.147058, 5495.593, 613.5035, 8.929977, 5478.628, 800.5717, 6.866858, 5495.759, 600.4304, 9.152192, 5495.365, 99.25397, 99.96394, 100.0, 99.69474, 100.0, 100.0
59018.92184, 282.48854730397505, 282.6468820110767, 283.04404732125886, 34.688945031352716, 34.88039544884934, 34.814740845078504, 9771.407804677687, 9825.40804453653, 9840.246877692582, 210.15800842561475, 51.288539001861906, 22.12505399566544, 9774.560727606373, 9831.46660272131, 9839.475857178624, 0.9999978987955691, 0.9999838168875574, 0.9999976212780294, 59.98756432952387, 59.99302780738114, 59.992009561194145, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4128, 3.526634, 2734.912, 601.0698, 9.143564, 5495.646, 594.6016, 9.238358, 5493.214, 607.4838, 9.038274, 5490.721, 794.2007, 6.917629, 5494.018, 594.1479, 9.244302, 5492.656, 99.53453, 100.0, 99.9623, 99.91479, 99.97269, 99.94999
59021.356080000005, 282.59603782030604, 282.6710000815601, 283.09836377284455, 34.66411887700137, 34.88386085959719, 34.82832995081036, 9772.27914348522, 9831.376751420496, 9844.567306407762, 211.44116632278565, 48.85414751347082, 16.290102239534463, 9766.1695587197, 9830.172837352844, 9836.759691149544, 0.999998323563294, 0.9999864088158184, 0.9999987987468438, 59.99332452145893, 59.98977284748555, 59.991771712736224, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4523, 3.526634, 2734.635, 600.953, 9.143932, 5495.61, 594.6016, 9.238173, 5493.273, 607.4255, 9.037722, 5490.604, 794.2389, 6.917446, 5493.958, 594.128, 9.244851, 5492.257, 99.53244, 100.0, 99.96025, 99.91265, 99.97174, 99.94274
59023.71564, 282.5310735913985, 282.6381699582349, 283.03648235668953, 34.69572047822837, 34.898410966195705, 34.854040649085164, 9773.776928990515, 9827.800406039638, 9835.110198454098, 219.5307457213712, 51.443295212403655, 26.405652399493192, 9770.335156481913, 9835.16309118683, 9839.801606361247, 0.9999976532578959, 0.9999852139850716, 0.99999750861235, 59.992452165396834, 59.990782221972715, 59.992162391558075, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.7807, 3.505574, 2740.428, 607.315, 9.041888, 5491.017, 588.3122, 9.321743, 5484.388, 601.2698, 9.134434, 5495.466, 789.7563, 6.948675, 5491.554, 590.6289, 9.286236, 5489.809, 99.73527, 99.9188, 99.79955, 100.0, 99.92052, 99.89819
59026.19872000001, 282.34023989937526, 282.7114813190591, 283.16849724318405, 34.673468290580644, 34.85530178530696, 34.853894042197055, 9764.634434123594, 9829.96852116341, 9835.093360134148, 216.56405839636182, 51.52351932336478, 18.74425783168499, 9776.959273396988, 9831.742241592421, 9843.13813227541, 0.9999981588640505, 0.999989779275127, 0.9999978805789511, 59.98547586188454, 59.98893579894775, 59.98812128455735, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.5114, 3.526455, 2734.75, 601.0114, 9.142828, 5495.617, 594.6404, 9.238173, 5493.279, 607.4255, 9.039192, 5490.761, 794.258, 6.917811, 5493.962, 594.1479, 9.244119, 5492.596, 99.52861, 100.0, 99.95919, 99.91431, 99.97571, 99.94991
59028.541240000006, 282.5646151012294, 282.76100376077807, 283.16012456415626, 34.67616616486986, 34.83145246616306, 34.8304617779412, 9766.53304434712, 9832.270756222037, 9834.68390118779, 208.52064729652602, 50.4948838559626, 24.903765260997716, 9760.993355328126, 9832.063231595399, 9834.951308567704, 0.9999973795870918, 0.9999862016554624, 0.999996941018165, 60.000944690452, 59.991297458559735, 59.99319729882403, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 771.4107, 3.541625, 2728.656, 596.5756, 9.216506, 5494.284, 600.2505, 9.152027, 5495.708, 613.5229, 8.92961, 5478.627, 800.4573, 6.866311, 5495.598, 600.311, 9.152741, 5495.605, 99.3392, 99.97962, 100.0, 99.69472, 100.0, 100.0
59030.90520000001, 282.6980990021747, 282.7302479206893, 283.21615709508785, 34.67042794760022, 34.84953148522139, 34.832263682660376, 9776.61507812813, 9835.736604838807, 9841.32676912309, 211.25755631313677, 47.25956481478261, 24.22323139609489, 9774.300285190642, 9833.315247553412, 9835.708908351022, 0.9999967733174586, 0.9999901497131054, 0.9999982479425317, 60.005732869674354, 60.010051132641586, 60.005739061515236, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4523, 3.526634, 2734.692, 601.0503, 9.143196, 5495.661, 594.621, 9.237989, 5493.273, 607.4449, 9.038641, 5490.65, 794.2198, 6.917446, 5494.131, 594.1479, 9.244485, 5492.596, 99.52652, 100.0, 99.95917, 99.91349, 99.97368, 99.95098
59033.2568, 282.6368727486883, 282.7203145722289, 283.0863354283891, 34.676195171189505, 34.85936465021695, 34.829730666872564, 9769.910657534301, 9831.248701610131, 9845.013291846706, 212.39648585506347, 47.39967478539029, 23.176365643409554, 9772.424151668947, 9830.678807342347, 9846.543338935737, 0.9999989519963095, 0.9999879880223429, 0.999998751290732, 60.01172388035713, 60.0122781161069, 60.01535769443919, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526634, 2734.692, 601.0308, 9.143564, 5495.557, 594.6016, 9.238173, 5493.161, 607.4061, 9.039376, 5490.701, 794.2389, 6.917446, 5493.906, 594.1479, 9.244302, 5492.651, 99.53053, 100.0, 99.96132, 99.9154, 99.97373, 99.94991
59035.635120000006, 282.62263676069955, 282.61965447372665, 283.19732863815017, 34.66190793638828, 34.862296531298234, 34.8006054767499, 9767.860554376148, 9823.034056303854, 9839.272531903453, 220.25692643486036, 55.81151340740371, 22.80624283561474, 9773.584945557486, 9830.089569102465, 9838.7557660785, 0.9999959004703329, 0.9999855920283053, 0.9999965099731496, 60.01813815190452, 60.015767125394525, 60.02038737749024, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.7807, 3.505574, 2740.538, 607.3734, 9.040046, 5491.022, 588.3122, 9.321927, 5484.336, 601.2115, 9.14142, 5495.626, 787.9633, 6.965659, 5488.848, 587.7859, 9.325424, 5485.494, 99.7412, 99.91624, 99.80064, 100.0, 99.88262, 99.80971
59038.02328, 282.5019898808708, 282.73168242438095, 283.24908254530385, 34.676117582453024, 34.85534316017536, 34.83896921486407, 9776.350132316209, 9823.710588820124, 9836.641188643724, 214.23214316515623, 51.3700771993108, 21.658963551449347, 9784.077286200829, 9834.817435898061, 9830.904943467327, 0.9999976707192573, 0.9999869581705894, 0.9999978656730385, 60.02220192353906, 60.02943520134719, 60.02107262468054, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.472, 3.526812, 2735.017, 601.1086, 9.142459, 5495.663, 594.6016, 9.238173, 5493.214, 607.4449, 9.038825, 5490.813, 794.2007, 6.917629, 5493.854, 594.1678, 9.243752, 5492.602, 99.53416, 100.0, 99.96123, 99.91349, 99.97772, 99.94901
59040.445080000005, 282.59692124554533, 282.7015616820104, 283.19797449519075, 34.65963462910855, 34.84470695840805, 34.83881542947797, 9771.91719704403, 9835.240249761822, 9841.07129035462, 208.98983042591203, 55.303195845957816, 24.02469913933328, 9775.80801115991, 9826.922840313788, 9848.44303626707, 0.9999988966084291, 0.9999895596195397, 0.9999974069181516, 60.02204867242813, 60.019445808782066, 60.02029935058137, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.058, 3.528061, 2733.303, 599.9024, 9.166221, 5495.505, 597.3193, 9.199518, 5495.556, 611.4645, 8.967854, 5481.216, 799.5989, 6.86832, 5496.425, 600.0128, 9.158968, 5495.503, 99.50568, 100.0, 100.0, 99.76075, 99.99461, 100.0
59043.0002, 282.6004088550696, 282.787355196665, 283.19031716054485, 34.66157422475072, 34.851107278196885, 34.838486004396806, 9768.253411645528, 9834.573401178539, 9842.609905864309, 215.9005676075526, 47.00389601988627, 20.891879563998373, 9771.15739755905, 9825.230947975018, 9844.188191958125, 0.9999978936105689, 0.9999880176860461, 0.9999986257144252, 60.02154012497809, 60.01949969548791, 60.018618996531494, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.058, 3.526991, 2734.634, 600.953, 9.14338, 5495.607, 594.6404, 9.237989, 5493.279, 607.4838, 9.039009, 5490.767, 794.1436, 6.918177, 5493.686, 594.1678, 9.244302, 5492.825, 99.53852, 100.0, 99.96027, 99.91562, 99.97166, 99.94784
59045.414800000006, 282.49679293542226, 282.7764302050698, 283.2906597613483, 34.66896261590488, 34.84430624428052, 34.81899610842249, 9770.852373759164, 9831.862459302012, 9839.52645156784, 209.9723514162697, 51.703011891564365, 16.715239914423364, 9769.30947496561, 9831.238629059342, 9835.708360501492, 0.9999982192644792, 0.9999891180877536, 0.9999982822405982, 60.018950524371796, 60.022457924624426, 60.01999089955776, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526812, 2734.807, 601.0892, 9.142643, 5495.603, 594.6016, 9.238358, 5493.267, 607.4644, 9.039192, 5490.656, 794.2007, 6.917264, 5493.903, 594.1876, 9.244302, 5492.651, 99.53071, 100.0, 99.96111, 99.91755, 99.97269, 99.94999
59047.84728, 282.5599476497122, 282.74043095836674, 283.1333972620355, 34.677725523096456, 34.8473065746472, 34.8218626935852, 9770.244826173686, 9829.355923916426, 9841.514116096663, 218.78165580384575, 53.3461588862524, 20.583915435905055, 9776.663187748169, 9839.744717154324, 9840.59901429011, 0.9999970603676435, 0.999983219531588, 0.999998257121834, 60.01099270581261, 60.01182959767761, 60.00955800974435, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.8004, 3.505753, 2740.816, 607.315, 9.041335, 5490.799, 588.3316, 9.321743, 5484.388, 601.1921, 9.14142, 5495.462, 787.9824, 6.965842, 5488.79, 588.0245, 9.325607, 5485.662, 99.73946, 99.91689, 99.79955, 100.0, 99.88267, 99.80865
59050.20332000001, 282.49508814634765, 282.7335753185793, 283.12932497472696, 34.6793376043878, 34.85830547824257, 34.863268683936155, 9765.001688205133, 9830.378536939652, 9844.618551682692, 211.0995120504449, 51.139595946081954, 20.269443919872856, 9776.227549396848, 9824.527335832416, 9839.336756498964, 0.9999983764737952, 0.9999855842566332, 0.9999981797734497, 60.00936396694893, 60.0146846348908, 60.01031526921966, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.472, 3.526634, 2734.687, 601.0308, 9.143196, 5495.549, 594.6016, 9.237989, 5493.215, 607.5032, 9.037906, 5490.715, 794.1817, 6.917811, 5494.232, 594.1876, 9.244302, 5492.771, 99.52633, 100.0, 99.96017, 99.91575, 99.97078, 99.94891
59052.56648, 282.44085675157027, 282.6779892186232, 283.17094230529824, 34.67659107924361, 34.84650461145275, 34.82520476789034, 9765.705042983833, 9824.801510043766, 9835.985519205682, 213.16092403319635, 49.76764568184626, 24.069366754363955, 9770.497424037514, 9820.934248658745, 9841.78413757019, 0.9999973839000796, 0.9999863969902445, 0.9999977292587615, 60.01008474233884, 60.012423203363625, 60.0098669229819, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.472, 3.52824, 2733.737, 599.8635, 9.161063, 5495.373, 596.9504, 9.19915, 5495.453, 611.0956, 8.967118, 5482.153, 799.7134, 6.865945, 5495.269, 600.0128, 9.158968, 5495.716, 99.52011, 100.0, 100.0, 99.75887, 100.0, 100.0
59054.97744, 282.5530800366145, 282.7195615700915, 283.06178891730025, 34.66622118776376, 34.8914340686053, 34.83876506573921, 9765.43196673626, 9830.58805004853, 9834.187129979979, 207.77684208561595, 46.56365198455569, 25.430499501986105, 9778.258729585757, 9834.304732668585, 9841.779672571427, 0.9999985223330103, 0.9999852587504164, 0.9999966683492628, 60.006379842560236, 60.00767446482392, 60.00674378088003, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 773.1259, 3.532345, 2733.576, 600.0386, 9.152406, 5495.667, 594.6404, 9.237621, 5493.221, 607.4449, 9.039192, 5490.82, 794.2007, 6.917629, 5493.962, 594.1678, 9.244302, 5492.596, 99.48589, 100.0, 99.95932, 99.91658, 99.97564, 99.94891
59057.348320000005, 282.5796713772227, 282.90623035386596, 283.1839966600434, 34.654879600098766, 34.85317759565039, 34.832372013695526, 9761.836880307448, 9835.629264367006, 9835.092219183149, 207.3514022059079, 54.63118799337008, 15.100637690518397, 9774.557321832594, 9830.56284938686, 9842.345103128355, 0.9999987994389984, 0.9999892465987363, 0.9999978089769864, 60.01172677442285, 60.006984080063546, 60.015316564076635, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4523, 3.526634, 2734.64, 601.0892, 9.142828, 5495.608, 594.621, 9.238173, 5493.267, 607.4644, 9.039192, 5490.872, 794.1817, 6.918359, 5493.962, 594.1479, 9.244119, 5492.711, 99.52461, 100.0, 99.96111, 99.91648, 99.97762, 99.94989
59059.73416000001, 282.5729133899485, 282.6592354434934, 283.17485749281605, 34.64809694735646, 34.84478936120623, 34.828543556542655, 9764.880966055087, 9821.582469907738, 9830.122082127917, 215.10067697972522, 55.83851014059246, 24.0417654327548, 9767.620959614793, 9824.178413875963, 9841.910902019728, 0.999996944754443, 0.9999862346726976, 0.9999970555448703, 60.008010612509906, 60.01202314125385, 60.01136680477649, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.761, 3.505753, 2740.706, 607.3539, 9.040599, 5490.957, 588.3316, 9.321743, 5484.334, 601.1339, 9.141788, 5495.514, 788.0015, 6.965477, 5488.899, 587.766, 9.32872, 5483.152, 99.74729, 99.91907, 99.80072, 100.0, 99.87967, 99.77706
59062.110720000004, 282.58894996907225, 282.64046078639797, 283.15686836002544, 34.68144125477503, 34.85521891999352, 34.84699616471419, 9763.444639602358, 9824.117193210062, 9842.809353118288, 211.79406840102865, 50.68243767421609, 21.35990862793551, 9777.439208810867, 9830.080964602774, 9835.781345876605, 0.999997465556834, 0.9999866367685618, 0.9999978731777399, 60.0077574511582, 60.01269433756364, 60.01351884469194, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4523, 3.526634, 2734.755, 601.0503, 9.142459, 5495.66, 594.6016, 9.238173, 5493.103, 607.4644, 9.038457, 5490.82, 794.2198, 6.917446, 5493.903, 594.1678, 9.244302, 5492.538, 99.53071, 100.0, 99.96228, 99.91658, 99.97679, 99.951
59064.50252, 282.6595649082023, 282.64405839479474, 283.09838135747384, 34.667418853267016, 34.82277176226152, 34.83737291902126, 9764.267573744686, 9824.243925932189, 9840.149819685208, 210.91534414699709, 50.79364233905653, 19.172565934502927, 9768.984680288135, 9824.8551654347, 9837.048840870011, 0.9999979953673722, 0.9999868904475646, 0.9999974888268227, 60.00878402784644, 60.00935344148361, 60.00558867053977, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526812, 2734.85, 601.1476, 9.142275, 5495.66, 594.6016, 9.238173, 5493.788, 608.1828, 9.019703, 5487.696, 796.4516, 6.893522, 5495.368, 597.7662, 9.186619, 5495.341, 99.5267, 100.0, 99.96689, 99.87181, 100.0, 99.9997
59066.90428, 282.6517529991823, 282.7572129642441, 283.1979206485706, 34.67770741106348, 34.85967593744963, 34.83072035554673, 9777.420441757155, 9836.000158378967, 9839.303090700094, 207.83191431304385, 52.271591808160395, 23.047755345683072, 9772.047126004802, 9831.255534237729, 9842.000209278434, 0.9999981406914077, 0.999987062277473, 0.9999953571938335, 60.00999116998177, 60.00895539396636, 60.00687920387486, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 770.1884, 3.540197, 2729.032, 596.342, 9.213559, 5495.227, 597.2222, 9.200807, 5494.579, 608.6489, 9.023748, 5490.158, 794.2007, 6.917264, 5493.848, 594.1678, 9.244668, 5492.596, 99.32784, 99.99264, 99.98499, 99.89134, 99.97674, 99.95196
59069.313760000005, 282.653275557979, 282.6752087259066, 283.2497843432637, 34.663466343321794, 34.8699459982266, 34.83921045830607, 9773.894851370407, 9836.674820544966, 9840.023345535878, 212.99128518331963, 52.263694382676704, 19.152380936497593, 9769.043237885124, 9832.005237434776, 9843.61470525921, 0.9999975906968803, 0.9999888320861199, 0.9999978503735177, 59.999359597855744, 60.00022622664519, 60.00083934327058, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.5311, 3.526634, 2734.797, 601.0114, 9.143932, 5495.653, 594.5628, 9.237989, 5493.214, 607.4644, 9.038641, 5490.774, 794.1817, 6.917994, 5494.127, 594.1479, 9.244668, 5492.596, 99.53034, 100.0, 99.96027, 99.91563, 99.97373, 99.94891
59071.74020000001, 282.59017997088824, 282.7216128156607, 283.2065289059984, 34.65094884310228, 34.844478466989266, 34.81532578411222, 9768.050267578801, 9826.024159713039, 9835.398965696955, 210.19603555109916, 55.54588004133507, 24.57034797048027, 9766.625709967722, 9828.77100173707, 9838.314031670625, 0.9999979621627013, 0.9999821330997357, 0.9999974234121435, 59.99219188506232, 59.99297915353865, 59.99769675060164, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.7807, 3.505931, 2740.538, 607.3734, 9.039494, 5490.972, 588.351, 9.322111, 5484.448, 601.1921, 9.140501, 5495.527, 787.9824, 6.965659, 5489.008, 587.766, 9.32872, 5483.211, 99.73928, 99.91745, 99.80264, 100.0, 99.87967, 99.77923
59074.140960000004, 282.583594149311, 282.72379539746515, 283.0445587880493, 34.671351978539725, 34.836774901963146, 34.84721197797166, 9770.08890923741, 9827.421777184252, 9837.324604335205, 212.72124656862252, 55.10658874056594, 21.884845383063293, 9776.096862107923, 9833.64939974058, 9842.564447844965, 0.9999971097690791, 0.9999887876545174, 0.9999983689005641, 59.9946213991297, 59.992605076258215, 59.9887291752286, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4917, 3.526634, 2734.582, 600.8752, 9.145959, 5495.696, 594.621, 9.237989, 5493.215, 607.4449, 9.038641, 5490.71, 794.1817, 6.917811, 5494.343, 594.2075, 9.243752, 5492.65, 99.52251, 100.0, 99.96015, 99.91458, 99.97571, 99.95001
59076.53424000001, 282.6095854289742, 282.73108700908773, 283.0902601743455, 34.65547000430347, 34.86364081702216, 34.82840852891564, 9762.917464433642, 9827.129204775849, 9836.536238030176, 215.8807727882222, 48.51584651658351, 16.055934896043254, 9770.085379792006, 9829.71895110401, 9836.639771502727, 0.9999976972235207, 0.9999866410515796, 0.9999977511576789, 59.987836511981264, 59.99598012404413, 59.988149124492274, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4128, 3.526098, 2734.754, 601.0892, 9.142828, 5495.667, 594.6016, 9.238358, 5493.221, 607.4449, 9.037722, 5490.536, 795.1354, 6.906671, 5495.142, 595.9372, 9.21372, 5494.693, 99.52879, 100.0, 99.96012, 99.91141, 99.98574, 99.98707
59078.90468000001, 282.61327929954757, 282.6860170901105, 283.200529116605, 34.67479567885278, 34.85974054388544, 34.84252853134278, 9766.119832232349, 9838.80882591431, 9834.381650022253, 219.96863029431006, 44.542950723132435, 26.614181081409697, 9775.129735135775, 9834.37601590802, 9835.995483522285, 0.9999967903448814, 0.999986964215938, 0.9999973023414249, 59.98675368336776, 59.98813009315139, 59.9886975369711, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 769.0449, 3.545908, 2726.96, 594.8829, 9.233453, 5493.968, 600.3669, 9.158654, 5495.5, 610.6101, 8.990101, 5487.182, 795.9747, 6.907949, 5494.32, 594.4262, 9.243203, 5492.543, 99.24511, 99.96396, 100.0, 99.85039, 99.98459, 99.95236
59081.303640000006, 282.6996261691363, 282.6871194510099, 283.1883102267328, 34.681523368780304, 34.859593018414714, 34.8086724745432, 9770.080489350783, 9835.062206230346, 9843.453256591589, 212.2703454406037, 36.96829948391223, 22.14284028390466, 9770.190167391404, 9829.897959993184, 9835.479946038928, 0.9999966132247619, 0.9999913752209943, 0.9999978391963094, 59.98945708949703, 59.99097941056388, 59.98785592542369, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.472, 3.526634, 2734.859, 601.1476, 9.142091, 5495.669, 594.6016, 9.238173, 5493.043, 607.4644, 9.038825, 5490.76, 794.1436, 6.918177, 5494.183, 594.1479, 9.244119, 5492.603, 99.53261, 100.0, 99.9623, 99.91577, 99.97868, 99.95109
59083.689040000005, 282.6323834365459, 282.8644938690338, 283.2173538653432, 34.657702683409426, 34.84744123399584, 34.800977746817885, 9768.223092137285, 9822.86984513029, 9834.77217833274, 215.64680242113025, 56.639338807930926, 25.496011885121334, 9766.46338340753, 9824.709814233249, 9833.936163549073, 0.9999977423977838, 0.9999863010079648, 0.9999967081543427, 59.98956599996311, 59.984182571448315, 59.99028772415646, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 781.4456, 3.505753, 2740.653, 607.3344, 9.040967, 5491.008, 588.351, 9.321927, 5484.446, 601.1144, 9.142157, 5495.625, 787.9442, 6.966024, 5488.896, 587.7462, 9.328903, 5483.392, 99.74347, 99.91907, 99.8006, 100.0, 99.87967, 99.77812
59086.05264, 282.54473813027374, 282.7591794494517, 283.10358322689416, 34.671616455307216, 34.85936793314863, 34.82636654446258, 9771.07497653413, 9834.216705650586, 9840.742022182556, 223.052387617931, 58.075769964541905, 16.709607009164756, 9772.873164046023, 9836.04816712759, 9833.903858255719, 0.999998479287637, 0.9999872391856872, 0.9999977257720072, 59.990380712453025, 59.98866529905205, 59.987282812044256, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526455, 2734.697, 601.0114, 9.143748, 5495.617, 594.621, 9.238542, 5493.272, 607.4061, 9.039009, 5490.663, 794.1626, 6.918177, 5494.18, 594.1479, 9.244302, 5492.656, 99.5267, 100.0, 99.96121, 99.91552, 99.97772, 99.94999
59088.50908, 282.61508056023973, 282.78529157900493, 283.06296824801666, 34.6600250255414, 34.82888226565064, 34.83011984984406, 9768.137742435547, 9825.98269413593, 9833.296697939953, 216.57895739971877, 49.60167271002592, 15.711945125594866, 9770.390195841659, 9832.10736661398, 9829.791204296578, 0.9999987015135772, 0.9999873738117208, 0.9999981792706323, 59.99052982636096, 59.993358285880575, 59.994635451203386, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526634, 2734.745, 601.0503, 9.143196, 5495.618, 594.6016, 9.238173, 5493.16, 607.4255, 9.039192, 5490.65, 794.2007, 6.917446, 5494.131, 594.2075, 9.241006, 5493.511, 99.52861, 100.0, 99.95812, 99.91574, 99.97684, 99.95507
59090.94560000001, 282.553546928213, 282.71979088126255, 283.1531240882011, 34.67046443713884, 34.88116432388575, 34.83973290932298, 9768.829081148175, 9835.902279116133, 9833.903265198627, 211.27988056240793, 51.18979427343129, 20.8576234107004, 9767.604060989932, 9835.651829405966, 9833.675642071812, 0.999997545189605, 0.9999867189551112, 0.9999977329258802, 59.99283578487031, 59.99674984636097, 59.999967451798454, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 769.0252, 3.546444, 2727.547, 594.7272, 9.236584, 5493.265, 600.9299, 9.146873, 5495.638, 612.3384, 8.951489, 5483.826, 797.9012, 6.892243, 5495.101, 596.6529, 9.215368, 5493.324, 99.26494, 99.96107, 100.0, 99.77374, 99.99386, 99.97226
59093.34652000001, 282.6379352158795, 282.7235411955552, 283.1446003981882, 34.666368975196015, 34.83770349666919, 34.813417104150076, 9774.445773049654, 9829.597248327258, 9840.651661624475, 208.47777084595896, 49.25958541959062, 19.97472637140436, 9760.620853406017, 9834.695020928328, 9840.974231119324, 0.9999981488264591, 0.9999891309260831, 0.9999984453443711, 59.999640651879595, 60.00586065831827, 59.99992150332246, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4128, 3.526634, 2734.645, 601.0503, 9.14338, 5495.535, 594.6016, 9.238173, 5493.103, 607.4061, 9.03956, 5490.708, 794.2389, 6.917264, 5494.241, 594.1876, 9.244119, 5492.596, 99.52479, 100.0, 99.9581, 99.91456, 99.97884, 99.95109
59095.68596, 282.4640561083198, 282.584113334165, 283.1103355197307, 34.64510121673997, 34.83341518800113, 34.800943654929895, 9757.356190421073, 9828.13373938966, 9836.9644367528, 217.49206935740244, 50.98113227520116, 22.893703632786583, 9766.446896413685, 9824.806507608373, 9830.813502959201, 0.999995983920793, 0.999986514044426, 0.9999967926079814, 59.996540325160176, 59.999098066766884, 60.00076369172991, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 780.1049, 3.511642, 2740.296, 606.5562, 9.046861, 5490.95, 588.351, 9.321927, 5484.336, 601.231, 9.141604, 5495.455, 787.9633, 6.965659, 5488.952, 587.7859, 9.32872, 5483.332, 99.69866, 99.91895, 99.7986, 100.0, 99.88259, 99.77814
59098.05760000001, 282.56401244874417, 282.7245193454422, 283.0519120823452, 34.67579227123749, 34.8702729851701, 34.83873429570452, 9769.34479063596, 9830.911220747312, 9833.92212829576, 213.88743932550915, 55.252250440952594, 22.735362377423826, 9772.010966845806, 9826.626606763066, 9834.579766672783, 0.9999977335414202, 0.9999883465302463, 0.9999965831003675, 60.00617752047275, 60.003461529699855, 60.00185162269633, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4917, 3.526634, 2734.582, 601.0698, 9.142643, 5495.549, 594.6016, 9.238173, 5493.161, 607.4255, 9.039376, 5490.768, 794.1817, 6.917811, 5493.958, 594.1479, 9.244302, 5492.537, 99.52441, 100.0, 99.95919, 99.91467, 99.97368, 99.94782
59100.39792, 282.5216289443706, 282.7937179482789, 283.0995299143714, 34.66913943610971, 34.82352658202757, 34.82956668185414, 9763.208568902019, 9823.938885408681, 9837.928710674129, 216.89706487199322, 48.44586872425134, 19.89321747153417, 9766.897724051776, 9827.622413030766, 9838.346742274543, 0.9999983400940983, 0.9999890243841137, 0.999998192116498, 60.00349739724043, 60.007011332027155, 60.003103271981345, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 775.4326, 3.526634, 2734.53, 601.0308, 9.14338, 5495.49, 594.6016, 9.238173, 5493.103, 607.4449, 9.038825, 5490.709, 794.1817, 6.917811, 5494.074, 594.1876, 9.244302, 5492.711, 99.5206, 100.0, 99.95919, 99.91659, 99.97668, 99.94782
59102.79376000001, 282.60990897865486, 282.67932166330564, 283.1876496984136, 34.64239984567431, 34.83608258138672, 34.800012524988944, 9764.347720250717, 9828.406956064004, 9835.638644433648, 205.45384988597937, 52.45056788697866, 24.366440486193824, 9770.225984996647, 9828.678523085033, 9832.620018945856, 0.9999965112715369, 0.9999853219653443, 0.9999958555379979, 59.99995884687485, 60.00264430585011, 60.002104551515245, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 600], 5500.0, [], 769.1829, 3.546265, 2727.61, 594.6884, 9.235662, 5493.159, 600.9882, 9.143929, 5495.608, 613.5424, 8.929242, 5478.466, 800.4191, 6.86558, 5495.863, 599.9135, 9.160433, 5495.405, 99.26879, 99.95914, 100.0, 99.69178, 100.0, 100.0
