TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59423.16584, 282.7053230666989, 282.6809598582397, 283.0551497839491, 34.69514065437734, 34.87328316964475, 34.87675167114641, 9785.158089599905, 9842.14005617262, 9842.03630463672, 210.34985873498408, 41.385489865117506, 20.5454086884356, 9779.527906162239, 9839.612152827549, 9848.642009105042, 0.9999987119036517, 0.9999886073481208, 0.9999983716784009, 60.004128422540596, 60.000449803472186, 60.00065200850263, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7413, 3.505574, 2740.538, 601.1086, 9.143012, 5495.668, 588.3316, 9.321927, 5484.447, 607.4061, 9.039009, 5490.709, 787.8679, 6.966207, 5488.625, 814.4318, 6.734274, 5485.01, 99.7412, 100.0, 99.80061, 99.91348, 99.87562, 99.80771
59425.548160000006, 282.77742031310476, 282.7148424344236, 283.15231636092807, 34.694649610347795, 34.90391882793672, 34.84949622221116, 9781.141170301398, 9844.191088324686, 9849.349215616714, 210.2053982455127, 52.004711466613344, 26.553032013237953, 9786.504851933645, 9851.982943616731, 9849.26416914743, 0.9999969075167663, 0.9999841341672862, 0.9999959865659145, 60.003505433369114, 60.005211381959604, 60.00463757898526, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.5311, 3.52592, 2734.96, 607.3344, 9.041151, 5490.956, 594.5628, 9.238726, 5493.206, 601.1727, 9.141788, 5495.56, 794.0863, 6.918359, 5493.794, 820.7739, 6.667619, 5472.815, 99.49484, 99.92112, 99.96, 100.0, 99.97071, 99.59215
59427.958320000005, 282.6925136906758, 282.71035992639304, 283.10952039426775, 34.68091343515137, 34.86795147300949, 34.838341186230984, 9785.646458277894, 9844.696548618997, 9854.741069752472, 218.35256445159575, 43.86633351205501, 21.939380995138436, 9792.128665985798, 9844.771360916797, 9852.990863762545, 0.9999983926161844, 0.9999914121707976, 0.999997367940912, 60.008263450982874, 60.00638307228345, 60.00503647864087, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7018, 3.505396, 2740.663, 601.0503, 9.143196, 5495.714, 588.3316, 9.321927, 5484.447, 607.4255, 9.03809, 5490.664, 787.9252, 6.966207, 5488.677, 814.4915, 6.734091, 5485.129, 99.74384, 100.0, 99.80061, 99.91374, 99.88262, 99.80771
59430.330120000006, 282.4641062458932, 282.7111613264064, 283.1868727825883, 34.70729887885453, 34.886881673199866, 34.87806402354383, 9778.879641987813, 9835.314227482717, 9849.476596881343, 213.58910508354347, 46.81669526907626, 22.81408405240859, 9782.60341950244, 9840.489354907857, 9847.452007330758, 0.9999972571965684, 0.9999889742587504, 0.9999967341543249, 60.001260419417356, 59.9946260975063, 60.006363066934455, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.472, 3.526634, 2735.027, 601.0892, 9.143012, 5495.766, 594.5822, 9.238358, 5493.212, 607.4255, 9.039192, 5490.178, 795.1354, 6.904662, 5495.136, 812.563, 6.759545, 5488.745, 99.5387, 100.0, 99.95908, 99.9155, 99.99399, 99.87883
59432.82424, 282.7060401802886, 282.80379277940864, 283.07577228152746, 34.69623323639148, 34.86761484860767, 34.88922056864211, 9782.883732079925, 9847.338548259442, 9849.50311915093, 215.21229220854002, 44.5449539886331, 19.47559759027331, 9782.915913457282, 9841.591667623863, 9851.40716029155, 0.9999974987639694, 0.9999900204878839, 0.9999967543867677, 60.00641348292823, 60.004478322243926, 59.998742387703636, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 769.1632, 3.545908, 2728.432, 595.5444, 9.219085, 5494.83, 599.0469, 9.178165, 5495.447, 608.979, 9.011981, 5489.775, 794.6204, 6.916716, 5494.118, 814.4119, 6.734641, 5484.836, 99.29868, 99.98062, 99.99939, 99.88213, 99.9766, 99.81196
59435.24848, 282.804968330035, 282.65116672784546, 283.16787324378527, 34.70090692697793, 34.89633241789987, 34.82007384651741, 9779.417653296576, 9842.588314187, 9848.744638670669, 215.51640831645, 46.08573313806937, 21.906653575040067, 9786.909998164825, 9837.436200646689, 9842.929596895727, 0.9999978702786092, 0.9999916867688297, 0.999997867858136, 60.00558272406545, 60.00160429773626, 60.00186247147457, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.3931, 3.526634, 2735.08, 601.0698, 9.14338, 5495.652, 594.5628, 9.238726, 5493.272, 607.4449, 9.039744, 5490.708, 794.0672, 6.917994, 5493.959, 814.4517, 6.733725, 5485.071, 99.54062, 100.0, 99.96121, 99.91741, 99.97671, 99.80682
59437.587360000005, 282.74513924465526, 282.7690904886293, 283.1256715880254, 34.652826306489175, 34.88122928781446, 34.828345789665185, 9776.424095768529, 9841.916170149105, 9843.094264263978, 212.64626788945134, 49.218806480686, 31.299191793189948, 9778.181579277176, 9839.539952571979, 9841.70109045907, 0.9999969073677922, 0.9999879702347164, 0.9999970099104393, 60.006058650274156, 60.00856491724003, 60.005397279602796, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.5244, 3.50611, 2740.553, 607.2955, 9.041519, 5491.061, 588.3122, 9.322111, 5484.44, 601.1339, 9.141973, 5495.506, 787.887, 6.966572, 5488.785, 820.8137, 6.667253, 5472.934, 99.74138, 99.91892, 99.80049, 100.0, 99.87953, 99.59112
59439.946240000005, 282.8128600734716, 282.93260385815955, 283.1843266255647, 34.67913223195035, 34.84145023043706, 34.85212854824857, 9784.330604740106, 9842.72225084557, 9854.969004676459, 221.4921046851482, 41.44555388135177, 18.88978827782239, 9786.148498323024, 9837.989267396952, 9848.797128307568, 0.9999987634814842, 0.999990382125588, 0.9999985453245045, 60.00748868544185, 60.00992694096303, 60.01005520893307, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4523, 3.526812, 2734.917, 601.0114, 9.143196, 5495.713, 594.5822, 9.238726, 5493.206, 607.4838, 9.038457, 5490.715, 794.1054, 6.917811, 5494.231, 814.5313, 6.734457, 5484.843, 99.52286, 100.0, 99.96, 99.91361, 99.97866, 99.80879
59442.36824, 282.8149352248077, 282.7421944752536, 283.1414324305427, 34.66464967984773, 34.847324277820775, 34.834250626376644, 9779.174708487342, 9836.17235707067, 9851.930515180826, 218.14833178663366, 36.81008144239058, 23.09838729807734, 9774.612296022297, 9832.795056740395, 9842.271722688101, 0.9999982613249637, 0.9999921970515623, 0.9999978114037765, 60.01358984119094, 60.01135985067958, 60.01000257887129, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.8004, 3.505753, 2740.313, 601.0698, 9.142828, 5495.55, 588.3316, 9.321743, 5484.276, 607.4838, 9.03809, 5490.716, 794.1817, 6.917629, 5494.366, 813.8553, 6.744163, 5486.881, 99.7311, 100.0, 99.80171, 99.91659, 99.97772, 99.84491
59444.79696000001, 282.7092553285104, 282.88250968563125, 283.3464391893568, 34.694841226642446, 34.850599158902355, 34.87489868990222, 9785.65654689086, 9841.550137379209, 9850.12723916706, 214.33147545550537, 36.63574690204723, 19.223994171176855, 9778.230739574083, 9839.180572727253, 9854.146686475891, 0.9999979524866449, 0.9999922636102078, 0.9999984627719788, 60.01445045865238, 60.011326470646104, 60.01294453701416, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 788.05, 3.482909, 2744.881, 594.7662, 9.23511, 5493.754, 583.0128, 9.386721, 5475.256, 611.4839, 8.975576, 5485.671, 796.7377, 6.897174, 5494.738, 812.6823, 6.747643, 5485.243, 99.89924, 99.96503, 99.60732, 99.82289, 99.9934, 99.82643
59447.20272000001, 282.7573836599518, 282.67194106546293, 283.1605301346055, 34.69651367377636, 34.8924520828187, 34.87920476320248, 9779.671916037307, 9840.99217297543, 9842.114805089288, 213.86956276904402, 45.25844587830693, 14.119878639559829, 9786.444951429923, 9845.395108013585, 9850.69201860792, 0.9999986240512801, 0.9999919262444167, 0.9999981485150501, 60.01823932921772, 60.0140614955671, 60.02130496055944, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.8004, 3.505931, 2740.701, 601.0308, 9.14338, 5495.542, 588.3316, 9.321559, 5484.447, 607.3867, 9.040112, 5490.709, 794.1436, 6.917811, 5494.178, 814.4318, 6.734457, 5484.672, 99.74521, 100.0, 99.80061, 99.91753, 99.97267, 99.80991
59449.540960000006, 282.8107544565866, 282.922974412703, 283.29583325646075, 34.65996609586955, 34.857921848760846, 34.82139831007177, 9784.60622582415, 9842.114508553357, 9839.751144110664, 205.36019547685555, 43.11353466299579, 23.95507458598695, 9785.785040891655, 9849.640365572664, 9837.569214338922, 0.9999970961293971, 0.999987435350249, 0.9999967089775784, 60.01879133954604, 60.01588939941848, 60.01451833818851, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 776.4183, 3.52592, 2734.956, 607.1204, 9.044282, 5490.992, 594.524, 9.238726, 5493.206, 601.1144, 9.141973, 5495.618, 787.8298, 6.966572, 5488.679, 820.754, 6.667802, 5472.82, 99.53573, 99.91971, 99.95895, 100.0, 99.88057, 99.58698
59451.97464000001, 282.5042412025965, 282.66031655190415, 283.03705458802904, 34.72172102632665, 34.88985376748464, 34.8829464626837, 9781.01581629004, 9839.661503283458, 9848.321041200648, 213.5407418400282, 43.6334891955089, 22.423052325493927, 9788.938353612439, 9841.016278389476, 9850.095492991226, 0.9999973398448396, 0.9999902698580428, 0.9999974506350391, 60.02045018065982, 60.0123731286048, 60.015799321730114, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.761, 3.505574, 2740.155, 600.9919, 9.142459, 5495.439, 588.351, 9.321927, 5484.684, 607.4255, 9.039009, 5490.71, 794.1054, 6.917994, 5493.848, 814.5114, 6.734457, 5484.899, 99.74538, 100.0, 99.80492, 99.91458, 99.97153, 99.80885
59454.3714, 282.73782816219864, 282.8523133637622, 283.3016092566429, 34.6999921599786, 34.87661641999749, 34.866130834214516, 9777.676814070348, 9841.829984462203, 9852.697959531992, 217.74166566255917, 45.893238394633045, 17.29331931710226, 9780.985313377128, 9834.861488351842, 9841.90022524291, 0.999998194923303, 0.9999911627040352, 0.999997440705178, 60.017462455832366, 60.02101419744874, 60.02175336123123, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.3143, 3.526991, 2734.802, 600.9919, 9.14338, 5495.526, 594.5628, 9.238726, 5493.148, 607.4061, 9.038457, 5490.709, 787.887, 6.96639, 5488.728, 814.5114, 6.734641, 5485.075, 99.53052, 100.0, 99.95998, 99.91564, 99.8756, 99.80985
59456.81944000001, 282.7717604826528, 282.6475484593586, 283.1312851366092, 34.690180223893854, 34.877550349762124, 34.86722543668638, 9776.149432459722, 9845.011500161596, 9850.681597264478, 200.28503242008594, 40.15713882122145, 23.384730658764965, 9780.844016843528, 9844.630248277595, 9842.444830740702, 0.999997518198167, 0.999987872537687, 0.9999969558179586, 60.016070181364945, 60.017611366248495, 60.013866267718896, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 769.1041, 3.546265, 2727.4, 594.7272, 9.2364, 5493.144, 600.9299, 9.144849, 5495.526, 612.9404, 8.950203, 5482.177, 783.0992, 6.998167, 5484.674, 810.7936, 6.765222, 5488.697, 99.26113, 99.95887, 100.0, 99.74048, 99.7924, 99.88822
59459.22136, 282.6857912938432, 282.78600676986724, 283.25099390028925, 34.6765918527363, 34.88894922713958, 34.84740856019769, 9780.025588544855, 9845.332373454756, 9852.507846641616, 213.47408941409094, 37.80136660271637, 17.519365885706975, 9781.420578270652, 9843.254257404382, 9857.125139941525, 0.9999982340116343, 0.9999898623948608, 0.999997935880234, 60.006503284165234, 60.01877176381276, 60.01556828815379, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4128, 3.526991, 2734.639, 600.9725, 9.144485, 5495.586, 594.5822, 9.238358, 5493.154, 607.4838, 9.038457, 5490.871, 787.8679, 6.96639, 5488.893, 814.4517, 6.734457, 5484.955, 99.53261, 100.0, 99.96012, 99.91323, 99.88152, 99.8067
59461.548200000005, 282.79686512592184, 282.9097635010326, 283.2481900432565, 34.69545972844826, 34.8813929722844, 34.8457440288965, 9781.06810475573, 9847.609066715166, 9847.78800414567, 208.6199807041803, 47.51853495625846, 24.273423801476383, 9782.012431659894, 9844.960575900015, 9843.96280957038, 0.999997570739124, 0.9999842564474252, 0.9999975763772921, 60.008395820695114, 60.009376311525166, 60.01133767127829, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 778.6066, 3.513963, 2738.438, 605.6613, 9.069701, 5491.926, 588.9916, 9.321007, 5484.328, 600.9979, 9.143076, 5495.546, 794.1054, 6.918177, 5494.177, 820.7739, 6.667619, 5473.104, 99.66284, 99.94517, 99.79845, 100.0, 99.97767, 99.58689
59463.92108000001, 282.7463308243, 282.78695617307835, 283.1548443153011, 34.69349885953423, 34.89597034380002, 34.85433345058566, 9783.167455243578, 9841.818676991948, 9847.15106719236, 215.9419120403536, 43.91691769333977, 18.886421127595895, 9780.550017515772, 9836.846756139492, 9852.903400410942, 0.9999980803407453, 0.9999905013948451, 0.9999968479465533, 60.00977733602922, 60.007935354542134, 60.00886249494645, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.5114, 3.526634, 2734.807, 601.0503, 9.143748, 5495.763, 594.6016, 9.238542, 5493.214, 607.4644, 9.038457, 5490.709, 787.8679, 6.966755, 5489.006, 814.4517, 6.734274, 5484.727, 99.52879, 100.0, 99.96119, 99.91445, 99.87757, 99.80571
59466.3046, 282.8271809682259, 282.8488739733024, 283.26644012066237, 34.662775313676526, 34.89849038565211, 34.856239184644146, 9785.976415168961, 9844.30673433226, 9851.62887824137, 215.70219745982376, 45.28401872130394, 15.827195883731747, 9790.029214307508, 9842.522762356286, 9849.414280100873, 0.9999989811189988, 0.9999878114370129, 0.9999990250456601, 60.01312551464776, 60.00739271222714, 60.004502844827556, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7216, 3.506289, 2740.276, 600.9919, 9.144117, 5495.741, 588.3122, 9.321743, 5484.5, 607.4449, 9.039009, 5490.768, 794.1054, 6.918359, 5493.959, 814.4716, 6.734091, 5484.669, 99.75375, 100.0, 99.79762, 99.91454, 99.97671, 99.80564
59468.652400000006, 282.7803652215514, 282.8312975627202, 283.14030223192503, 34.6958918665903, 34.84935885134469, 34.855012608747344, 9782.295801664815, 9840.113283463092, 9843.166757669214, 208.62332166131546, 38.283490448975954, 21.44115725675897, 9783.383083354332, 9837.294739198547, 9852.50113242292, 0.9999977839981009, 0.9999912816690654, 0.9999978100505156, 60.0073081326095, 60.00240985591149, 60.00384208255516, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 788.0697, 3.483088, 2744.771, 594.7856, 9.235847, 5493.39, 582.0228, 9.398133, 5470.075, 613.5618, 8.928875, 5478.414, 800.381, 6.867041, 5495.653, 808.3481, 6.793972, 5491.96, 99.89523, 99.9612, 99.53908, 99.69178, 100.0, 99.94248
59471.043280000005, 282.7476305672607, 282.78519688108366, 283.2822687769317, 34.70341547355362, 34.88714934042647, 34.85478064501132, 9781.366638092655, 9841.076687463232, 9844.51616038151, 218.6781695652271, 46.51783431301965, 17.182277176404227, 9784.605042111905, 9847.49944897964, 9843.846166157713, 0.9999988464901477, 0.9999872117372617, 0.9999981100146693, 60.004901649499025, 60.00083351182509, 60.00198795981448, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7807, 3.505218, 2740.538, 601.0503, 9.14338, 5495.66, 588.351, 9.321927, 5484.446, 607.4644, 9.039009, 5490.709, 794.1436, 6.918542, 5494.127, 814.4517, 6.734641, 5485.015, 99.73128, 100.0, 99.79753, 99.91457, 99.97568, 99.81299
59473.419120000006, 282.73212524092395, 282.5950140721782, 283.1591572146558, 34.70242804772515, 34.909716787450186, 34.860567349500904, 9780.53847464545, 9845.477556255166, 9843.46237489941, 210.3989693494541, 44.503627519241036, 25.658016136336414, 9783.005240718436, 9842.710012938473, 9839.204225546384, 0.9999976648333119, 0.9999885383514376, 0.9999976737002438, 59.98981949811626, 60.003027581592605, 59.99996142260055, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7807, 3.505753, 2740.109, 602.062, 9.121277, 5495.056, 590.3505, 9.290266, 5490.149, 603.969, 9.10667, 5494.819, 789.0315, 6.963102, 5488.9, 819.2033, 6.67531, 5474.071, 99.72781, 99.99837, 99.89036, 99.98362, 99.88593, 99.6118
59475.79460000001, 282.6426613041726, 282.8083740607831, 283.0961204098588, 34.70455232524957, 34.89063883404045, 34.87152027900397, 9781.227956066352, 9836.503326250653, 9848.54326201874, 223.18590019204203, 45.45979877591117, 21.50398879879367, 9785.096327088313, 9839.765469157024, 9849.84298810135, 0.9999983448834743, 0.9999893939561909, 0.9999990573622901, 59.99879072190013, 59.995285630356875, 59.99261429841727, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 778.9615, 3.513784, 2738.992, 602.8013, 9.126065, 5495.429, 588.4675, 9.319902, 5484.4, 607.4449, 9.038825, 5490.709, 794.1054, 6.918542, 5494.01, 814.4517, 6.734457, 5484.783, 99.66095, 100.0, 99.80401, 99.91457, 99.97464, 99.81096
59478.22148000001, 282.7150522181874, 282.8572865130733, 283.11818055283186, 34.697515890999554, 34.8640248195308, 34.8710274177058, 9781.36310663698, 9846.871479628246, 9851.40450221869, 217.45775025491184, 42.95655222119012, 16.568707205381656, 9786.486867409118, 9844.476213337886, 9846.869159273037, 0.9999987262786786, 0.9999889939639945, 0.9999984515676533, 59.993993211439175, 59.993504689334074, 59.986679800137374, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.3537, 3.526812, 2734.802, 601.0308, 9.144301, 5495.653, 594.5822, 9.238358, 5493.102, 607.4449, 9.038825, 5490.599, 787.8679, 6.966572, 5488.838, 814.4119, 6.734457, 5485.009, 99.53052, 100.0, 99.96001, 99.91458, 99.88052, 99.80778
59480.76776, 282.6891839877365, 282.7712599555481, 283.1615799268674, 34.69308944079147, 34.8712452872056, 34.82470317681219, 9783.677880085836, 9832.428419673055, 9850.994832093122, 209.0894344367507, 46.66758599406512, 24.61181984223913, 9779.905119522458, 9841.447796380002, 9844.379608458916, 0.9999951099236608, 0.9999883739764106, 0.9999960384726895, 59.990301351959616, 59.995354721862704, 59.991128055451014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 768.9661, 3.546979, 2727.825, 594.7467, 9.237505, 5493.271, 600.9882, 9.144481, 5495.633, 613.4841, 8.930346, 5478.673, 781.5352, 7.011498, 5480.247, 808.1295, 6.796719, 5492.521, 99.26668, 99.96074, 100.0, 99.69449, 99.71818, 99.94753
59483.172560000006, 282.75160635737257, 282.8463379232926, 283.2091066852124, 34.69579592296907, 34.91781590060527, 34.86029000152223, 9780.871382066785, 9843.325163416981, 9849.017516984779, 215.95146584410213, 40.92026097724511, 23.86529890989823, 9785.669240840396, 9841.055145949711, 9844.464579324422, 0.9999971301131249, 0.9999911060728824, 0.9999978780878748, 59.99257242225975, 59.99367265464765, 59.99549241004565, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4326, 3.526991, 2734.687, 601.0503, 9.143564, 5495.66, 594.5822, 9.238542, 5493.148, 607.3867, 9.039928, 5490.76, 787.8679, 6.966755, 5489.006, 814.4716, 6.734824, 5485.015, 99.52633, 100.0, 99.96012, 99.9154, 99.87863, 99.81096
59485.50276, 282.85155434062534, 282.8208421351452, 283.091691843121, 34.67682918526306, 34.87783507134406, 34.83634548029626, 9779.788084430635, 9842.96887183769, 9847.263798388267, 212.25495653203143, 48.74833886605893, 24.311964948428795, 9780.35680683533, 9843.75729214197, 9842.964962445363, 0.9999963484299034, 0.9999870144506033, 0.9999973210538604, 59.99537461280623, 59.98887297327463, 59.98962915449591, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4128, 3.526991, 2734.75, 601.1671, 9.141539, 5495.439, 593.5922, 9.25787, 5490.937, 605.037, 9.090858, 5494.184, 791.5494, 6.935526, 5493.172, 817.5134, 6.699482, 5476.813, 99.53661, 100.0, 99.91872, 99.97207, 99.95939, 99.70947
59487.89604000001, 282.76366098120985, 282.8030472835405, 283.1683571061331, 34.69218972438954, 34.87112989794487, 34.861581610273596, 9785.211508424953, 9840.464315351677, 9851.801868201244, 220.01498744883975, 43.40788245404383, 21.030619582762938, 9787.548066438101, 9842.171256338475, 9849.858202609888, 0.999998443439464, 0.9999890931018444, 0.9999978934019542, 59.9984327884477, 59.99589085086694, 59.992225566502576, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 779.6712, 3.513784, 2737.364, 604.3188, 9.099173, 5494.812, 592.8546, 9.254004, 5492.491, 607.173, 9.039928, 5490.807, 787.8679, 6.966755, 5488.733, 814.4318, 6.734641, 5484.96, 99.65541, 99.98923, 99.947, 99.91634, 99.87847, 99.80468
59490.408760000006, 282.66177934644065, 282.7647917746235, 283.1591571136164, 34.70841294148227, 34.88597048212316, 34.86347806217835, 9783.693837351764, 9841.029182080838, 9850.836908102072, 220.24472959783088, 44.31292841654931, 17.82905061236579, 9783.204707769839, 9836.855321475552, 9851.332430352, 0.9999982226573266, 0.9999892920970479, 0.9999977457112297, 59.998277873137035, 59.99515042264962, 59.99358328474628, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7413, 3.505931, 2740.548, 601.0698, 9.143196, 5495.712, 588.351, 9.321743, 5484.453, 607.4644, 9.038825, 5490.866, 794.0863, 6.918542, 5494.339, 814.4716, 6.734091, 5485.012, 99.73964, 100.0, 99.80051, 99.91445, 99.97365, 99.80456
59492.80156000001, 282.78968336261295, 283.0083703329777, 283.29265748677494, 34.68119921679688, 34.85197573162209, 34.83327131127049, 9780.600709547518, 9835.759225130836, 9850.98363828376, 215.97988564792922, 38.29367751484733, 17.148045781370456, 9779.86441452152, 9843.798165685834, 9849.47355505786, 0.9999988813212218, 0.9999922699048668, 0.9999983021013897, 60.00019443152481, 60.00158259385716, 59.997894893642666, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 788.0697, 3.483088, 2744.603, 594.7662, 9.235847, 5493.271, 582.0228, 9.398133, 5469.955, 613.5812, 8.928691, 5478.525, 800.4763, 6.865397, 5495.601, 808.1494, 6.795986, 5492.348, 99.89733, 99.96105, 99.53691, 99.69175, 100.0, 99.94657
59495.20388000001, 282.71645330257496, 282.88451474345607, 283.13955256975424, 34.698931228080326, 34.894353236888065, 34.856115140033296, 9778.332858276957, 9841.177959479703, 9844.565473964316, 210.7832030002137, 42.34993961409805, 15.513517478901576, 9781.164672210716, 9842.489786769069, 9848.171101615122, 0.9999990337864294, 0.9999892258855834, 0.9999984133360013, 60.00819876747684, 59.999892877484506, 60.004130736397535, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7216, 3.505931, 2740.601, 601.0503, 9.143196, 5495.667, 588.351, 9.322111, 5484.505, 607.4061, 9.038457, 5490.76, 794.1245, 6.918542, 5493.958, 814.4119, 6.734641, 5484.895, 99.74537, 100.0, 99.80168, 99.91564, 99.97863, 99.8089
59497.57344000001, 282.73771816869083, 282.79106546179474, 283.0727511061834, 34.66924440857652, 34.88757285756643, 34.840246961039426, 9773.696122292495, 9842.951896900999, 9841.731371314872, 215.49262952972458, 43.26324813023439, 18.586391880705833, 9779.225704037819, 9843.75039259813, 9844.09109152562, 0.999996311111538, 0.9999876257428346, 0.9999966749254797, 60.00325530534449, 59.99654862441948, 60.00749166992182, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7807, 3.505753, 2740.596, 601.0503, 9.14338, 5495.72, 588.3316, 9.319718, 5485.284, 606.4157, 9.06383, 5492.969, 791.4731, 6.938996, 5491.214, 817.3146, 6.705708, 5480.179, 99.74138, 100.0, 99.81584, 99.9456, 99.93525, 99.72295
59499.96688000001, 282.6239733131114, 282.84393162859027, 283.11285950355216, 34.685840547664064, 34.8815309474945, 34.871607759041225, 9782.153209835737, 9841.108232837607, 9841.153463229266, 220.7373779804684, 42.180035210126334, 24.774336749253962, 9790.54521481619, 9841.450508613558, 9846.746424063605, 0.999998605843597, 0.9999914008594393, 0.9999974368896561, 59.9995555886906, 59.998739026137464, 59.999079384547294, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 776.3591, 3.522707, 2736.66, 605.311, 9.081859, 5494.044, 591.0687, 9.2945, 5487.322, 606.3769, 9.049305, 5490.89, 794.1054, 6.918359, 5494.067, 814.5313, 6.734091, 5484.729, 99.59813, 99.97525, 99.86692, 99.93165, 99.97663, 99.80575
59502.33372, 282.5937096788622, 282.7406436576244, 283.1508279097516, 34.69733945375421, 34.86496449742656, 34.875888884916996, 9779.935422333041, 9838.840889129919, 9849.809057863737, 220.70109619628056, 41.37833530508851, 14.971219343990015, 9778.500126201585, 9833.243923149314, 9842.80729421607, 0.9999989865447595, 0.9999865006787454, 0.9999985443467322, 59.99825475343279, 59.999862311371366, 59.99903733496106, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 776.8717, 3.523421, 2735.351, 601.0114, 9.143564, 5495.596, 594.5822, 9.238358, 5493.265, 607.4644, 9.038825, 5490.767, 787.8679, 6.96639, 5488.727, 814.4517, 6.734457, 5484.783, 99.55463, 100.0, 99.96108, 99.91562, 99.87861, 99.80674
59504.687640000004, 282.613906345684, 282.6919793215391, 283.10597720881816, 34.69999905230331, 34.83433963732431, 34.817704409264074, 9775.941703190663, 9833.915946251493, 9843.485098317782, 205.77434880458077, 53.25382027916794, 21.891305956889937, 9778.666338165385, 9828.373340383676, 9843.489837270243, 0.9999978103021122, 0.9999861726414638, 0.9999973282462797, 59.98705780746107, 60.00084189186433, 59.990869767195356, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 769.1435, 3.546265, 2727.52, 594.6494, 9.236584, 5493.257, 600.9493, 9.145401, 5495.682, 613.5424, 8.929242, 5478.576, 781.5542, 7.011681, 5480.133, 808.0499, 6.796902, 5492.408, 99.25903, 99.96094, 100.0, 99.69378, 99.72223, 99.94863
59507.07024000001, 282.6273905380089, 282.7853769689837, 283.13178987761256, 34.69032348920676, 34.880464694819445, 34.868758968571605, 9777.906749888329, 9835.925973258638, 9852.463706122739, 216.28597244135108, 45.477363153285296, 18.260299820228738, 9784.587421487628, 9843.225423218015, 9843.612762039333, 0.999998893901913, 0.9999906217689275, 0.9999963878347993, 60.00179938521408, 59.99674234422569, 59.99271463861131, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4523, 3.526634, 2734.592, 601.0114, 9.143748, 5495.652, 594.5822, 9.238358, 5493.102, 607.4061, 9.039376, 5490.694, 787.8679, 6.96639, 5488.733, 814.4716, 6.734641, 5484.843, 99.53243, 100.0, 99.9581, 99.91764, 99.88265, 99.80985
59509.45884000001, 282.57315456500226, 282.8010033056869, 283.06530678120413, 34.72679325838089, 34.899166570955224, 34.88723005407682, 9781.622251851233, 9847.653386380538, 9842.558207784738, 213.63473553458152, 42.690352325455024, 16.818876390329024, 9777.91908369645, 9841.986439475702, 9840.926587818707, 0.9999980019120351, 0.9999894470176921, 0.9999978657237149, 59.99646876000614, 59.9996319939482, 59.997826195671415, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4326, 3.526812, 2734.797, 601.1086, 9.142459, 5495.668, 594.6016, 9.238358, 5493.212, 607.3284, 9.03956, 5490.701, 787.887, 6.966572, 5489.063, 815.1674, 6.723288, 5481.995, 99.53052, 100.0, 99.96012, 99.91645, 99.88461, 99.78089
59511.82780000001, 282.52135066143114, 282.6354573005309, 283.0485436487459, 34.69711691698094, 34.881054875604384, 34.85749612461428, 9781.327524278648, 9837.189523126359, 9849.704599986177, 214.7649900041115, 47.42342706634872, 21.48209933669068, 9782.678113165222, 9842.929218809226, 9848.041819489697, 0.9999982545678642, 0.9999877822167453, 0.9999966506288356, 60.00288504729738, 59.99415655855545, 60.00011258634954, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.6427, 3.505218, 2740.156, 607.315, 9.041151, 5490.999, 588.4675, 9.315852, 5486.433, 602.668, 9.108509, 5494.575, 791.5494, 6.941735, 5491.268, 817.3743, 6.705891, 5480.747, 99.72536, 99.92111, 99.83676, 99.98836, 99.92474, 99.73328
59514.247760000006, 282.69652132579955, 282.8564410221591, 283.29949182100563, 34.688073978314726, 34.90913521002453, 34.83015600523154, 9782.174670020288, 9848.973034654897, 9844.472178214848, 216.65091215469874, 39.711500162734865, 12.128556323549219, 9783.41815418176, 9844.395766481215, 9850.089435726994, 0.9999992529859553, 0.9999894458951316, 0.9999992115490448, 60.00264110014787, 60.00157364937318, 60.000657231189905, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 776.9506, 3.51896, 2736.762, 601.0308, 9.143564, 5495.652, 590.4669, 9.300022, 5486.389, 607.4255, 9.039376, 5490.82, 794.1245, 6.918542, 5494.337, 814.4517, 6.734824, 5484.841, 99.59754, 100.0, 99.85378, 99.91336, 99.97261, 99.8089
59516.70188000001, 282.6517306293901, 282.73911742053815, 282.9729132006368, 34.70048841029997, 34.85983054129733, 34.85997026893609, 9777.134028561584, 9830.93992181695, 9840.915143839366, 212.2952026008952, 37.58613370308058, 20.710833346844538, 9781.260808345462, 9837.948117893267, 9835.44540225388, 0.9999987851985023, 0.9999890928515953, 0.9999984950306217, 60.00222949307241, 60.00242765781522, 59.998598864610614, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 786.9263, 3.487014, 2744.409, 595.1942, 9.2329, 5493.401, 582.0034, 9.398501, 5469.955, 613.5229, 8.928507, 5478.368, 800.4191, 6.867589, 5495.655, 808.0897, 6.796169, 5492.295, 99.88015, 99.9642, 99.53691, 99.68987, 100.0, 99.9487
59519.1036, 282.59300716276783, 282.6500107818337, 282.9916206103333, 34.7199970235149, 34.90816343829539, 34.89610213797742, 9786.560273177674, 9839.021658209524, 9845.708400242884, 213.1375931662542, 41.29630592177227, 18.966424741169703, 9782.120438491038, 9842.05572659993, 9851.239161183854, 0.9999982384239642, 0.9999900499790509, 0.9999986330798711, 60.00887785838754, 60.00444757635351, 60.00572027192805, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7413, 3.505753, 2740.543, 601.0114, 9.144485, 5495.659, 588.351, 9.321927, 5484.447, 607.4449, 9.038641, 5490.827, 794.1626, 6.917994, 5494.178, 814.4318, 6.734457, 5484.842, 99.74347, 100.0, 99.80061, 99.91432, 99.9777, 99.80778
59521.491120000006, 282.76147030905594, 282.7009460638494, 283.07972961668366, 34.71718514140826, 34.8971381166503, 34.895686615687666, 9782.933228145266, 9841.605152184773, 9850.124588673083, 214.17148917430768, 46.24936341574721, 15.172617274494403, 9790.277908897207, 9837.605004022891, 9856.430858747546, 0.9999978993951881, 0.9999923236819925, 0.999997839571431, 60.00866856877278, 60.01022043403311, 60.00674728725939, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7807, 3.505931, 2740.706, 601.0503, 9.14338, 5495.66, 588.3316, 9.321927, 5484.395, 607.4255, 9.03809, 5490.644, 794.1626, 6.918359, 5494.067, 814.4119, 6.734641, 5484.668, 99.74556, 100.0, 99.79966, 99.9147, 99.97363, 99.80566
59523.858080000005, 282.7557023988636, 282.70402899894714, 283.1099306858306, 34.70086835671678, 34.89782040001091, 34.87625302606887, 9784.422266525597, 9837.09052636955, 9843.305903199505, 214.35342480068766, 52.401933810618175, 23.85541575679963, 9786.010288703803, 9834.144690436045, 9846.835474354775, 0.9999971831136617, 0.9999886994140128, 0.999998395317213, 60.00467071275503, 60.00263863780445, 60.00572297346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.3143, 3.526277, 2734.314, 607.315, 9.041519, 5491.007, 594.5822, 9.238726, 5493.211, 601.3281, 9.138846, 5495.332, 789.5084, 6.954337, 5491.655, 818.2291, 6.698383, 5479.268, 99.5145, 99.92, 99.9601, 100.0, 99.9163, 99.69797
59526.275680000006, 282.54377211668685, 282.7262497699143, 283.0683372335361, 34.690815535168916, 34.89053847391458, 34.86411513926069, 9783.859363252264, 9840.802402572303, 9847.533024954542, 218.21308989125237, 40.95026776812665, 19.236291924382385, 9786.848089892668, 9840.49493083863, 9846.213414457165, 0.9999980164024965, 0.9999909591697883, 0.9999985354393227, 60.00594066863439, 60.00857338297184, 60.00512497131407, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.7413, 3.506824, 2739.947, 601.0698, 9.143564, 5495.654, 590.8358, 9.289714, 5490.155, 607.4644, 9.039009, 5490.768, 789.0506, 6.957623, 5489.065, 814.5114, 6.734457, 5484.609, 99.71775, 100.0, 99.89143, 99.91563, 99.88901, 99.80887
59528.64432000001, 282.71986687976056, 282.7940726499407, 283.23950264746856, 34.6764996136109, 34.87444767719694, 34.84652597120696, 9772.831431853523, 9843.246907453973, 9846.506828525344, 210.8651395502959, 48.98947972636324, 22.57635712681804, 9781.236645258718, 9838.094512487463, 9844.744173283989, 0.9999965304520353, 0.9999912695209111, 0.9999952932101578, 60.01503641205356, 60.00716232105719, 60.00924464806787, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 772.0021, 3.537163, 2730.094, 596.6923, 9.208586, 5494.119, 599.3575, 9.157918, 5495.829, 613.5035, 8.929242, 5478.622, 781.5542, 7.011681, 5480.028, 808.3084, 6.794521, 5492.24, 99.35983, 99.98026, 100.0, 99.69272, 99.72021, 99.94459
59531.026920000004, 282.6780927578464, 282.5574685441713, 283.1422474641355, 34.70532695082742, 34.87156787770914, 34.8498565856618, 9783.766177837872, 9837.38688434742, 9844.41557177079, 210.20405344331203, 44.72975145107512, 22.000816111523818, 9789.060729079196, 9833.058713103435, 9851.342936628183, 0.9999975249078132, 0.9999903649793244, 0.9999956921291095, 60.00921464934251, 60.0099869584642, 60.01231396202924, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.3537, 3.526455, 2734.755, 601.0503, 9.143564, 5495.712, 594.5822, 9.238542, 5493.214, 607.4838, 9.03956, 5490.755, 787.8298, 6.966572, 5488.509, 814.4716, 6.734274, 5484.957, 99.5288, 100.0, 99.96121, 99.9154, 99.87554, 99.80987
59533.37144, 282.7791926039014, 282.7367389513723, 283.1551257141581, 34.702518459551776, 34.89147130073904, 34.85760018358715, 9780.499341467614, 9836.337562482366, 9846.338777924791, 214.95052735887202, 43.66046227698189, 22.389518610653795, 9782.069930176307, 9838.295323686787, 9844.641039809114, 0.9999977056747009, 0.9999907157077159, 0.9999988909916545, 60.01250806260927, 60.01235237727083, 60.016944687278446, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.4326, 3.526812, 2734.687, 600.9919, 9.144117, 5495.763, 594.5628, 9.238542, 5493.16, 607.3478, 9.040664, 5490.76, 787.8679, 6.96639, 5488.562, 814.4915, 6.733725, 5484.67, 99.52633, 100.0, 99.95917, 99.91632, 99.87754, 99.80468
59535.760760000005, 282.659595172376, 282.7110683240463, 283.0748056544656, 34.72015748317058, 34.92316667356943, 34.90286281393977, 9785.242691506966, 9846.7725556255, 9850.932421334392, 216.88842038266466, 53.40399475203233, 20.949295882896877, 9784.611766943402, 9840.287803382045, 9855.193363818584, 0.9999963339579687, 0.9999843417713002, 0.9999962302221039, 60.014680513068036, 60.01066740813889, 60.01555553665832, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.8201, 3.505753, 2741.251, 607.315, 9.041151, 5490.897, 588.3122, 9.321927, 5484.381, 601.1339, 9.141604, 5495.559, 794.1436, 6.918542, 5494.007, 820.8336, 6.66945, 5474.361, 99.74729, 99.91897, 99.79942, 100.0, 99.9736, 99.59314
59538.18276, 282.58860564049957, 282.79187796420746, 283.1685942377858, 34.70958131900738, 34.88227599907217, 34.85744751919515, 9786.679900318188, 9839.488261491138, 9844.574654425287, 217.16714341602074, 44.1046442345455, 15.913057917994138, 9784.941241527627, 9842.549329103755, 9843.93618174092, 0.9999985273144247, 0.9999903889686429, 0.9999985347563299, 60.01303123191259, 60.01051297171234, 60.01751046348993, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 775.3931, 3.526812, 2734.854, 601.0308, 9.142459, 5495.549, 594.6016, 9.238358, 5492.71, 607.4061, 9.039009, 5490.977, 789.9089, 6.946118, 5492.138, 814.4318, 6.734274, 5485.014, 99.53243, 100.0, 99.95555, 99.91242, 99.93515, 99.81094
59540.58384000001, 282.61512449575304, 282.8480738738281, 283.22907744099115, 34.69531730251541, 34.87495689748336, 34.83753949143601, 9774.263062374095, 9833.515031387791, 9845.51779631369, 211.38251407073585, 46.1491497497982, 16.853724673440524, 9780.812375516745, 9829.523780364521, 9839.091819685746, 0.99999862861057, 0.9999924788951369, 0.9999980607552265, 60.01607811389323, 60.01579568675314, 60.01316228236484, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 800 800], 5500.0, [], 781.9187, 3.50379, 2741.416, 599.6884, 9.172668, 5495.496, 585.1869, 9.360582, 5476.821, 611.4257, 8.960867, 5481.333, 799.4081, 6.868867, 5495.432, 808.4874, 6.794704, 5492.36, 99.75508, 100.0, 99.66185, 99.77006, 100.0, 99.94461
