TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60182.92768000001, 282.97880943275976, 283.0028531163224, 283.3865760892148, 34.60252293166564, 34.774848631674054, 34.76474973884092, 9766.500427204017, 9822.89401653366, 9827.374686562545, 209.88161498017143, 46.665531848637784, 27.849054409168673, 9773.556027858385, 9825.38068298209, 9833.98725609113, 0.9999964844056308, 0.9999870780958315, 0.9999976532346008, 59.98513118959429, 59.99876252500583, 59.991027184912674, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.795, 3.509322, 2739.805, 607.3344, 9.040599, 5490.838, 588.3704, 9.321559, 5484.573, 793.6107, 6.921638, 5493.569, 607.3065, 9.04157, 5490.987, 587.2491, 9.335496, 5482.244, 99.7126, 99.92019, 99.80291, 99.96867, 99.91769, 99.76052
60185.299880000006, 283.1783203038112, 283.1227607891131, 283.36570027172417, 34.60499905462226, 34.829426755233335, 34.79673188089744, 9778.774532246713, 9825.227418060995, 9838.136413565975, 216.18435307344225, 44.1008877553777, 28.138056654626325, 9773.574879274047, 9837.092864833856, 9837.278600374819, 0.9999971328185062, 0.9999845287973232, 0.9999964601002505, 59.99504449877845, 59.98644761355335, 59.99886174599028, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3876, 3.530025, 2733.656, 601.0503, 9.143012, 5495.603, 594.6793, 9.237069, 5493.288, 787.3384, 6.970362, 5488.202, 600.9736, 9.144206, 5495.539, 593.5714, 9.252726, 5492.067, 99.48081, 100.0, 99.95949, 99.86894, 100.0, 99.93807
60187.671160000005, 283.12411215939795, 283.2748450066968, 283.56387782124716, 34.602471745995366, 34.80419820062682, 34.766029222688715, 9777.050553550318, 9827.423768432986, 9833.806520729418, 209.09569698859832, 42.52988143492894, 27.36294506202148, 9776.27955137985, 9827.324212072102, 9833.944700936994, 0.9999956779667184, 0.9999877517698754, 0.9999954642414091, 60.00439786447426, 59.99766231582573, 59.99283309728224, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3285, 3.530025, 2733.441, 601.0308, 9.14338, 5495.541, 594.6793, 9.237069, 5493.229, 787.319, 6.970545, 5488.202, 600.8592, 9.145849, 5495.542, 594.6052, 9.230019, 5493.932, 99.49055, 100.0, 99.96153, 99.86478, 100.0, 99.97322
60190.13528, 283.10838733970104, 283.26259356765206, 283.4504672178683, 34.58539213616995, 34.81109085004712, 34.75498863988072, 9776.932332854538, 9824.409868506536, 9841.386684668822, 210.99358233506246, 53.474374729737065, 20.186933317537864, 9763.759530186338, 9838.830044560305, 9831.287216357452, 0.9999966359686884, 0.9999903623365102, 0.9999953394854286, 60.0089035049498, 60.00691363582311, 60.00441807662369, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 768.0395, 3.549299, 2726.187, 594.7662, 9.235847, 5493.625, 600.134, 9.164544, 5495.633, 783.7266, 6.993896, 5485.062, 598.6274, 9.173426, 5495.655, 594.1479, 9.249246, 5492.081, 99.21888, 99.96396, 100.0, 99.79317, 100.0, 99.94225
60192.61424, 283.1038474966513, 283.134696238631, 283.57090922030466, 34.60089717474256, 34.81115933495742, 34.77510952534626, 9775.9322362796, 9823.16920154843, 9839.80789761416, 213.3023177395621, 44.066933440526554, 27.012620599966567, 9779.629614286809, 9841.57645941411, 9836.974333697364, 0.9999961470821858, 0.9999896118372851, 0.9999964932351477, 60.01212844821289, 60.008539552590335, 60.00727367573978, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3285, 3.530025, 2733.599, 601.0308, 9.142828, 5495.547, 594.6793, 9.237437, 5493.23, 787.3578, 6.970362, 5488.032, 600.9736, 9.144388, 5495.679, 593.5316, 9.253092, 5492.0, 99.48672, 100.0, 99.96153, 99.86585, 100.0, 99.93795
60195.01008000001, 283.22121941791465, 283.1960008532818, 283.54434162104826, 34.5981141234851, 34.777698109276194, 34.71342234246402, 9759.674642597534, 9818.93397627044, 9835.054629405326, 214.03541140628545, 48.86493918607084, 26.70998552246556, 9772.724696720834, 9814.70715090602, 9833.29066947198, 0.9999964498658341, 0.9999871132162702, 0.9999969634731289, 60.01034520567827, 60.01826431042253, 60.02464748153988, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.4401, 3.508965, 2739.675, 607.3344, 9.040967, 5490.965, 588.3704, 9.321375, 5484.571, 793.5912, 6.922373, 5493.967, 607.3446, 9.040657, 5491.023, 587.269, 9.334579, 5482.363, 99.70787, 99.91491, 99.80288, 99.97075, 99.92028, 99.7593
60197.37876000001, 283.0807897142599, 283.13426284290153, 283.61201536769437, 34.561579619599094, 34.82092760401651, 34.786800977494195, 9777.657015491308, 9833.198474514516, 9833.541057516903, 206.8343253477649, 46.33969578843653, 26.54092298564865, 9777.109189483901, 9832.245689966112, 9838.810464797267, 0.999992820785004, 0.9999912790023411, 0.9999974907110111, 60.01446941507765, 60.02334787544225, 60.01797563067772, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3876, 3.530381, 2733.819, 601.0503, 9.143564, 5495.653, 594.6987, 9.237069, 5493.228, 787.3384, 6.970545, 5488.144, 600.9164, 9.145119, 5495.537, 593.5316, 9.252726, 5491.885, 99.49474, 100.0, 99.96041, 99.86883, 100.0, 99.93596
60199.76456, 283.15410014785584, 283.2177073293141, 283.50887795327753, 34.62880895249177, 34.7652381918316, 34.7767522170932, 9774.193760871753, 9831.959249570356, 9827.294686575991, 213.4950502748925, 41.53170531608407, 23.82909441449283, 9778.695645803056, 9829.518798429974, 9831.88059170607, 0.9999972791907933, 0.9999883928499191, 0.9999964855239677, 60.02335819480619, 60.016799339791945, 60.01737608937362, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.1313, 3.530917, 2733.939, 601.0892, 9.142643, 5495.603, 594.6793, 9.237069, 5493.349, 787.3578, 6.970729, 5488.027, 600.9355, 9.144753, 5495.495, 593.7105, 9.24302, 5493.211, 99.49247, 100.0, 99.96056, 99.87095, 100.0, 99.95245
60202.15428, 282.90436076244816, 283.2023378558565, 283.5597974897736, 34.59919624824885, 34.80325826927825, 34.77178522459913, 9774.879363566877, 9824.608707096944, 9842.234685796551, 216.16369282950654, 45.965825921788564, 27.909470664317723, 9781.74565649981, 9826.420608503664, 9839.95114669957, 0.9999972952672093, 0.9999858914919153, 0.9999977578371432, 60.01569621325904, 60.01805884922845, 60.020597811713124, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 768.0986, 3.549656, 2726.244, 594.6689, 9.237136, 5493.196, 600.9105, 9.146321, 5495.614, 782.0372, 7.003825, 5482.556, 596.7772, 9.207029, 5495.239, 596.1758, 9.227088, 5493.27, 99.21714, 99.96103, 100.0, 99.76621, 99.99304, 99.96637
60204.62904000001, 283.1747584796831, 283.20054043136366, 283.464324422073, 34.61293689146216, 34.80121668454245, 34.752984880134555, 9773.841330586087, 9826.737794163475, 9839.972813525723, 212.89825354481673, 47.40065347995369, 27.908789343060164, 9783.238466980718, 9830.284745691286, 9833.526178952547, 0.9999971493931721, 0.9999879719227613, 0.9999972852962725, 60.01623526494438, 60.01754825130189, 60.015681777475315, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3482, 3.530203, 2733.972, 601.0892, 9.142459, 5495.719, 594.6793, 9.237253, 5493.178, 787.3384, 6.970362, 5488.367, 600.9736, 9.144937, 5495.523, 593.5316, 9.252909, 5491.946, 99.46934, 100.0, 99.95949, 99.87194, 100.0, 99.93905
60207.029760000005, 283.0681057789942, 283.1851019318932, 283.41259164936145, 34.59294451832873, 34.75966016626198, 34.73991511509132, 9773.352635467407, 9825.84830726599, 9835.941899753494, 215.73299029100144, 45.50374996260689, 23.180821077083237, 9760.97013205376, 9825.902607211066, 9829.205924391186, 0.9999980529627168, 0.9999876231033178, 0.9999962473605492, 60.01704516527099, 60.01457707209342, 60.01005537582707, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 779.3558, 3.513427, 2739.212, 607.1399, 9.041703, 5490.844, 588.3316, 9.321927, 5484.513, 793.6107, 6.922557, 5493.852, 607.3828, 9.039927, 5490.831, 587.269, 9.335313, 5482.243, 99.691, 99.91703, 99.80181, 99.97175, 99.91693, 99.76147
60209.4072, 283.13961734048246, 283.14586759553066, 283.54808324933845, 34.61787305913683, 34.80412266333942, 34.786685835007816, 9776.739925501723, 9833.768937271716, 9833.477576823756, 213.972202375346, 48.6810191380855, 28.11211099949014, 9761.978316653307, 9830.006294845669, 9837.86151726552, 0.9999969408854522, 0.9999832954607369, 0.9999957978857446, 60.01260080619751, 60.010269136546654, 60.01225189172734, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.4073, 3.529846, 2733.542, 601.0892, 9.14338, 5495.542, 594.6793, 9.237069, 5493.283, 787.319, 6.970545, 5488.084, 600.9546, 9.144937, 5495.51, 593.5316, 9.252542, 5492.005, 99.48308, 100.0, 99.96149, 99.8699, 100.0, 99.936
60211.81016000001, 283.03746943228316, 282.988300694977, 283.4886526026747, 34.640443574278024, 34.8523841945751, 34.792677634316746, 9776.981095409568, 9822.692447463445, 9846.582321322509, 210.8684882447228, 45.620904003279975, 28.265611651340805, 9780.73565296846, 9834.419710579605, 9844.594132658427, 0.9999965313206813, 0.9999886003770183, 0.9999962140953148, 60.002042081762816, 60.00022995400597, 60.00867405115223, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.7161, 3.508965, 2739.8, 601.0698, 9.142828, 5495.602, 594.6599, 9.237437, 5493.229, 787.3578, 6.970545, 5488.254, 600.9355, 9.144753, 5495.532, 593.5515, 9.252359, 5491.953, 99.7124, 100.0, 99.95947, 99.8699, 100.0, 99.93818
60214.208920000005, 283.23212402041884, 283.1592525958271, 283.5602802797628, 34.62605684437148, 34.78922796649076, 34.811751075955115, 9778.69447886139, 9831.072402992573, 9834.33592110949, 218.5078789415454, 42.33065792169782, 26.992858227224133, 9779.60387417667, 9840.061604001698, 9840.451956216728, 0.9999954554371544, 0.9999893873900331, 0.9999962158653654, 60.006913666863106, 60.00165602810524, 60.001646758813855, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 786.8671, 3.487192, 2744.3, 594.7272, 9.2364, 5493.271, 600.9688, 9.145033, 5495.615, 780.9886, 7.014673, 5480.458, 595.5755, 9.220544, 5494.545, 597.7662, 9.194127, 5494.363, 99.87619, 99.96229, 100.0, 99.72803, 99.97777, 99.99229
60216.613600000004, 283.20815394915337, 283.2032689924203, 283.5418396406653, 34.62661581968729, 34.821190270719356, 34.80538929446867, 9767.640617883562, 9831.47692257638, 9846.155692521534, 213.5535152721618, 46.80918121199875, 27.18777225641861, 9779.875436681634, 9832.254552303599, 9837.642078158467, 0.9999969969803715, 0.9999895237442861, 0.9999966128801079, 59.99884551321713, 59.99911226361478, 59.997605315026874, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.4795, 3.509501, 2739.187, 601.0503, 9.14338, 5495.547, 594.6599, 9.237437, 5493.177, 787.319, 6.970545, 5488.089, 600.9355, 9.144937, 5495.479, 593.5515, 9.252726, 5491.827, 99.69011, 100.0, 99.95947, 99.87194, 100.0, 99.93915
60218.95612, 283.15078951365007, 283.1734319024304, 283.48562119365675, 34.597237462875825, 34.75921518192523, 34.781120053277355, 9770.33415887139, 9819.903777074216, 9829.77849123095, 215.79691358097807, 48.120000681177316, 28.700545615550254, 9771.680035645102, 9817.825906029473, 9828.829245373972, 0.9999964793908224, 0.9999867277424055, 0.999995871714149, 59.99744365720764, 59.994442311818574, 59.99699276697552, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 777.6997, 3.520387, 2736.411, 605.1749, 9.077437, 5492.792, 589.3798, 9.31622, 5484.708, 793.5912, 6.922189, 5493.91, 607.3446, 9.040657, 5490.873, 587.269, 9.334946, 5482.411, 99.59305, 99.95248, 99.81377, 99.96766, 99.91966, 99.75834
60221.34444000001, 283.03073885284897, 283.21685998482343, 283.3862519118995, 34.6489219330615, 34.78341508948892, 34.81088073292986, 9778.757562965919, 9834.544992633559, 9838.961900757582, 208.6901711129551, 46.66144790201042, 28.695692124990273, 9785.734388699442, 9834.55374439676, 9831.720426612244, 0.9999979147791027, 0.999989347745878, 0.99999643897869, 59.99021860833646, 59.989720697319875, 59.98918808211895, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.6767, 3.509858, 2739.864, 601.0698, 9.144117, 5495.547, 594.6793, 9.237621, 5493.171, 787.3384, 6.970545, 5488.026, 600.9546, 9.144753, 5495.598, 593.5515, 9.252726, 5491.833, 99.72179, 100.0, 99.96138, 99.87096, 100.0, 99.93502
60223.7568, 283.1158988449827, 283.18158929432326, 283.4390788344516, 34.62473439810204, 34.79996383928196, 34.77377679385475, 9775.708400162479, 9836.03385030208, 9840.152837703465, 209.9714176457378, 41.44704763444361, 27.317703409290516, 9778.635360566714, 9828.114100654053, 9837.3639870141, 0.9999970005786691, 0.9999891108488976, 0.9999967957123698, 59.9887763661173, 59.99267023025911, 59.991978762549884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3482, 3.530025, 2733.714, 601.0503, 9.142643, 5495.536, 594.6599, 9.237621, 5493.235, 787.3578, 6.970362, 5488.313, 600.9164, 9.144388, 5495.646, 593.5515, 9.252726, 5491.945, 99.49091, 100.0, 99.96041, 99.86681, 100.0, 99.93706
60226.15804, 282.95254003392796, 283.1548446184239, 283.43287845027595, 34.601599381703444, 34.80544930083535, 34.80662617277206, 9774.223812262924, 9834.152108700839, 9838.751894090601, 208.1971059089294, 46.92063835452245, 27.29636702792186, 9778.313471007821, 9828.802096052865, 9830.87644580213, 0.9999969216046843, 0.9999850723458787, 0.9999953409819433, 59.9874637163903, 59.98880438644578, 59.986589149965376, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 768.0395, 3.549478, 2726.239, 594.7078, 9.237505, 5493.24, 600.9299, 9.145217, 5495.607, 780.9691, 7.015592, 5479.257, 594.7362, 9.236067, 5493.185, 599.7146, 9.168307, 5495.466, 99.21888, 99.95762, 100.0, 99.70211, 99.95962, 100.0
60228.57200000001, 283.13377184889663, 283.0539765863508, 283.65656093148766, 34.60603244476113, 34.80892489548359, 34.76154913851795, 9773.621756361588, 9836.255688915207, 9836.983743632158, 204.98472095266857, 46.62885395007834, 28.075949516799028, 9778.519044013321, 9839.973043296786, 9841.378923302584, 0.9999969851238416, 0.9999898053374356, 0.9999965797455834, 59.98742207542585, 59.98381198007813, 59.98369966037461, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3679, 3.53056, 2733.819, 601.0698, 9.143564, 5495.713, 594.6599, 9.237253, 5493.288, 787.3578, 6.970362, 5488.196, 600.9546, 9.144206, 5495.596, 593.5117, 9.252726, 5491.94, 99.4688, 100.0, 99.96149, 99.86786, 100.0, 99.93915
60230.95620000001, 282.96058316928605, 283.0240556245428, 283.67142339663644, 34.593631405614175, 34.78356053474341, 34.7667208295271, 9766.038416405621, 9829.721529061644, 9832.763066178268, 215.03405524752588, 44.58318270230666, 24.68850821970932, 9767.137428694377, 9827.971197807063, 9828.920488670205, 0.9999980065369852, 0.9999877591503811, 0.9999962234453711, 59.987399545831806, 59.98413311366116, 59.987479597670045, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 775.0186, 3.52592, 2735.389, 603.0153, 9.112251, 5494.754, 591.4763, 9.289714, 5487.908, 792.1542, 6.933773, 5493.621, 606.7533, 9.043396, 5491.013, 587.269, 9.334946, 5482.248, 99.5258, 99.98818, 99.87447, 99.9593, 99.92009, 99.76149
60233.34292, 283.19509302995976, 283.2529193832101, 283.6459788755075, 34.611628009148596, 34.81944228024867, 34.779959156009376, 9775.65718080545, 9831.450675251992, 9832.840875095502, 207.85327274175506, 45.04625528669703, 25.35828090970881, 9771.602854364857, 9841.212820488456, 9835.620123224231, 0.9999975778672282, 0.9999911530982524, 0.9999953770459339, 59.98783615407681, 59.99213986687078, 59.99061803001451, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 776.2211, 3.525206, 2734.616, 601.634, 9.133802, 5495.623, 594.6599, 9.237437, 5493.175, 787.3578, 6.970178, 5488.196, 600.9546, 9.143658, 5495.529, 593.5316, 9.252909, 5492.0, 99.5331, 100.0, 99.95945, 99.86883, 100.0, 99.93807
60235.7744, 283.1231015375416, 283.2505800758072, 283.6332290282801, 34.603286405655616, 34.77573383679345, 34.80888941154134, 9776.33065253376, 9832.730269118892, 9840.359813333689, 212.65997169777893, 46.36975244473251, 28.63755652733107, 9776.125629363787, 9837.157425317344, 9830.88295238556, 0.9999972465461592, 0.9999904153080427, 0.9999966014978046, 59.995310992516075, 59.9843469769105, 59.99268259832528, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3285, 3.530203, 2733.283, 601.0308, 9.14338, 5495.602, 594.6404, 9.237621, 5493.235, 787.3384, 6.970178, 5488.254, 600.8973, 9.144206, 5495.471, 593.5117, 9.252726, 5491.993, 99.49092, 100.0, 99.95841, 99.8699, 100.0, 99.93598
60238.15412000001, 283.1860941471252, 283.20127700097487, 283.4759943855084, 34.62320205258611, 34.77545711057842, 34.76902338627114, 9780.041972374118, 9823.90335554184, 9834.109791144727, 214.6291270208585, 43.124670218196115, 26.565898231846404, 9775.137259122968, 9829.95789642337, 9844.05669286198, 0.9999962308761995, 0.9999903027773157, 0.9999969264286616, 59.99423710568667, 59.99298629849739, 59.99220198948339, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 767.9606, 3.549656, 2726.244, 594.7272, 9.236216, 5493.265, 600.9105, 9.144665, 5495.644, 780.9886, 7.015408, 5479.198, 594.7362, 9.236432, 5493.299, 599.8737, 9.160067, 5495.592, 99.21888, 99.96089, 100.0, 99.70106, 99.9617, 100.0
60240.551080000005, 283.0845490920723, 283.11471852208876, 283.4741417732977, 34.59183717882222, 34.80830472394446, 34.768413509020874, 9777.871674749804, 9835.43989821872, 9836.825801014375, 213.209583471119, 41.62691638052456, 24.565827536928737, 9777.132344730406, 9830.580419655815, 9836.089353201922, 0.9999962512083552, 0.9999898157728861, 0.9999968878610767, 59.990445577779276, 59.98733864469421, 59.99324089040083, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.0722, 3.530203, 2733.604, 601.0698, 9.142828, 5495.543, 594.6404, 9.237805, 5493.282, 787.3384, 6.970362, 5488.031, 600.8973, 9.144388, 5495.48, 593.5515, 9.252359, 5492.114, 99.48692, 100.0, 99.96138, 99.86584, 100.0, 99.93928
60242.9846, 283.1506855410226, 283.0609741574108, 283.3655560926013, 34.58655865931996, 34.798072905662565, 34.77676517434198, 9763.809074856077, 9827.840177028038, 9825.488283965124, 214.56493906895412, 46.11083925234743, 25.197017056194454, 9770.781516903446, 9824.966360907445, 9834.91137308028, 0.9999960257602711, 0.9999923362151873, 0.9999963675740149, 59.989896114181825, 59.9999789211279, 59.99560079325827, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3482, 3.53056, 2733.618, 600.9725, 9.13988, 5495.301, 593.5728, 9.261367, 5490.819, 790.057, 6.947195, 5491.906, 605.2464, 9.076086, 5492.135, 588.3426, 9.329819, 5482.5, 99.4789, 100.0, 99.91657, 99.92909, 99.95357, 99.76519
60245.35396000001, 283.10504019403146, 283.1272677905477, 283.52154872883546, 34.62133446805248, 34.80460231783426, 34.78368289746649, 9775.561833170303, 9826.341749429926, 9844.942717613852, 211.76745575415407, 44.3613411216694, 24.216064656976414, 9770.300693577788, 9830.369353647899, 9834.345549665428, 0.9999962368087482, 0.9999873466266095, 0.9999971490508481, 59.998287494310325, 59.99667043521831, 59.998973657961905, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 777.7391, 3.521101, 2736.144, 603.6573, 9.110962, 5494.974, 593.5534, 9.24388, 5493.021, 787.4938, 6.970362, 5488.196, 600.9546, 9.144937, 5495.373, 593.5316, 9.253092, 5492.0, 99.59185, 99.99218, 99.95651, 99.86883, 99.99944, 99.93904
60247.719240000006, 282.96723028456313, 283.20707634635716, 283.4550210906059, 34.61881227754555, 34.820049299444044, 34.77444806384243, 9774.623272278826, 9830.707551954158, 9846.723738299235, 211.05356742990807, 46.27675518052388, 26.133707285045602, 9775.212407324458, 9823.169393109432, 9844.539340778916, 0.9999960984870518, 0.9999899630682872, 0.9999964336765036, 59.99380351012363, 60.00269842091663, 60.00300536250042, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.4665, 3.529489, 2733.326, 601.0503, 9.142828, 5495.543, 594.6793, 9.237253, 5493.341, 787.3384, 6.970545, 5488.144, 600.9546, 9.144571, 5495.529, 593.5316, 9.252726, 5492.061, 99.49492, 100.0, 99.96054, 99.86788, 100.0, 99.93706
60250.187640000004, 283.10248188128793, 283.14816482463874, 283.52462445647865, 34.594558075768475, 34.806277524547134, 34.77113371506559, 9772.608430940993, 9823.835321992641, 9839.404300263886, 210.96684418755376, 44.321321659774185, 25.122144249070516, 9777.860508623622, 9832.46673291318, 9828.225017438815, 0.9999958734254568, 0.9999878613603663, 0.9999976992069758, 59.99424871401437, 60.00437928445479, 60.00299387167137, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 768.0395, 3.549299, 2726.134, 594.7272, 9.235662, 5493.263, 600.8911, 9.145585, 5495.661, 780.9886, 7.015776, 5479.034, 594.7553, 9.23625, 5493.244, 599.8538, 9.161165, 5495.53, 99.21923, 99.9613, 100.0, 99.70414, 99.96069, 100.0
60252.55068000001, 282.97137962227424, 283.08059970754994, 283.4648279644798, 34.6372198462471, 34.76849989844815, 34.773929709878566, 9778.256669375405, 9827.173623806035, 9841.447706932515, 209.42187893410573, 46.63373201156537, 27.83800002725593, 9780.554758344848, 9833.363834274702, 9839.612262889763, 0.9999969170569082, 0.9999865931582413, 0.9999964659439602, 60.00664176117429, 60.004456154470816, 60.006353301197336, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3482, 3.530381, 2733.494, 601.0308, 9.143564, 5495.542, 594.6599, 9.237437, 5493.34, 787.3384, 6.970178, 5488.254, 600.9355, 9.144023, 5495.471, 593.5316, 9.252909, 5492.12, 99.48291, 100.0, 99.96245, 99.8699, 100.0, 99.94024
60255.04492000001, 283.2757224770873, 283.2699304960807, 283.4991498056409, 34.57841579058142, 34.788384559239965, 34.77622209694202, 9771.993404336221, 9824.449645919416, 9829.490832766083, 215.2039066879297, 47.108627837510994, 26.53293619199485, 9770.230979616872, 9830.401947052691, 9828.512870081879, 0.9999974433173449, 0.9999892506402458, 0.9999972903962807, 60.00954913659879, 60.0037218189732, 60.007224295536616, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3285, 3.530203, 2733.494, 601.0308, 9.143748, 5495.535, 594.4658, 9.240198, 5492.13, 789.0472, 6.957859, 5490.253, 603.5678, 9.092888, 5493.938, 589.3565, 9.30821, 5484.196, 99.4829, 100.0, 99.94622, 99.90628, 99.97667, 99.80902
60257.40864, 283.17110062739414, 283.2091125444636, 283.4574499543112, 34.61857409531544, 34.81217385384115, 34.75514992195906, 9779.473582611996, 9831.546990286115, 9836.002160278938, 207.96593642252947, 47.472168674901695, 29.22077839765234, 9780.60208508199, 9836.560634196643, 9841.616046887708, 0.9999964728846031, 0.999989326389474, 0.999995551392351, 60.005867649207836, 60.00694330190385, 60.01054690270376, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 779.0206, 3.513784, 2737.129, 605.1165, 9.085174, 5494.183, 592.1364, 9.271859, 5491.645, 788.4259, 6.962088, 5488.258, 601.069, 9.14311, 5495.43, 593.5515, 9.252542, 5491.94, 99.6152, 99.97778, 99.91965, 99.87615, 100.0, 99.93926
60259.744280000006, 283.04847430862645, 283.05547656414944, 283.56370700565003, 34.60392823425191, 34.77214638055675, 34.772027088428175, 9773.371420574214, 9828.15336387806, 9833.065264563504, 215.27539419231607, 48.864979590668554, 25.64733995018082, 9776.522163608919, 9833.278575917466, 9840.521284804567, 0.9999976716629522, 0.9999869907858338, 0.9999962576680377, 60.00518475968812, 60.00534117267197, 60.0115823558271, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.1905, 3.529846, 2733.614, 601.0308, 9.143196, 5495.705, 594.6599, 9.237437, 5493.223, 787.3384, 6.970545, 5488.196, 600.8973, 9.145302, 5495.472, 593.5515, 9.252542, 5492.119, 99.48727, 100.0, 99.96032, 99.8699, 100.0, 99.93708
60262.117840000006, 283.0826891679447, 283.08506735816275, 283.5513743117541, 34.58715768095988, 34.78106378366639, 34.7881462529912, 9772.304729123522, 9824.817438604117, 9832.030234657668, 208.01077131955435, 44.429281985926536, 31.13765426734153, 9773.605857433928, 9831.829586689388, 9836.053796858085, 0.9999972414460425, 0.9999907072326362, 0.9999954017388423, 60.009025967244966, 60.007206438003834, 60.00520515586213, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 768.0395, 3.549299, 2726.406, 594.9413, 9.234189, 5493.332, 600.8911, 9.145585, 5495.593, 780.9691, 7.015592, 5479.151, 594.7172, 9.236432, 5493.191, 599.8339, 9.160799, 5495.531, 99.22497, 99.96272, 100.0, 99.70318, 99.95951, 100.0
60264.52040000001, 283.08516084404727, 283.0345338704824, 283.62536404528737, 34.6172660976543, 34.803203140099825, 34.79439741922988, 9771.85173085809, 9832.705854034759, 9835.642964336512, 210.1123830693083, 41.900698997569634, 28.08271202692913, 9781.165273347056, 9830.81891557085, 9835.530453783196, 0.9999974109420826, 0.9999874376110199, 0.9999963589540303, 60.010715970128615, 60.0088008347117, 60.00750980912741, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.1708, 3.53056, 2733.479, 601.0503, 9.143932, 5495.654, 594.6599, 9.237437, 5493.235, 787.3578, 6.970362, 5488.09, 600.9546, 9.145119, 5495.48, 593.5515, 9.253092, 5492.006, 99.48236, 100.0, 99.96152, 99.86692, 100.0, 99.93904
60266.892080000005, 283.08574904641773, 283.1072630726382, 283.42833754630374, 34.615160762004976, 34.78101971131044, 34.782907844886765, 9772.649247265883, 9833.160676367665, 9828.06334043645, 217.25501445217478, 43.012396033136156, 29.141803807485303, 9773.813024866158, 9824.75099409838, 9837.430396361375, 0.9999949247239038, 0.9999866058810091, 0.9999969748853688, 60.000586850323835, 60.00823619621737, 60.00651325821728, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3285, 3.530025, 2733.431, 601.0892, 9.143012, 5495.727, 594.6793, 9.237437, 5493.235, 787.3384, 6.970545, 5488.253, 600.9355, 9.144937, 5495.534, 592.8556, 9.262064, 5489.852, 99.46705, 100.0, 99.96042, 99.86788, 100.0, 99.91405
60269.272880000004, 282.97919999642244, 283.14137827003236, 283.6031490565384, 34.61969888987572, 34.79413177509651, 34.76758662058114, 9774.997551385739, 9824.524755198923, 9847.706330003472, 209.6469229451186, 41.99162377057246, 25.951894826749594, 9776.00732942189, 9829.788247143622, 9833.802581067172, 0.9999978041912599, 0.9999870482446441, 0.999996917074836, 60.0028646927013, 59.99719547937133, 60.002092389653455, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.8541, 3.508609, 2739.608, 607.3539, 9.040783, 5491.08, 588.5257, 9.312355, 5486.5, 791.8824, 6.939105, 5491.62, 604.0638, 9.101472, 5494.752, 591.4639, 9.272136, 5490.79, 99.68767, 99.92217, 99.83798, 99.94264, 99.98118, 99.91604
60271.72544, 282.9440880596837, 283.12370845676935, 283.51338224766954, 34.62509906320826, 34.79077404651258, 34.78077857836791, 9775.614603192003, 9835.407341282538, 9840.65386158468, 209.7244501124162, 48.30848483347563, 23.632637621775757, 9778.378453854602, 9828.973710749135, 9838.67122838908, 0.9999969030044809, 0.9999883720718429, 0.9999968917073933, 59.997487295489734, 59.99771959241026, 59.997007930464505, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3088, 3.529489, 2733.594, 601.0503, 9.143196, 5495.706, 594.6599, 9.237621, 5493.171, 787.3384, 6.970362, 5488.196, 600.9546, 9.144388, 5495.581, 593.5316, 9.252909, 5492.0, 99.45888, 100.0, 99.96138, 99.86788, 100.0, 99.93805
60274.09904000001, 283.02652973334136, 282.98151040755994, 283.4689827355477, 34.598226844240365, 34.79772021496584, 34.765978740649814, 9768.663715345907, 9829.758519694722, 9839.806988378412, 212.95289384984335, 41.88109049218565, 29.980283266223523, 9774.798164235353, 9824.13580743887, 9839.652345229273, 0.999996592585916, 0.9999902632134738, 0.999994082901675, 59.99608047554122, 59.99958042854179, 59.99866385250792, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 768.8478, 3.548228, 2726.024, 595.3693, 9.229769, 5493.559, 600.7358, 9.147058, 5495.643, 781.008, 7.015776, 5479.204, 594.7362, 9.236067, 5493.192, 599.9333, 9.160799, 5495.517, 99.23749, 99.96642, 100.0, 99.70415, 99.95976, 100.0
60276.463480000006, 283.0465890797143, 283.14555061989927, 283.5964876909761, 34.60944295837757, 34.81404707191653, 34.812084362452644, 9773.959443443853, 9828.61544125582, 9838.145611607813, 209.93711086070425, 48.16000928617086, 26.236798009739687, 9771.715911542458, 9829.215112697273, 9842.969066952124, 0.9999968976061125, 0.9999878469593824, 0.9999975430861163, 59.998485455748074, 59.99573214143118, 59.99737945290645, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3876, 3.529846, 2733.536, 601.0892, 9.142459, 5495.72, 594.6599, 9.237253, 5493.288, 787.3384, 6.970545, 5488.254, 600.9736, 9.144753, 5495.531, 593.5316, 9.252726, 5492.006, 99.47262, 100.0, 99.96054, 99.8699, 100.0, 99.93915
60278.84464, 283.2502437230246, 283.08100822181865, 283.5356950843454, 34.62265433274379, 34.8185192842086, 34.774287102664175, 9774.514600585122, 9832.029439582275, 9838.779097288461, 210.09324925327098, 42.54520266700092, 26.59678427106155, 9767.295322280808, 9830.270885224942, 9834.856129791375, 0.9999959073780211, 0.9999905418644598, 0.9999964317581461, 59.990436281938145, 59.99280594056584, 59.992753437773835, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3679, 3.530025, 2733.278, 601.0892, 9.142828, 5495.669, 594.6599, 9.237437, 5493.171, 787.319, 6.970362, 5488.365, 600.9164, 9.145119, 5495.522, 593.5316, 9.253092, 5491.934, 99.47908, 100.0, 99.95937, 99.86884, 100.0, 99.93697
60281.268280000004, 283.0024168902065, 283.06730589489746, 283.60359848198317, 34.615329036530476, 34.83652808524387, 34.76052547729688, 9778.400139856007, 9823.28665642944, 9843.92252710628, 209.34147411455723, 45.54522230371549, 26.252726572837673, 9781.85633532114, 9835.122537185356, 9842.706629766815, 0.9999953871627814, 0.9999876284758535, 0.9999959181990953, 59.99713419649482, 59.99685749548614, 59.98520903600421, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.6373, 3.50843, 2739.728, 607.3734, 9.040783, 5490.958, 588.3316, 9.321559, 5484.401, 793.6883, 6.923477, 5493.226, 606.1238, 9.061111, 5493.313, 589.3764, 9.299971, 5487.92, 99.70979, 99.92205, 99.79979, 99.9697, 99.95182, 99.86382
60283.60708, 283.03302256132406, 283.1292820284569, 283.54080064030745, 34.63750360076566, 34.78436592827791, 34.82300903564049, 9766.110759934867, 9840.231509377481, 9840.955189695851, 208.64740411455136, 45.776247179219354, 25.738573488088605, 9776.217771021109, 9831.517674039635, 9839.807924294742, 0.9999976826382063, 0.9999892528295836, 0.9999983043179747, 59.987593844962355, 59.995314093499374, 59.99604633869058, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.2496, 3.530381, 2733.814, 601.0503, 9.143564, 5495.661, 594.6404, 9.237621, 5493.227, 787.319, 6.970545, 5488.142, 600.9546, 9.143476, 5495.471, 593.5515, 9.252909, 5491.952, 99.46742, 100.0, 99.96041, 99.86682, 100.0, 99.93805
60285.93888, 283.1120404441641, 283.17977314823895, 283.48796774545, 34.61204558546393, 34.79976646236045, 34.78266928262753, 9765.60357243121, 9828.775214624196, 9829.718209442171, 210.0839671913061, 50.85388858765782, 27.95664166918823, 9773.88709163069, 9828.471093734539, 9836.063559096936, 0.9999965561377635, 0.9999897269983117, 0.9999966026115586, 59.99669607381605, 59.997015263837795, 59.994443590397395, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 772.3571, 3.535914, 2730.05, 598.6378, 9.187588, 5495.13, 598.3481, 9.18424, 5495.61, 782.1149, 7.012099, 5479.492, 595.0796, 9.231318, 5493.325, 599.814, 9.161898, 5495.472, 99.37688, 99.99502, 100.0, 99.71045, 99.96143, 100.0
60288.30948, 283.1283799531797, 283.0513497866745, 283.5693280257882, 34.596532001643695, 34.83440839735569, 34.77713679338097, 9776.559608734193, 9830.383780357472, 9842.397611698168, 215.46743435334986, 47.95925629086014, 29.146292553970852, 9774.267927958299, 9826.900529874836, 9841.641008930968, 0.9999958681083767, 0.999989037926777, 0.9999959999271425, 59.99157699443034, 59.99504173747982, 59.995878970634934, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 773.4808, 3.531096, 2733.656, 600.8168, 9.144485, 5495.712, 594.6793, 9.237621, 5493.23, 787.3384, 6.970545, 5488.089, 600.9546, 9.143841, 5495.481, 593.5515, 9.252909, 5491.946, 99.46431, 100.0, 99.96041, 99.86673, 100.0, 99.94014
60290.750360000005, 283.0659748722391, 283.04725943867504, 283.43552058999734, 34.595868379194656, 34.79408377495357, 34.79619248110102, 9774.059574503362, 9830.208668871524, 9842.591884843665, 209.26202768479902, 43.69463990875556, 29.979085196974665, 9773.47441654323, 9826.031787946795, 9834.727389557074, 0.9999971469654579, 0.9999884463755527, 0.9999967655652817, 59.99450297623165, 59.99520372143666, 59.99873184155395, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.3285, 3.530025, 2733.766, 601.0503, 9.143196, 5495.653, 594.6599, 9.237253, 5493.118, 780.9886, 7.015592, 5479.093, 600.9546, 9.144388, 5495.468, 593.5515, 9.252909, 5492.059, 99.48482, 100.0, 99.96149, 99.70416, 100.0, 99.93598
60293.221040000004, 283.0915823913588, 283.1422839415325, 283.39383893688955, 34.59793160397768, 34.767369605877505, 34.76906734526074, 9770.00869045499, 9822.540496592224, 9835.395235097452, 210.6013399457272, 55.70343054215482, 26.270887602854145, 9771.92142099515, 9822.443507070753, 9840.662068858088, 0.9999946718170892, 0.9999876331404555, 0.9999961532916459, 59.99225525297355, 59.99272017457339, 59.99219625713706, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 780.6176, 3.509322, 2739.355, 607.3539, 9.041151, 5491.067, 588.351, 9.321559, 5484.395, 774.7358, 7.056961, 5467.319, 607.2683, 9.04157, 5490.864, 587.2491, 9.334946, 5483.596, 99.69622, 99.92001, 99.79966, 99.48691, 99.91841, 99.76626
60295.68752000001, 283.0486300711743, 283.06904847497685, 283.5130008966056, 34.592183697915374, 34.82606153164215, 34.78790813786437, 9777.347753209213, 9822.08195120437, 9841.354909165699, 209.2395404911831, 45.657195895113546, 23.73594807421796, 9778.6476372756, 9828.520369879161, 9838.583223853338, 0.999995746956787, 0.9999895346264301, 0.999996351205049, 59.99495087466474, 59.99808358779302, 59.99755582601687, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 774.2102, 3.530381, 2733.656, 601.0503, 9.143012, 5495.645, 594.6599, 9.237621, 5493.118, 780.9886, 7.015592, 5478.976, 600.9546, 9.144753, 5495.412, 593.5316, 9.252542, 5492.059, 99.48709, 100.0, 99.95841, 99.70106, 100.0, 99.93913
60298.10248, 283.1335712676474, 283.0816134120861, 283.49648444201034, 34.619414705340255, 34.79730729484189, 34.78645823471512, 9771.669376904521, 9837.063940932936, 9836.25116931549, 213.28737422405493, 46.3781766771217, 26.44672186255184, 9770.555943225187, 9829.405685811756, 9840.287342101175, 0.9999967640819502, 0.9999886090477169, 0.9999952642626341, 59.99852101631112, 59.99611761702472, 60.00071334499443, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 773.3428, 3.534129, 2730.838, 599.0464, 9.180588, 5495.172, 598.0958, 9.188106, 5495.569, 785.8626, 6.978268, 5487.856, 595.3657, 9.230771, 5493.283, 599.7345, 9.163729, 5495.463, 99.38624, 100.0, 100.0, 99.85844, 99.96438, 100.0
60300.49588, 282.94366731488475, 283.11979549247513, 283.4688300299907, 34.58770558810026, 34.82303221987031, 34.77794995808449, 9771.089192405374, 9832.396602564546, 9837.132392075224, 208.69307766631437, 46.822550179324935, 18.283036328013168, 9775.094918864486, 9831.755581260219, 9835.98370357857, 0.9999954457555214, 0.99998708202158, 0.9999965625239975, 59.995555591625305, 59.99394132979769, 59.994154318574054, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 600], 5500.0, [], 772.8499, 3.531631, 2733.25, 600.8168, 9.145038, 5495.645, 594.6793, 9.237253, 5493.231, 780.9886, 7.015408, 5478.976, 600.9927, 9.144571, 5495.463, 593.5515, 9.252909, 5492.0, 99.47404, 100.0, 99.96152, 99.70213, 100.0, 99.93805
