TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61379.930960000005, 283.2224094996684, 283.47032115132055, 283.9070583367689, 34.59706071451129, 34.79924531253974, 34.76489132739226, 9778.58906277377, 9840.52246801284, 9847.60012197351, 208.16339100361074, 48.50578282812512, 18.401500282183974, 9776.543974559998, 9836.257741045296, 9854.400808325736, 0.9999977637100839, 0.9999867203423578, 0.9999962623353552, 60.01982559365384, 60.01366548768432, 60.01882423470685, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.7228, 3.529668, 2734.713, 607.4901, 9.038388, 5490.707, 588.4286, 9.320455, 5484.752, 794.1544, 6.917961, 5493.915, 798.9122, 6.878729, 5495.596, 587.7859, 9.32341, 5484.941, 99.47748, 99.91453, 99.80522, 99.97899, 100.0, 99.80961
61382.25196, 283.3339515305301, 283.3586472217184, 283.93237446502667, 34.59138688232244, 34.780451726878226, 34.75565661987261, 9772.90616220154, 9842.701203491628, 9846.44461356148, 207.4563886371634, 42.70173479101777, 18.55314643144129, 9778.493795149603, 9837.64608606279, 9843.389768733605, 0.999997747758588, 0.9999904726731673, 0.9999979410573058, 60.02311076129975, 60.01819375826331, 60.018516930232884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 781.1498, 3.50843, 2740.066, 601.2059, 9.141354, 5495.617, 594.7375, 9.236517, 5493.246, 787.785, 6.966868, 5488.715, 792.6747, 6.929499, 5493.067, 594.1081, 9.244851, 5492.644, 99.7303, 100.0, 99.96275, 99.87828, 99.95747, 99.94878
61384.614680000006, 283.3470019091534, 283.432477004389, 283.9907627483965, 34.58896373057968, 34.785989960195394, 34.74475995699309, 9767.162300321539, 9827.263055058305, 9830.522195372956, 203.76630289819263, 44.21230902788648, 21.863996510395737, 9777.859669229707, 9831.258994478336, 9838.378853380034, 0.9999980877291993, 0.9999907365337422, 0.9999978517692373, 60.012720298847455, 60.015513304712606, 60.02603413423584, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5848, 3.529668, 2732.91, 600.2916, 9.1548, 5495.605, 596.6593, 9.203199, 5495.278, 784.348, 6.992057, 5483.411, 788.135, 6.967303, 5487.866, 599.0784, 9.173068, 5495.6, 99.5158, 100.0, 99.99525, 99.78176, 99.86283, 100.0
61387.00576000001, 283.29374476218254, 283.2181159488737, 283.8816806909121, 34.60823398629486, 34.808340876305785, 34.78991700482289, 9772.64283929103, 9835.015981152426, 9846.130118469737, 196.46162853366695, 44.02175572225414, 22.548103368497323, 9776.968324540645, 9831.715915504483, 9838.984653785057, 0.9999981663986197, 0.9999910703124778, 0.9999983595791403, 60.02076521866448, 60.017482101363136, 60.01627555440732, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 771.4698, 3.53752, 2731.928, 599.1047, 9.162905, 5495.625, 594.9899, 9.23486, 5493.365, 787.7656, 6.967236, 5488.768, 792.6938, 6.929134, 5493.07, 594.128, 9.245034, 5492.643, 99.42593, 100.0, 99.96427, 99.87925, 99.95754, 99.94766
61389.37068000001, 283.34005037835186, 283.30029902767257, 283.81465098043304, 34.5999871216389, 34.808884595585475, 34.7797962023699, 9773.614557523277, 9841.192689482643, 9846.198051164296, 204.1442540606995, 42.16222325731951, 20.856260509615822, 9776.71367372846, 9829.712795650617, 9842.699772497357, 0.9999977164036314, 0.9999918939103698, 0.9999980651165288, 60.011586276071, 60.01868170591842, 60.0133054361032, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.6439, 3.528775, 2734.052, 601.1865, 9.14117, 5495.574, 594.7375, 9.236333, 5493.187, 787.785, 6.967236, 5488.879, 792.6938, 6.929499, 5493.178, 594.0883, 9.245034, 5492.582, 99.48548, 100.0, 99.96384, 99.8771, 99.95754, 99.94975
61391.770280000004, 283.3877242857361, 283.4980403085622, 283.9585847543306, 34.58458412543562, 34.773445801315056, 34.747145432611106, 9773.944652860679, 9835.432873629547, 9841.837967143061, 205.96847005377913, 46.93253296828698, 25.24611190444412, 9771.567044472366, 9834.2332010196, 9847.157644544268, 0.9999981624628529, 0.9999899702143024, 0.9999985959182527, 60.01030039405939, 60.01647934541872, 60.01367328916895, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.9133, 3.507895, 2739.841, 607.4901, 9.037835, 5490.767, 588.4481, 9.320639, 5484.7, 794.1544, 6.917961, 5493.915, 798.9122, 6.879277, 5495.481, 587.7064, 9.329453, 5483.145, 99.70888, 99.91468, 99.80522, 99.97493, 100.0, 99.77485
61394.17476, 283.36948494746156, 283.5294929785469, 283.98200215813614, 34.608451327189286, 34.792363987385656, 34.76494653018316, 9777.124031196377, 9835.950353243876, 9842.199195470275, 205.80730464510498, 43.44850821385626, 19.060561867241177, 9782.960093191783, 9837.003727005427, 9850.095924252053, 0.9999978206943181, 0.9999915048902749, 0.9999983248933997, 60.00952515573567, 60.010001067991276, 60.01018692735801, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.7819, 3.529489, 2734.497, 601.1671, 9.141354, 5495.616, 594.7375, 9.235965, 5493.41, 787.785, 6.967236, 5488.71, 792.713, 6.929499, 5493.127, 594.0883, 9.245034, 5492.522, 99.47263, 100.0, 99.96371, 99.87817, 99.95858, 99.94658
61396.544, 283.35892044169753, 283.5506246264928, 284.0139893256315, 34.606839851373536, 34.78090637479422, 34.77877468493248, 9783.066179900892, 9839.299758503248, 9845.760259718747, 211.69415140766932, 37.11736671595918, 22.294830507263214, 9777.253850190289, 9840.760639010428, 9848.263103150182, 0.9999976131473659, 0.9999920772246419, 0.9999973742301022, 60.012821871899824, 60.0135436597554, 60.009491178387705, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.508787, 2739.966, 601.1476, 9.141539, 5495.631, 594.7569, 9.236333, 5493.5, 787.3384, 6.970178, 5486.89, 791.1488, 6.944657, 5490.682, 597.3687, 9.198339, 5495.383, 99.72874, 100.0, 99.96179, 99.85345, 99.91845, 99.99962
61398.91564000001, 283.41743332593626, 283.5439007792769, 283.85247652909715, 34.599310502999096, 34.79276307695037, 34.79720875957259, 9780.394999724713, 9832.58488662038, 9843.658410429114, 206.22114036819687, 43.687941656152816, 19.164656363817812, 9784.771834644192, 9836.369586560326, 9840.825297103418, 0.9999984586658953, 0.9999898300049435, 0.999997336601874, 60.01083708714025, 60.01172808444289, 60.008923022103616, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 786.7883, 3.487728, 2743.495, 595.7778, 9.212638, 5494.834, 599.0275, 9.1743, 5495.089, 785.649, 6.979739, 5487.86, 792.1025, 6.931508, 5493.013, 594.128, 9.244851, 5492.529, 99.85694, 99.98963, 100.0, 99.85435, 99.9565, 99.94878
61401.32748000001, 283.22151590339615, 283.28225544552765, 283.8105962303439, 34.63671919828178, 34.789622389054955, 34.791680137075836, 9783.343908397324, 9834.528440591741, 9843.5273598334, 207.39599409171205, 41.36386958047569, 23.239427883627286, 9783.02543996197, 9831.364831447007, 9852.758769283962, 0.9999969768696239, 0.9999920575355477, 0.9999973103705266, 60.00616057347995, 60.00716308795207, 60.00720717884484, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.9921, 3.508609, 2740.171, 601.1865, 9.140249, 5495.642, 594.7958, 9.235781, 5493.365, 787.785, 6.967236, 5488.709, 792.732, 6.929499, 5493.181, 594.0883, 9.244851, 5492.535, 99.72592, 100.0, 99.96088, 99.87104, 99.95955, 99.94779
61403.7168, 283.3152541021039, 283.35238661561147, 283.90859552736134, 34.59372215993531, 34.76839934005428, 34.748947399478496, 9779.739523421435, 9829.452856101836, 9834.819220343226, 203.4843667483142, 48.844717580655015, 23.84175090813733, 9775.99291601838, 9826.165980728383, 9840.564078467427, 0.9999973184425432, 0.9999892466422521, 0.999996743971746, 60.00818623542015, 60.00370642971687, 60.00420538373787, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.7228, 3.530025, 2734.229, 607.4706, 9.038388, 5490.98, 588.4675, 9.320455, 5484.758, 794.1349, 6.918328, 5494.136, 798.9313, 6.88019, 5495.871, 587.6865, 9.329086, 5483.09, 99.51333, 99.91562, 99.80318, 99.97492, 100.0, 99.77803
61406.134560000006, 283.35822567892046, 283.3320259924254, 283.8603577963494, 34.624123593197496, 34.819166530506756, 34.799318278352146, 9783.82306959225, 9830.675753341591, 9844.486763732162, 208.6331286010677, 38.745702865488056, 21.125734215181183, 9777.39122520566, 9829.42635559242, 9840.992883442177, 0.9999967021898585, 0.999990949573031, 0.9999970643249356, 59.99641208218866, 59.99892182704525, 59.995998741746774, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 781.1893, 3.509144, 2740.382, 601.1865, 9.14117, 5495.684, 594.7375, 9.236517, 5493.357, 787.785, 6.967052, 5488.656, 792.713, 6.929317, 5493.07, 594.1081, 9.2454, 5492.521, 99.73501, 100.0, 99.96073, 99.87924, 99.95754, 99.94964
61408.51212000001, 283.3458532446952, 283.3553839087726, 283.8428210384291, 34.62365695779322, 34.791099169189735, 34.80085620279019, 9778.37561069095, 9831.019657992798, 9841.017696426223, 202.96256287056895, 40.80485379082211, 24.748065944133486, 9775.816599954902, 9834.491726334702, 9844.813075359109, 0.9999978504242545, 0.9999926660332327, 0.999998424700946, 59.995302235197876, 59.99739544058459, 59.9949170565313, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5256, 3.530025, 2734.229, 601.1865, 9.140617, 5495.632, 594.7375, 9.236333, 5493.417, 787.785, 6.967052, 5488.768, 799.0457, 6.878181, 5495.89, 595.0823, 9.231117, 5494.176, 99.51891, 100.0, 99.96073, 99.87925, 100.0, 99.9732
61410.91924, 283.3865038030564, 283.2657269508119, 283.82987893631275, 34.6240091750159, 34.81004627473331, 34.79386484412565, 9779.36438807319, 9835.031634779072, 9846.247917979848, 199.9545591690403, 34.40532692557008, 21.476974014322877, 9776.461998113413, 9835.394201049608, 9840.081768695809, 0.9999969736107522, 0.9999949488473282, 0.9999959006556275, 59.987920589332006, 59.988212731080296, 59.98975627859244, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 768.3549, 3.548585, 2726.698, 594.8245, 9.235294, 5493.677, 600.7746, 9.153131, 5495.798, 783.5518, 6.994815, 5484.776, 801.3347, 6.858092, 5495.815, 595.2612, 9.234962, 5492.685, 99.23384, 99.96477, 100.0, 99.79116, 100.0, 99.96001
61413.28676, 283.3270239146209, 283.447879723172, 284.00435211984035, 34.619137013681325, 34.775874545065385, 34.7652216298566, 9771.114437087654, 9834.67480502174, 9850.672329832956, 206.09848437971414, 34.1781793003247, 18.52556603591529, 9774.471324056372, 9837.747077710144, 9846.957545809459, 0.9999982140229305, 0.9999927829973624, 0.9999987203147906, 59.99781860795191, 59.99360596796532, 59.99534917509072, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.6636, 3.528954, 2734.535, 601.1865, 9.14117, 5495.642, 594.7569, 9.236333, 5493.304, 787.8045, 6.966868, 5488.599, 798.9313, 6.878547, 5495.808, 594.1081, 9.244668, 5492.583, 99.50725, 100.0, 99.96179, 99.87722, 100.0, 99.94867
61415.624520000005, 283.2567394023841, 283.4679112716881, 283.8262860768579, 34.58051052647291, 34.796941775123855, 34.75333590241562, 9769.784727930146, 9832.101677869714, 9842.924607495348, 208.85375560414514, 46.75514093140646, 22.218135673636425, 9773.972173266362, 9824.182576389649, 9842.977074984552, 0.999997838997174, 0.9999908874931006, 0.9999978595759479, 59.99262303515227, 59.995656432350394, 59.988944977842536, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 779.3361, 3.512178, 2739.809, 606.7313, 9.041151, 5490.971, 588.4675, 9.320271, 5484.76, 794.1544, 6.917777, 5494.027, 792.7511, 6.929317, 5492.902, 587.7064, 9.329453, 5483.091, 99.70271, 99.91934, 99.8032, 99.97492, 99.95447, 99.77803
61418.02472000001, 283.28377754443073, 283.47792490032134, 283.9780475231618, 34.6233279000054, 34.789237089851945, 34.76710176224595, 9772.781970453441, 9842.279845352585, 9840.580302930372, 210.8964556247048, 40.21288539756779, 19.536290553071012, 9772.021750740456, 9837.017036546667, 9845.160269438042, 0.9999975457413843, 0.999990268225298, 0.9999974643691589, 59.99617597809439, 60.00124348246331, 59.99687500972643, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.6439, 3.52824, 2734.492, 601.1476, 9.141723, 5495.617, 594.7181, 9.236149, 5493.475, 787.785, 6.967052, 5488.544, 798.9122, 6.878729, 5495.703, 594.0883, 9.245217, 5492.583, 99.49851, 100.0, 99.96071, 99.87712, 100.0, 99.94766
61420.45668, 283.3102643513659, 283.3577953512305, 283.89949107378106, 34.61412661120345, 34.7937201228972, 34.78376991726529, 9769.562786513574, 9832.752572165116, 9844.075632816475, 204.11888102708508, 35.577340786675904, 22.09502715410872, 9778.109002799447, 9831.916893165866, 9841.30481840183, 0.9999979541020041, 0.9999937062085416, 0.9999976825441989, 59.99626811619635, 59.99783947173977, 59.9979653197794, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.8016, 3.52824, 2734.455, 601.1865, 9.14117, 5495.633, 594.7569, 9.236517, 5493.298, 787.785, 6.967052, 5488.603, 792.713, 6.929499, 5493.291, 594.1081, 9.245034, 5492.588, 99.49105, 100.0, 99.96597, 99.87624, 99.95953, 99.94867
61422.83548, 283.2058353857371, 283.38750217826936, 283.8278964834766, 34.61013778465937, 34.792540270388784, 34.790662103796095, 9776.420418241056, 9837.005318183623, 9840.274946808584, 197.28495233243746, 40.7854296696305, 20.068354684548467, 9773.681962636325, 9838.967461824168, 9851.12854526265, 0.9999973105933646, 0.9999918152308686, 0.9999971233475482, 59.99695122715154, 59.99698577395376, 59.99810587582119, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 768.2761, 3.548407, 2726.162, 594.8245, 9.234926, 5493.459, 601.1046, 9.142824, 5495.699, 781.5905, 7.011363, 5480.683, 787.2576, 6.966207, 5489.41, 598.6808, 9.179111, 5495.408, 99.21608, 99.96255, 100.0, 99.73212, 99.88158, 100.0
61425.28244, 283.27061931443694, 283.5301238510318, 283.87975876723607, 34.614708741326595, 34.783532234848465, 34.77425130055974, 9776.152030765717, 9833.143554203301, 9841.634946474776, 206.79647840268183, 40.52322165563555, 18.683079003372768, 9769.975257724258, 9838.629577259306, 9839.90586505208, 0.9999983213288761, 0.9999921301730669, 0.9999975169706681, 59.998900171623895, 59.99992554170908, 59.99335799760241, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.3876, 3.529489, 2733.775, 601.1671, 9.141539, 5495.574, 594.7569, 9.236149, 5493.417, 787.785, 6.967052, 5488.656, 792.6938, 6.929864, 5493.343, 594.1081, 9.245584, 5492.522, 99.51333, 100.0, 99.96084, 99.87721, 99.95754, 99.94854
61427.692160000006, 283.23993860945234, 283.42309166941385, 283.92552785553113, 34.58338920127232, 34.79001849043389, 34.76473007764783, 9767.597904123137, 9829.25582273064, 9846.731787556899, 211.04357635496626, 46.43949726064693, 19.323669496168804, 9772.260902768754, 9829.528725019578, 9843.767953337008, 0.9999981019704174, 0.9999901525154017, 0.9999969218121132, 59.99666620234818, 59.998057911676646, 60.00023185934624, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 777.8575, 3.519317, 2737.576, 605.2332, 9.069149, 5492.335, 589.1469, 9.311251, 5484.774, 794.1155, 6.917961, 5493.91, 798.9694, 6.878364, 5495.647, 587.7462, 9.329269, 5483.199, 99.63146, 99.94416, 99.81024, 99.97387, 100.0, 99.7779
61430.061120000006, 283.2833256926871, 283.51950892176626, 283.99217254973604, 34.610772550278604, 34.784980614982885, 34.810821121180865, 9773.822599740546, 9840.515474542754, 9840.912501605553, 214.97632098697864, 51.56786259546243, 17.04413693898732, 9778.822222386845, 9833.137523665499, 9847.884767180974, 0.9999980238777855, 0.999991694177113, 0.9999977766631287, 60.000576425475955, 60.001545559918355, 59.995279477582315, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5651, 3.529668, 2733.947, 601.1865, 9.142275, 5495.574, 594.7181, 9.236517, 5493.424, 787.8045, 6.966868, 5488.545, 792.6938, 6.928951, 5493.288, 594.0883, 9.245034, 5492.588, 99.49941, 100.0, 99.96397, 99.87722, 99.95554, 99.94986
61432.448240000005, 283.21341138377306, 283.40791746829484, 283.78931295826226, 34.60897789462531, 34.800925812553196, 34.79461587133759, 9778.181324552832, 9829.669197052463, 9845.966822328688, 211.25103375230447, 43.63303335918363, 17.386064828117014, 9777.781402296901, 9831.486816346904, 9848.147490171285, 0.9999980423229972, 0.9999918006206278, 0.9999987510098827, 60.00301658494788, 59.999123118221114, 60.004237965284055, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5059, 3.529489, 2733.431, 601.1671, 9.141354, 5495.633, 594.7569, 9.236517, 5493.358, 787.7656, 6.967236, 5488.539, 792.713, 6.929864, 5492.962, 594.0883, 9.245217, 5492.648, 99.52536, 100.0, 99.96169, 99.87508, 99.95557, 99.94757
61434.82288000001, 283.3247674170751, 283.510156843107, 283.9931096597742, 34.578745779954176, 34.803815837181716, 34.776769557695886, 9777.900164317078, 9836.130758358042, 9845.458800598779, 202.5005444583951, 37.96003936635043, 22.899351723635846, 9774.585037951723, 9839.628698310873, 9848.398421739965, 0.9999980063120903, 0.9999914596776599, 0.9999980797866135, 60.004516298142036, 59.997258424250745, 60.00370299721164, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 768.3352, 3.54805, 2726.0, 594.8051, 9.235847, 5493.34, 601.0658, 9.142824, 5495.59, 781.4935, 7.012099, 5479.889, 786.3992, 6.977347, 5486.961, 600.2912, 9.154756, 5495.549, 99.24185, 99.96334, 100.0, 99.7166, 99.84935, 100.0
61437.22872000001, 283.30021278300643, 283.5076483042983, 283.8910957117108, 34.616061518390204, 34.793390784782794, 34.786056618280284, 9774.925194971154, 9839.341158525038, 9842.640015829678, 206.73446791603692, 42.393956964134986, 19.841296104833418, 9775.148291981428, 9838.772566937867, 9846.446329009772, 0.9999983572333485, 0.9999901167066001, 0.9999992859262612, 60.00852355130328, 60.00602928172227, 60.00258326025536, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.6833, 3.528775, 2733.579, 601.1476, 9.14117, 5495.684, 594.7569, 9.236333, 5493.358, 787.785, 6.967236, 5488.539, 792.6938, 6.929682, 5493.18, 594.0883, 9.245034, 5492.583, 99.52117, 100.0, 99.95975, 99.8772, 99.95756, 99.94867
61439.64188, 283.36216907369993, 283.4312556040526, 283.88258682251666, 34.57425246982139, 34.773091241007776, 34.75589862166373, 9773.390900713646, 9831.630110213988, 9846.255467939849, 210.11865546181753, 49.86181743910515, 18.277847827972437, 9771.917269754318, 9830.460188584353, 9845.772060672896, 0.9999976886411494, 0.9999884659524275, 0.9999977887432213, 60.00446366716395, 60.005798173804536, 60.00832744068755, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 775.2946, 3.527348, 2735.303, 602.49, 9.110593, 5494.79, 591.6705, 9.28456, 5488.354, 792.4261, 6.927154, 5493.568, 798.7596, 6.880373, 5495.912, 587.7263, 9.329269, 5483.085, 99.54877, 99.98882, 99.88437, 99.9666, 100.0, 99.77583
61442.04252, 283.2841391061026, 283.416299988142, 283.82517533852564, 34.620326920644196, 34.79644954046161, 34.779544058449574, 9777.186312208913, 9838.475534113457, 9837.534605626308, 211.06417074744695, 43.78641135110266, 16.15751349340735, 9779.830748125125, 9832.915181067154, 9845.391632409543, 0.9999976975083759, 0.9999900028612423, 0.9999981854308858, 60.00529023286265, 60.00414480841287, 60.00471618133332, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 776.0043, 3.525563, 2734.669, 601.4783, 9.139512, 5495.686, 594.7375, 9.236333, 5493.363, 787.8045, 6.966868, 5488.82, 792.713, 6.929682, 5493.178, 594.0883, 9.245034, 5492.522, 99.55295, 100.0, 99.96286, 99.87616, 99.9595, 99.94757
61444.425160000006, 283.3120056390394, 283.4558542989803, 283.89737255470175, 34.60044423128928, 34.81994239365651, 34.78213026881307, 9779.263755115864, 9835.660218806684, 9847.724279796217, 202.0700097651079, 40.52608876148554, 21.111484783917604, 9777.095083875069, 9835.38729464868, 9847.248812740678, 0.9999986864916935, 0.9999915469639385, 0.9999980539894672, 60.00054995972515, 59.9998367299496, 59.99823320645317, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.8936, 3.508965, 2739.813, 601.1086, 9.141539, 5495.624, 594.7375, 9.236517, 5493.304, 787.785, 6.967052, 5488.599, 792.7511, 6.929317, 5493.238, 594.1081, 9.244851, 5492.469, 99.7129, 100.0, 99.96179, 99.87925, 99.95652, 99.94768
61446.833920000005, 283.24756561337523, 283.4518290370702, 283.84359273178546, 34.625637629556195, 34.80572986005217, 34.78163124399921, 9774.45166499016, 9842.22892156096, 9852.949335955467, 201.41975460547383, 42.49751032846541, 19.764337608751248, 9781.14770748827, 9838.43633349793, 9849.299782432568, 0.9999977632727409, 0.9999932335276616, 0.9999983492189213, 60.0017271512345, 59.994455931225815, 59.99622538208323, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 787.2614, 3.486122, 2744.314, 594.8829, 9.234373, 5493.338, 601.027, 9.143192, 5495.59, 781.5129, 7.012099, 5479.837, 786.4183, 6.977165, 5487.071, 600.4105, 9.153474, 5495.569, 99.8767, 99.96145, 100.0, 99.71673, 99.84836, 100.0
61449.313200000004, 283.2144169354431, 283.5588815486384, 283.89977979661575, 34.62206655170949, 34.78387162643961, 34.787895891532344, 9779.54935147992, 9837.377855858842, 9845.416863287597, 204.17611204839795, 39.323886412501, 16.297494079065473, 9777.857998462772, 9830.402831685149, 9854.546810519614, 0.9999980396378201, 0.9999917552929515, 0.9999981763896548, 59.99493888291199, 60.00134345591161, 60.00288730383046, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.8147, 3.509144, 2740.053, 601.1671, 9.141354, 5495.568, 594.7375, 9.236517, 5493.18, 787.7656, 6.966868, 5488.545, 792.732, 6.929499, 5493.237, 594.0883, 9.245034, 5492.468, 99.72629, 100.0, 99.96286, 99.87924, 99.95546, 99.94878
61451.68396, 283.23023031656305, 283.41626304127385, 283.85577716522175, 34.57920420462644, 34.75983927727999, 34.77128905972301, 9769.926832077394, 9832.529277049875, 9840.940352692221, 205.71648608922987, 46.68794821136589, 19.896952793382752, 9772.88193624717, 9831.437632233474, 9846.533953580498, 0.9999948862543336, 0.9999922752907452, 0.9999983620187564, 59.99695085987317, 59.999899137688146, 60.001181771039725, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 781.1696, 3.508787, 2739.876, 601.7118, 9.132881, 5495.268, 593.2816, 9.264312, 5490.473, 790.9697, 6.93984, 5492.592, 797.4435, 6.888408, 5495.85, 588.4221, 9.327255, 5483.34, 99.73484, 100.0, 99.91028, 99.94884, 100.0, 99.78047
61454.05432, 283.43251940000863, 283.53917760454874, 283.9929750675099, 34.595570973796605, 34.78116643900743, 34.79485985051531, 9776.033316055134, 9838.043942064262, 9840.524340696453, 206.9583555185045, 48.536178456485686, 16.181741597723885, 9776.030527097202, 9838.758808527178, 9848.272339941614, 0.9999977560002843, 0.9999892050915057, 0.9999986919184571, 60.00540088322672, 60.0063490974173, 60.004197324080565, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 777.8378, 3.51896, 2738.11, 603.3655, 9.116672, 5495.186, 594.0193, 9.246825, 5493.229, 787.8239, 6.966868, 5488.709, 792.732, 6.929682, 5493.067, 594.1081, 9.244851, 5492.584, 99.63355, 99.9914, 99.95891, 99.87818, 99.95747, 99.94768
61456.42268, 283.49691334815213, 283.5649127012561, 284.00823959970324, 34.59317889685485, 34.76857440738886, 34.75261879133725, 9774.733500742279, 9835.01983640561, 9848.849471304922, 206.9997338529829, 40.40303025332196, 16.108629284386097, 9778.180776478877, 9821.279807252316, 9848.084090177985, 0.9999961193840351, 0.9999928682148039, 0.9999989248583295, 60.0115664456011, 60.0105801578665, 60.01312543823577, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5848, 3.530203, 2734.063, 601.0892, 9.142643, 5495.631, 594.7181, 9.236885, 5493.193, 787.785, 6.966868, 5488.545, 792.6938, 6.929864, 5493.29, 594.1081, 9.244851, 5492.535, 99.52657, 100.0, 99.96057, 99.87924, 99.95644, 99.94986
61458.881400000006, 283.4595493543086, 283.6051548705897, 284.06824077181113, 34.588655706645675, 34.77217264559701, 34.780178958411575, 9770.215907613503, 9840.760670277685, 9842.789739461727, 198.2527335442128, 41.337275884008704, 23.77037171183838, 9774.769158624575, 9835.947466476257, 9838.375270265718, 0.9999963368780156, 0.9999887525143063, 0.9999979847238698, 60.01537853254805, 60.019890364563985, 60.019096546863864, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 768.3549, 3.548585, 2726.54, 594.844, 9.234742, 5493.347, 601.1434, 9.14172, 5495.536, 781.474, 7.012099, 5480.053, 786.361, 6.977347, 5486.901, 600.3309, 9.153291, 5495.593, 99.2495, 99.96268, 100.0, 99.72066, 99.84635, 100.0
61461.314280000006, 283.39108656768724, 283.4683811983105, 283.91297588033905, 34.60260252639522, 34.79379139149641, 34.76629699743356, 9773.647341651516, 9833.037442324363, 9841.249438716106, 201.80707340414324, 43.010537193327764, 21.150717559295117, 9780.915470023434, 9831.025736173902, 9847.703753629454, 0.9999976762708337, 0.999991918315297, 0.999997901852472, 60.016445251978254, 60.019692310062034, 60.01554406962076, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.6439, 3.530025, 2734.077, 601.1281, 9.142091, 5495.505, 594.7375, 9.236333, 5493.291, 787.785, 6.967236, 5488.651, 792.6747, 6.929682, 5493.015, 594.1081, 9.244851, 5492.703, 99.5024, 100.0, 99.96286, 99.87712, 99.95647, 99.94878
61463.65872000001, 283.3856549441072, 283.5569680313113, 284.0126574006011, 34.58058356600056, 34.74717621942467, 34.76244854506601, 9773.804009543454, 9830.974738855144, 9840.973711314704, 209.469367527739, 40.61952974525366, 17.28915121958653, 9773.264908924444, 9835.953419951373, 9842.234283530457, 0.9999978541898616, 0.9999884770322599, 0.9999980083309776, 60.014729219813795, 60.012904295814764, 60.01762897500585, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5256, 3.529668, 2733.579, 601.1476, 9.141354, 5495.625, 594.7375, 9.237989, 5492.741, 788.2705, 6.95933, 5490.197, 794.7158, 6.908497, 5494.633, 590.8874, 9.293744, 5486.156, 99.49994, 100.0, 99.96027, 99.90526, 99.98962, 99.84602
61466.088240000005, 283.3104335020326, 283.45836531480836, 283.923539319135, 34.5939230255514, 34.77906561364534, 34.77448805655696, 9772.591299804717, 9835.31737353234, 9840.411527058455, 212.50708187289683, 42.87104606279894, 20.650255767895032, 9780.404752550321, 9834.616501939476, 9850.118625447682, 0.9999983573953438, 0.999986834284359, 0.9999980685938537, 60.01357142542153, 60.01665136583519, 60.01404304673648, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.3021, 3.512178, 2738.601, 605.4473, 9.072464, 5493.92, 591.554, 9.274068, 5491.553, 789.5133, 6.958962, 5489.341, 792.8083, 6.929134, 5493.237, 594.128, 9.245217, 5492.644, 99.68322, 99.97058, 99.91993, 99.88967, 99.96057, 99.94977
61468.48760000001, 283.36224722215087, 283.49985996626367, 283.9689112423842, 34.60226417324441, 34.789202935059365, 34.78338761200133, 9776.41418816266, 9834.087040435334, 9851.200579036222, 207.44348448575874, 43.34083855071094, 19.794247234469367, 9778.521051384016, 9832.876765176507, 9844.261180228892, 0.9999981047613379, 0.9999918013252825, 0.999997535671103, 60.01448520850041, 60.01014750382358, 60.01279760564523, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.0261, 3.511464, 2739.473, 601.1865, 9.14117, 5495.633, 594.7375, 9.236517, 5493.303, 787.785, 6.967052, 5488.598, 798.9313, 6.878912, 5495.649, 594.1081, 9.244851, 5492.644, 99.69256, 100.0, 99.96573, 99.87615, 100.0, 99.94977
61470.86200000001, 283.47932403089845, 283.5621062980813, 283.98861488839736, 34.59976025709157, 34.78116796848875, 34.79748479893784, 9778.805472773649, 9844.58369766911, 9849.141187011888, 202.9131258319121, 41.85347043703223, 21.13950155221164, 9781.737312195386, 9838.027686189276, 9848.222646722415, 0.9999970436399069, 0.9999937030059398, 0.9999976336079976, 60.00281230156012, 60.01055042755277, 60.008512625062956, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 787.2417, 3.485943, 2744.481, 594.9413, 9.233637, 5493.417, 601.1434, 9.14264, 5495.708, 781.5323, 7.011915, 5479.832, 805.2451, 6.823576, 5494.476, 600.3906, 9.153108, 5495.504, 99.88088, 99.96394, 100.0, 99.71661, 99.97702, 100.0
61473.26408000001, 283.4377784264994, 283.5186139409347, 283.98618472439614, 34.61834842437264, 34.79135997954936, 34.77038673194446, 9774.475097993842, 9839.057835201627, 9852.02030619308, 206.47720367994043, 36.950130867642656, 17.14192710126966, 9780.328266373148, 9836.036363217943, 9853.054304945379, 0.9999979564478895, 0.9999923226709111, 0.9999987943037311, 60.006919146513994, 60.00693397304004, 60.00596026225313, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 781.0316, 3.50843, 2739.631, 601.1476, 9.141723, 5495.566, 594.7181, 9.236149, 5493.192, 787.785, 6.967052, 5488.768, 798.8931, 6.879095, 5496.03, 594.1081, 9.244851, 5492.529, 99.72246, 100.0, 99.96382, 99.87925, 100.0, 99.94865
61475.65696000001, 283.3611114423506, 283.61333858210156, 283.99489773613016, 34.56934965700174, 34.74706427777084, 34.73633582517524, 9769.555377593057, 9837.551477476722, 9840.740262797586, 206.14319297108568, 40.95333091273369, 22.255454066710854, 9776.162485196035, 9823.69914955116, 9840.924264562935, 0.9999975585848786, 0.9999887849341141, 0.9999972297030068, 60.01282271523953, 60.00919602633646, 60.01033604709176, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.508609, 2740.129, 601.2254, 9.14117, 5495.58, 594.7375, 9.236149, 5493.306, 787.8239, 6.966868, 5488.769, 798.8168, 6.879825, 5495.436, 592.9749, 9.265727, 5489.259, 99.70697, 100.0, 99.96286, 99.87927, 100.0, 99.90138
61478.1318, 283.4129287180108, 283.67699508227645, 284.0085426174063, 34.6182343745016, 34.782595266561145, 34.78358631564492, 9778.667065016265, 9842.199038571738, 9849.115927798906, 209.93166993560453, 48.91362881766145, 19.488669594517887, 9777.6100965813, 9846.408468939704, 9847.766437449043, 0.9999985388621985, 0.9999878362854387, 0.9999978039650134, 60.00904409008244, 60.00657163409041, 60.01013946064875, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5059, 3.529132, 2733.961, 606.8286, 9.049439, 5492.728, 590.5251, 9.293764, 5489.811, 790.5231, 6.95124, 5490.419, 797.9012, 6.88293, 5495.7, 594.0286, 9.24595, 5492.582, 99.49577, 99.93868, 99.88016, 99.9093, 100.0, 99.94865
61480.51264000001, 283.4896090384439, 283.6393439346406, 284.0354761545201, 34.59526503742171, 34.77505678114654, 34.767540795335286, 9775.459597808269, 9839.451991891545, 9848.520440154038, 208.2307493325123, 44.208045711592604, 17.68949194853667, 9776.375079077865, 9833.541481573255, 9844.503184147627, 0.9999980351036966, 0.9999909824053458, 0.9999974214179258, 60.01098494287118, 60.00963086726686, 60.0129781074215, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 777.7786, 3.51896, 2735.661, 601.1865, 9.140249, 5495.575, 594.7375, 9.236333, 5493.298, 787.7656, 6.967236, 5488.427, 792.713, 6.929499, 5493.064, 594.0883, 9.244668, 5492.528, 99.60004, 100.0, 99.96169, 99.87818, 99.95858, 99.94757
61482.903040000005, 283.4405096497827, 283.50353265004463, 284.06590485499385, 34.57836605596487, 34.781909129228545, 34.756925325910295, 9775.996748213918, 9827.65453996359, 9841.768875808064, 197.55133288455113, 44.63635680484276, 24.50601393298257, 9771.685402165316, 9836.605283776611, 9840.451278384207, 0.999996951205942, 0.9999901877875669, 0.9999965540681979, 60.01134341949717, 60.01244076554409, 60.007448107736785, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 768.1775, 3.548407, 2726.65, 595.0191, 9.233268, 5493.467, 601.0076, 9.14356, 5495.609, 781.4935, 7.011915, 5479.948, 786.361, 6.977347, 5486.96, 600.2912, 9.154756, 5495.692, 99.23385, 99.96399, 100.0, 99.71767, 99.84738, 100.0
61485.26088, 283.40016394417273, 283.5577162872383, 284.0654302766947, 34.60308162828082, 34.78300702471742, 34.75256346605742, 9779.159722300175, 9839.58895224607, 9847.2443829633, 205.71001452607243, 45.386490209677504, 20.650653541855718, 9775.202425439787, 9830.491797960996, 9848.790104695223, 0.9999984205245407, 0.999990724706082, 0.9999984625508179, 60.01107270972418, 60.00734722362624, 60.00908979125538, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5059, 3.529846, 2734.13, 601.1671, 9.141723, 5495.684, 594.7375, 9.236517, 5493.298, 787.8045, 6.967236, 5488.65, 792.6557, 6.929682, 5493.01, 594.0485, 9.2454, 5492.583, 99.51508, 100.0, 99.96275, 99.88127, 99.95751, 99.94646
61487.651840000006, 283.4091997412678, 283.5335764705938, 284.01012539611094, 34.604777157722864, 34.76442744303421, 34.77708616035989, 9772.11942255495, 9832.474717494762, 9840.857600575875, 204.02570405482038, 41.8285097947464, 21.97101231520992, 9780.785731898155, 9831.107446025602, 9846.0689830616, 0.9999984269725001, 0.9999896724221263, 0.9999978259569108, 60.01007394181905, 60.0091512419885, 60.008558681930616, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 774.5453, 3.529846, 2734.42, 601.1865, 9.140801, 5495.639, 594.7569, 9.236333, 5493.356, 787.8045, 6.967052, 5488.933, 792.6938, 6.929682, 5493.067, 594.0883, 9.245217, 5492.366, 99.50483, 100.0, 99.96288, 99.87615, 99.95748, 99.94471
61490.052, 283.44077027441494, 283.5821185792667, 283.9904541708227, 34.60179547308746, 34.81198788511045, 34.76490691225616, 9772.925953299524, 9835.272946638552, 9848.111835665482, 208.82229942555296, 52.3674425686645, 16.813870257463805, 9773.360043278528, 9834.717798643997, 9843.615366090895, 0.9999985499274953, 0.9999874871787543, 0.9999982048384055, 60.0032142872143, 60.007144892911555, 60.005007447965355, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 781.071, 3.508787, 2739.803, 607.4706, 9.038388, 5490.922, 588.4675, 9.320086, 5485.722, 793.5524, 6.927154, 5492.939, 796.9285, 6.895713, 5495.026, 590.9868, 9.281658, 5490.348, 99.74422, 99.91357, 99.80987, 99.95515, 99.99341, 99.908
61492.447680000005, 283.4704839489169, 283.6310582865203, 284.0898549219167, 34.57487793857435, 34.76570261828727, 34.777018713822045, 9779.124001270648, 9834.228784456689, 9851.948997255224, 211.5126044554745, 46.596152252232514, 14.775681128009637, 9781.092916427731, 9838.612663343636, 9847.659690477087, 0.9999984212984531, 0.9999903540619975, 0.9999967731916268, 60.00707675787518, 60.002983080690626, 60.004781007124194, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 775.4523, 3.525384, 2736.01, 601.1671, 9.141723, 5495.618, 594.7569, 9.236333, 5493.363, 787.8045, 6.966868, 5488.879, 798.8359, 6.880008, 5495.754, 594.128, 9.244851, 5492.408, 99.54303, 100.0, 99.96167, 99.88127, 100.0, 99.95085
61494.854040000006, 283.43120674792965, 283.57739281259, 284.06877063842546, 34.596660078096285, 34.80243884956129, 34.76267087579599, 9777.040522138115, 9835.179432094701, 9843.942860315248, 204.60175630045978, 35.15047396737555, 22.430626850560657, 9781.307147733147, 9842.662341618081, 9843.343455579314, 0.9999977555623728, 0.9999927467043078, 0.9999987768283812, 59.99356865942656, 59.99377308888129, 59.996987834935766, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 784.8759, 3.49326, 2743.705, 596.7312, 9.213191, 5494.144, 600.1923, 9.156446, 5495.75, 781.5323, 7.011915, 5480.171, 805.0352, 6.823393, 5494.576, 600.3906, 9.153108, 5495.6, 99.82745, 99.97707, 100.0, 99.72281, 99.97713, 100.0
61497.226760000005, 283.61423195261295, 283.7341529017218, 284.11377004104327, 34.56972226431049, 34.77268827458692, 34.76510816468527, 9776.73539694554, 9838.9547475137, 9846.653223642703, 203.1236580962377, 42.78338742302094, 18.24055955233689, 9777.529716893796, 9840.571133666, 9835.848283423747, 0.9999988365378492, 0.9999907065657135, 0.9999983620227338, 59.997862942268526, 59.996235505142465, 59.99189831554884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 600], 5500.0, [], 781.0513, 3.507716, 2739.646, 601.1671, 9.141723, 5495.572, 594.7375, 9.235781, 5493.303, 787.8045, 6.967052, 5488.651, 798.855, 6.878547, 5495.313, 594.1081, 9.245217, 5492.703, 99.72528, 100.0, 99.96194, 99.87712, 100.0, 99.94463
