TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61817.10888000001, 283.7476202575108, 283.79600397325066, 284.267950110225, 34.596991947925005, 34.79383178596485, 34.777834529213834, 9788.958125673213, 9850.037949525771, 9856.137521010492, 196.59146918253373, 38.261887609401356, 18.70913299555923, 9788.885681942951, 9852.628211393314, 9854.267912684976, 0.9999989018059817, 0.9999932018475165, 0.9999970214456155, 59.9978178612652, 60.002223226396445, 60.001331291133134, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9724, 3.508609, 2740.401, 601.1281, 9.142275, 5495.684, 594.7181, 9.236517, 5493.187, 787.785, 6.966868, 5488.593, 792.5603, 6.930595, 5493.012, 820.6547, 6.667802, 5474.818, 99.72838, 100.0, 99.95966, 99.87927, 99.95842, 99.6254
61819.552800000005, 283.558440830369, 283.7462576396697, 284.06949689953706, 34.62412939027201, 34.81368826391115, 34.79462936154218, 9790.028737801775, 9852.89260125537, 9854.841233242965, 201.20366798345822, 34.85583761662792, 19.10248400942737, 9791.847438418397, 9852.22859556384, 9864.657496644459, 0.9999982649096489, 0.9999939004117758, 0.9999974205869386, 60.00557726491527, 60.00574361170757, 60.002672080934325, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.7031, 3.529311, 2734.182, 607.4512, 9.03931, 5490.922, 588.4481, 9.315668, 5486.051, 792.7562, 6.932854, 5492.476, 795.8984, 6.904114, 5494.485, 819.0045, 6.687029, 5474.586, 99.51998, 99.91844, 99.81597, 99.95296, 99.9828, 99.63566
61821.960920000005, 283.6550312509859, 283.7603249372865, 284.21369269403016, 34.614808028566436, 34.804399906601446, 34.780107263470406, 9795.207086223027, 9847.927852609731, 9853.992608836836, 191.66179690699664, 35.86396732928051, 17.110513373431786, 9786.91746705146, 9846.688900923675, 9858.285247001833, 0.9999975833657451, 0.9999947848748112, 0.9999968210494086, 60.00821539302413, 60.0086119055247, 60.009909170749346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 778.8826, 3.516283, 2737.179, 601.0503, 9.142275, 5495.729, 594.6987, 9.236885, 5493.185, 787.785, 6.966868, 5488.65, 792.6366, 6.93023, 5493.12, 820.7938, 6.667985, 5473.271, 99.63632, 100.0, 99.95962, 99.87925, 99.95844, 99.5869
61824.403320000005, 283.5707987427967, 283.7974157502019, 284.3124317463449, 34.565737095012956, 34.762952500395066, 34.70837229304438, 9772.55833334311, 9844.512042573107, 9838.752929712371, 199.54793511046682, 42.33746404384783, 23.78504213741971, 9769.787557073594, 9836.35834559684, 9833.11731560585, 0.9999968494380869, 0.9999926311845426, 0.9999964039976819, 60.0108795412798, 60.00893700160283, 60.01000921665515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 769.2224, 3.546801, 2726.43, 595.0191, 9.232347, 5493.461, 600.9299, 9.144297, 5495.631, 781.4546, 7.012466, 5479.882, 786.2847, 6.978078, 5486.735, 826.9968, 6.596934, 5455.819, 99.25383, 99.96464, 100.0, 99.72171, 99.84323, 99.27967
61826.773120000005, 283.65685141452275, 283.84142289325416, 284.1454403091384, 34.616854795847125, 34.79655176499919, 34.80591858507231, 9786.76541038538, 9846.451603896896, 9854.809694758413, 198.6857733601687, 36.84425777846536, 22.552349948010942, 9786.946147399545, 9846.86414892591, 9856.031605650842, 0.9999980443659892, 0.9999922921840516, 0.9999975646668016, 60.008195810015785, 60.00962916976272, 60.009482784089734, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.6045, 3.529311, 2733.742, 601.1086, 9.142091, 5495.678, 594.7375, 9.236149, 5493.304, 787.8045, 6.966868, 5488.539, 792.5794, 6.930412, 5493.071, 820.9728, 6.665788, 5472.359, 99.49576, 100.0, 99.96182, 99.87924, 99.95541, 99.58277
61829.21272, 283.62186493029856, 283.69789408055783, 284.0788906895521, 34.600587164025654, 34.763944636679234, 34.756374414266226, 9778.441988765291, 9837.338528553737, 9842.533843931877, 201.8952526498133, 36.9791428022163, 22.862878937766254, 9779.08790260339, 9837.630078889197, 9849.416738764156, 0.9999969714425933, 0.9999932789017735, 0.9999982896402009, 60.00233281043513, 60.003876309698086, 60.00514426987121, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.4862, 3.529668, 2733.464, 594.8051, 9.235478, 5493.398, 594.7181, 9.236701, 5493.239, 781.4935, 7.011915, 5479.889, 786.3038, 6.977713, 5486.84, 820.7938, 6.667619, 5473.22, 99.4942, 99.96241, 99.96167, 99.7166, 99.8423, 99.59418
61831.57536, 283.54820675189535, 283.69043469471114, 284.09872950800525, 34.606030765443215, 34.80784823775474, 34.784263770741525, 9781.242829809404, 9847.941571371193, 9843.339899483097, 205.7522790098194, 41.01039016634968, 22.855342831325743, 9790.097616222582, 9845.769062411218, 9854.59048823992, 0.9999979467280774, 0.9999916701870788, 0.9999974808842748, 59.99681939424827, 60.004148613283185, 59.99932152849449, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9133, 3.507895, 2739.698, 588.5793, 9.318551, 5484.896, 588.4286, 9.320271, 5484.699, 775.2407, 7.053468, 5469.933, 781.249, 7.01369, 5480.538, 816.8574, 6.704976, 5478.92, 99.71829, 99.80772, 99.8052, 99.5221, 99.72948, 99.72296
61833.91728, 283.6098859247621, 283.7205540170804, 284.1908359000413, 34.589700596242295, 34.7903767201953, 34.772907248752034, 9783.085938531205, 9838.83070189791, 9856.841898462893, 198.86082035528318, 41.75027134844004, 21.636254569304583, 9790.48988761256, 9842.911565022212, 9852.829988230982, 0.9999986070279637, 0.9999906228308054, 0.9999984105960229, 60.00422120226337, 59.99779619664744, 60.00446767129794, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.6242, 3.528954, 2734.12, 594.8245, 9.235294, 5493.458, 594.7181, 9.236885, 5493.244, 781.4935, 7.011915, 5479.889, 786.2847, 6.977895, 5486.789, 820.6348, 6.669633, 5472.815, 99.5057, 99.9624, 99.96069, 99.71765, 99.84323, 99.58887
61836.293240000006, 283.63147478375276, 283.7096212956096, 284.15506155381576, 34.56063584496525, 34.78986439871862, 34.72674799076827, 9776.570316157777, 9845.841849977138, 9843.083752618846, 192.92864180677154, 33.29198882055334, 26.213940903599905, 9778.117866184744, 9847.238953675713, 9839.348142525152, 0.9999961884165736, 0.9999934324678594, 0.9999960763981423, 60.00423377910923, 60.00568591526721, 60.00063224450615, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 772.4359, 3.537342, 2730.18, 598.0931, 9.187956, 5495.626, 597.6687, 9.184977, 5495.789, 787.3967, 6.969994, 5488.543, 792.5794, 6.93023, 5493.12, 827.0167, 6.597117, 5455.585, 99.39967, 100.0, 100.0, 99.87726, 99.95844, 99.27542
61838.68624, 283.6437197711682, 283.78681031480073, 284.1511047964721, 34.603552907686904, 34.76624111529696, 34.771415823946185, 9786.366435740654, 9846.816462102604, 9851.287999124665, 200.55890826623965, 41.916456226718765, 22.90581513100915, 9782.927199291462, 9838.819729578361, 9859.0739428611, 0.9999971165870313, 0.9999908783584159, 0.99999754124501, 59.99988782903384, 60.00100921162721, 59.999742991384124, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.5256, 3.529311, 2733.459, 594.9023, 9.234005, 5493.4, 594.7181, 9.236517, 5493.245, 781.474, 7.012099, 5479.888, 786.3038, 6.977713, 5486.789, 820.8336, 6.66652, 5472.07, 99.51142, 99.96255, 99.96071, 99.71873, 99.84323, 99.5754
61841.120240000004, 283.59831963002296, 283.7447094865217, 284.18845478180197, 34.60812525075057, 34.79477819027115, 34.78227199225133, 9789.673770673495, 9842.967554439561, 9846.483149313926, 200.69065875540377, 38.473885242216966, 20.6158023596372, 9791.025690797112, 9846.284781394694, 9852.56093282085, 0.9999981969426031, 0.9999921000134954, 0.9999974146754714, 59.99290114183196, 59.99428252835968, 59.99328051158863, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.6242, 3.528775, 2733.564, 601.1281, 9.142091, 5495.625, 594.7181, 9.236701, 5493.416, 787.785, 6.967052, 5488.656, 792.5984, 6.930047, 5493.064, 820.6746, 6.669267, 5472.411, 99.50951, 100.0, 99.9606, 99.87518, 99.95743, 99.60251
61843.514160000006, 283.51059137975693, 283.7072899893964, 284.1162486576793, 34.614627030607444, 34.79630928795877, 34.78129046815641, 9783.36164101833, 9850.125142741388, 9858.270505674762, 203.67866500953946, 39.5112735481016, 22.108889390272452, 9790.496943099297, 9845.27344675669, 9853.622068126957, 0.9999986844701713, 0.9999920574980969, 0.9999985813251798, 59.99567567278436, 59.993895800553574, 59.99377794385847, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.8738, 3.50843, 2739.698, 607.4122, 9.039124, 5490.713, 588.4286, 9.320823, 5484.64, 794.1155, 6.918144, 5494.138, 798.8359, 6.879277, 5495.43, 814.4318, 6.734457, 5483.93, 99.70871, 99.91438, 99.80305, 99.97493, 100.0, 99.8026
61845.917760000004, 283.60216748064397, 283.6458343345221, 284.23098330937876, 34.61272666925125, 34.81322217907894, 34.78423697506179, 9783.93151732048, 9851.704994370906, 9856.78578634001, 198.7740749066249, 37.637794331129044, 21.299300344748644, 9793.403109094845, 9847.941109773989, 9856.894723385833, 0.9999970513410824, 0.9999931220960668, 0.999996561681256, 59.98996776008816, 59.990832073024066, 59.99282977873059, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.5256, 3.529311, 2734.162, 601.1476, 9.142275, 5495.574, 594.7375, 9.236885, 5493.298, 787.8045, 6.967052, 5488.539, 792.5984, 6.93023, 5492.846, 820.7143, 6.668168, 5472.819, 99.4801, 100.0, 99.96169, 99.87614, 99.95345, 99.5869
61848.28472, 283.4839505087994, 283.74937277569114, 284.1472902562455, 34.55558962488505, 34.767012180556485, 34.70758920885467, 9770.083577170493, 9837.22069105455, 9837.701070811132, 196.03829467426613, 39.60595838081463, 24.56736176752065, 9771.881476623805, 9836.5401457831, 9836.443915877824, 0.9999963231531362, 0.9999920309333813, 0.9999960015061802, 59.988339201025106, 59.9819241898018, 59.983791496992396, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.5453, 3.529311, 2732.576, 600.2721, 9.161247, 5495.63, 596.931, 9.205041, 5494.781, 784.4063, 6.994815, 5482.962, 787.62, 6.971321, 5487.135, 826.8973, 6.598033, 5455.926, 99.48171, 100.0, 99.99375, 99.7736, 99.84953, 99.2827
61850.624800000005, 283.5689100247689, 283.7865154280699, 284.1890077804726, 34.62102254855713, 34.80285562645813, 34.79568093901477, 9785.223997185787, 9845.082908618297, 9859.964435465792, 194.23658502796434, 35.29242074262493, 20.95583978048728, 9793.342980246483, 9852.459333810493, 9853.574582816578, 0.9999973873311732, 0.9999937009853832, 0.9999971733637745, 59.98017434720499, 59.97633295638681, 59.976050526770116, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 772.2979, 3.5352, 2732.2, 599.9024, 9.161247, 5495.853, 596.8728, 9.225841, 5493.548, 787.8045, 6.967052, 5488.708, 792.5222, 6.930047, 5492.898, 821.8873, 6.655899, 5470.012, 99.4153, 100.0, 99.97105, 99.87518, 99.9544, 99.54319
61852.97664000001, 283.52242856391325, 283.68106182732316, 284.167134468238, 34.57776414120109, 34.7819841235437, 34.73985134099537, 9781.612585263298, 9843.372303956077, 9854.67184999899, 203.42947630214803, 38.79304577015682, 21.738568998669734, 9779.744747573171, 9835.220707837092, 9852.636795006552, 0.9999977601626209, 0.9999912487473114, 0.9999978756056312, 59.97644834236118, 59.98022129147726, 59.973934490605146, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.6045, 3.529311, 2734.565, 594.8245, 9.235294, 5493.449, 594.6987, 9.236885, 5493.245, 781.474, 7.012099, 5479.889, 786.2847, 6.978078, 5487.011, 820.6944, 6.668351, 5472.643, 99.52189, 99.96349, 99.96071, 99.72281, 99.84727, 99.58899
61855.358720000004, 283.6339049607865, 283.7614379459639, 284.23286672203204, 34.55820829914496, 34.745413993889294, 34.738140334548405, 9772.759130079474, 9830.218306999192, 9833.815864149083, 207.31499326778248, 44.73697962971721, 20.583810526291927, 9776.709161277748, 9828.807111883012, 9835.309341888624, 0.9999971758521079, 0.9999882836019915, 0.9999967933201427, 59.98232904355137, 59.978207124553094, 59.97713876889045, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 781.0316, 3.508252, 2740.143, 588.5793, 9.318551, 5484.836, 588.4286, 9.320455, 5484.589, 775.2601, 7.053835, 5468.514, 780.0282, 7.022091, 5477.646, 814.4915, 6.734091, 5484.896, 99.72247, 99.80877, 99.80105, 99.51069, 99.6729, 99.80879
61857.712360000005, 283.5734103388547, 283.7321261183373, 284.1765980220271, 34.60050737086156, 34.81154865492238, 34.748453661591846, 9781.42307747562, 9843.875032230573, 9858.904825890406, 213.06994510281947, 37.60139033540054, 20.8677543969452, 9792.49468721977, 9847.101618078314, 9851.882028267637, 0.999997329093704, 0.9999905301466342, 0.9999970721460716, 59.97839963025742, 59.97607805965102, 59.97728061527638, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.6833, 3.529311, 2734.167, 594.8635, 9.235294, 5493.28, 594.6987, 9.236701, 5493.356, 781.474, 7.011915, 5479.942, 786.2847, 6.978078, 5486.958, 820.7739, 6.66945, 5473.156, 99.50742, 99.96349, 99.96273, 99.71865, 99.84533, 99.5984
61860.084520000004, 283.6299955046638, 283.7960601258956, 284.21481429568485, 34.56268653163966, 34.79762469984171, 34.74182884969636, 9780.336227647898, 9850.374840781591, 9852.129985042951, 199.40233438795752, 36.69256808717637, 22.26990468458962, 9781.578546072918, 9847.123282754399, 9850.395935799552, 0.9999967554189335, 0.9999911092817569, 0.9999965107596125, 59.976982138425676, 59.977868530138736, 59.97880983992952, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9921, 3.508252, 2740.287, 594.8635, 9.234742, 5493.288, 594.7375, 9.236517, 5493.416, 781.4935, 7.009524, 5481.249, 787.5246, 6.964198, 5489.639, 820.8535, 6.664506, 5467.615, 99.73013, 99.96257, 99.96382, 99.72492, 99.88689, 99.49433
61862.473840000006, 283.56185082976555, 283.73196014329545, 284.1159746554976, 34.590718159751326, 34.77188176206192, 34.7740393410621, 9781.357989134072, 9849.101719824474, 9847.83307161244, 199.27845712766157, 34.81738125676202, 22.648818292112765, 9787.01575739016, 9839.96319782372, 9850.144292346124, 0.9999976949317778, 0.9999904135075687, 0.9999976783584038, 59.978650990972326, 59.97756761467323, 59.97489600598188, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.485586, 2743.531, 599.9802, 9.15959, 5495.544, 599.1052, 9.178349, 5495.304, 784.0179, 6.994264, 5482.165, 787.6963, 6.97059, 5487.246, 820.933, 6.665971, 5472.65, 99.86573, 100.0, 99.99819, 99.77247, 99.85154, 99.57859
61864.8294, 283.60932574414375, 283.67153151524707, 284.1788449367342, 34.59863459468035, 34.82509822451643, 34.78654779202905, 9792.945207849956, 9848.083185060714, 9859.303108211518, 201.77864333213165, 39.677404109153485, 23.459270586216007, 9788.997971868928, 9855.523299630862, 9858.909366100783, 0.9999984585643009, 0.9999900441116717, 0.9999983894860723, 59.97919223202362, 59.9792143331087, 59.98312753848247, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 785.1125, 3.493439, 2743.518, 599.7857, 9.156642, 5495.718, 594.7569, 9.236333, 5493.363, 787.8045, 6.966684, 5488.599, 792.6366, 6.930047, 5493.01, 821.0721, 6.66652, 5472.017, 99.84848, 100.0, 99.96084, 99.87521, 99.95948, 99.58474
61867.187840000006, 283.60469858772643, 283.6481888405093, 284.18357429284623, 34.62004655048143, 34.832490431798576, 34.80405600132233, 9787.968663839132, 9845.435287626875, 9853.12464246732, 202.10299858521375, 42.51020655063394, 20.04270560504301, 9781.0111182972, 9843.500697539337, 9861.738198757883, 0.9999979480466159, 0.9999906997548362, 0.9999980534004862, 59.98374010016827, 59.98441043367851, 59.98310295628208, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 793.4913, 3.462029, 2747.033, 607.4317, 9.038572, 5490.751, 588.4286, 9.320455, 5484.589, 794.1544, 6.917777, 5493.916, 798.8741, 6.879095, 5495.374, 814.4318, 6.734641, 5484.896, 99.97584, 99.91534, 99.80631, 99.97293, 100.0, 99.80879
61869.5716, 283.59592768566006, 283.737512187671, 284.20660693215626, 34.61947570552532, 34.798130599425924, 34.76033887215242, 9785.280529289777, 9846.848674402007, 9857.828447574544, 193.5841139965405, 37.41781662290464, 21.763060121973467, 9789.895252088148, 9844.291128083867, 9858.706252772448, 0.9999979656394477, 0.9999930043733254, 0.9999976150983642, 59.987299016547155, 59.98706252027924, 59.99149719823213, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.4863, 2744.481, 601.1476, 9.142091, 5495.566, 594.7375, 9.236333, 5493.303, 787.8045, 6.967052, 5488.711, 792.6366, 6.929864, 5492.899, 820.7342, 6.667619, 5472.814, 99.88087, 100.0, 99.96179, 99.87821, 99.95443, 99.58263
61871.927760000006, 283.65322408714866, 283.72011123063453, 284.1821326207631, 34.617516272655294, 34.79467966068746, 34.78809170382517, 9775.066563198428, 9843.247552223642, 9841.663498580423, 192.64545761592262, 35.12360128630462, 28.65310240317467, 9777.93380507512, 9839.761717841033, 9841.03127372401, 0.9999956072707672, 0.9999926046793441, 0.9999963805071611, 59.99131129804932, 59.99504351988021, 59.99629815373544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.2417, 3.486122, 2744.313, 601.1476, 9.142275, 5495.627, 594.7375, 9.236149, 5493.304, 787.8045, 6.967052, 5488.768, 792.6176, 6.93023, 5492.955, 820.6944, 6.667802, 5472.695, 99.87668, 100.0, 99.96179, 99.88022, 99.95544, 99.58579
61874.33120000001, 283.6183428733323, 283.7642454024847, 284.2024797560917, 34.621251223512786, 34.812349933800775, 34.77674253771669, 9790.16417972015, 9851.11435544561, 9859.213321790889, 205.0975705938081, 36.24373217845505, 23.267784183840376, 9788.468214875993, 9859.07326906064, 9855.03886380534, 0.9999978303211372, 0.9999931057360625, 0.9999977846287585, 59.993926105819604, 59.99613985704552, 59.99550787562653, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9133, 3.509144, 2740.249, 594.8245, 9.235294, 5493.451, 601.027, 9.143376, 5495.579, 781.4935, 7.010076, 5481.189, 787.4673, 6.964563, 5489.583, 824.2333, 6.636855, 5466.929, 99.71482, 99.96447, 100.0, 99.74133, 99.89409, 99.45995
61876.754680000005, 283.7482841204551, 283.7453251592229, 284.1601444029119, 34.59504714849584, 34.76956581754287, 34.755700261351244, 9782.318715042229, 9838.927088430657, 9850.358692289772, 198.83598481089393, 37.88544697589896, 19.05169556641067, 9786.796038363716, 9839.519741552002, 9847.758951701036, 0.999997101974514, 0.999993316694405, 0.9999969763821999, 59.999014468847015, 59.998310037734086, 59.99324900111452, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 786.9263, 3.487192, 2743.417, 599.9608, 9.169168, 5495.288, 594.7181, 9.236701, 5493.296, 783.4353, 7.001618, 5481.313, 786.6472, 6.975521, 5486.898, 820.7143, 6.668351, 5472.986, 99.8646, 100.0, 99.96164, 99.7436, 99.84432, 99.59206
61879.261000000006, 283.58916516341645, 283.64951995534636, 284.11038600060124, 34.56035418859589, 34.731176033408055, 34.75005055585106, 9769.401565166865, 9825.119718590233, 9839.353812010504, 202.56027117219492, 41.43962561412263, 20.09517820219571, 9773.922053772929, 9825.72249846482, 9839.975123720833, 0.9999974985195714, 0.9999913258103981, 0.9999965333852117, 59.99716504102215, 59.997938894157414, 59.9978336813242, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 777.4631, 3.522886, 2736.45, 590.9529, 9.295342, 5485.406, 588.5063, 9.319902, 5484.701, 775.2213, 7.053468, 5468.286, 780.0282, 7.022091, 5477.593, 814.4318, 6.734457, 5484.895, 99.5905, 99.83018, 99.80533, 99.5076, 99.67385, 99.80987
61881.62964000001, 283.72700121600104, 283.80980458814116, 284.18603558873, 34.584143441930415, 34.78729656131212, 34.76764273199522, 9793.02359650281, 9844.237429684921, 9853.096264212843, 200.64803718948406, 34.067146609953625, 23.157160286248654, 9785.650397987065, 9843.60005279366, 9847.859651106015, 0.9999977608743578, 0.9999913020068139, 0.9999975122851212, 60.001527440448, 59.999710668487936, 60.00180684881847, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9527, 3.50843, 2740.344, 594.8635, 9.234742, 5493.347, 594.7181, 9.236333, 5493.298, 781.4935, 7.012099, 5480.059, 786.3038, 6.978078, 5486.733, 820.6348, 6.667985, 5473.733, 99.72247, 99.96246, 99.96179, 99.72077, 99.84222, 99.59112
61884.027720000006, 283.68474295638543, 283.74031665428595, 284.16184997578216, 34.592168965690725, 34.79254150385272, 34.765089133772584, 9791.779992385253, 9844.230689993514, 9855.01404254305, 202.55079974006503, 33.62539961711343, 25.09598547650694, 9772.773831392495, 9839.544226710063, 9841.522575119945, 0.999995309593148, 0.9999931303762506, 0.9999964110078556, 59.99498561183876, 60.00033742221922, 59.99639944906094, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.933, 3.508965, 2740.013, 594.8051, 9.234926, 5493.34, 594.7181, 9.236701, 5493.245, 781.4935, 7.012099, 5480.0, 786.3229, 6.977713, 5486.681, 820.8336, 6.669816, 5473.443, 99.72018, 99.96244, 99.96167, 99.7197, 99.84624, 99.58887
61886.414600000004, 283.67676230895364, 283.73349253493456, 284.11919026239696, 34.61635621660492, 34.81071290286553, 34.79131689676291, 9779.068056386059, 9847.355751914194, 9849.693810856965, 202.39707282537756, 36.50903756338468, 25.920948292504363, 9790.215262907193, 9846.741941428621, 9854.101449353499, 0.9999962931817544, 0.9999932327996311, 0.9999965086523936, 60.00367982977428, 60.0052645769069, 60.00510763662554, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.1826, 3.486657, 2744.099, 601.1281, 9.142091, 5495.617, 601.0464, 9.143008, 5495.641, 787.8045, 6.967052, 5488.879, 792.3696, 6.936439, 5491.912, 825.3466, 6.616529, 5463.89, 99.86886, 100.0, 100.0, 99.87508, 99.94578, 99.4057
61888.82764, 283.52730913176345, 283.7242582298866, 284.22185415257866, 34.61737736137873, 34.78139364978914, 34.767518654159495, 9787.670243127355, 9849.984193432376, 9856.11976323611, 194.98597289575446, 36.00633779206407, 21.572863492630404, 9791.939532144343, 9850.42514488121, 9846.894778693193, 0.999996887365316, 0.9999926315025254, 0.9999969073505057, 60.00194058226024, 60.00301654398869, 59.998260400294384, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.8738, 3.508787, 2739.746, 594.9607, 9.233268, 5493.885, 594.7181, 9.236885, 5493.296, 784.2314, 6.988748, 5485.805, 790.6147, 6.940639, 5492.311, 821.2908, 6.661942, 5471.385, 99.72072, 99.97236, 99.96164, 99.81184, 99.94371, 99.56716
61891.161920000006, 283.6067484753523, 283.76458860697176, 284.1255564182806, 34.621079181580704, 34.800681053785546, 34.80564071171994, 9793.207804014055, 9849.727149401662, 9859.545666613125, 202.32779759423283, 35.4875994826773, 17.082638001674695, 9794.935003337505, 9848.763029545305, 9859.065641514688, 0.9999979543377588, 0.9999920612607979, 0.9999980492562612, 60.00359845476227, 60.003964726249784, 60.00515911006859, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 789.1935, 3.477377, 2746.062, 604.4355, 9.077991, 5493.332, 590.331, 9.301863, 5486.2, 793.766, 6.921454, 5494.366, 798.855, 6.879277, 5495.647, 814.4119, 6.734641, 5484.841, 99.94032, 99.96593, 99.83252, 99.97691, 100.0, 99.80573
61893.59792000001, 283.6474509097928, 283.65847125543763, 284.087590082097, 34.62242183227634, 34.82218687127862, 34.8057351645056, 9792.160984951195, 9851.343177559258, 9859.714650928483, 200.73194948400032, 34.69522298763013, 17.995385817675924, 9790.460840281663, 9851.75604464423, 9853.472373379454, 0.9999979800081683, 0.999992869156502, 0.9999968889750775, 60.00483753267178, 60.00731882198601, 60.009235431301704, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 788.1091, 3.485051, 2744.304, 601.1865, 9.142091, 5495.515, 594.7569, 9.236517, 5493.363, 787.8045, 6.967052, 5488.879, 792.6366, 6.929864, 5493.012, 820.933, 6.665605, 5472.586, 99.87633, 100.0, 99.96275, 99.87925, 99.96049, 99.58479
61896.072720000004, 283.6475283744524, 283.7222845178991, 284.0593235354449, 34.624570843037326, 34.810546908389036, 34.77838696471884, 9791.562482621634, 9845.570187559237, 9851.90203952857, 200.08908484294807, 32.255750064853146, 23.457992723847383, 9797.617036846505, 9847.444657436654, 9858.472432264714, 0.9999973446135655, 0.9999931327889019, 0.9999982799535808, 60.002520274829585, 60.002424914219034, 60.00656752875097, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.486122, 2744.429, 601.1281, 9.141539, 5495.669, 594.7375, 9.236517, 5493.306, 787.8045, 6.967052, 5488.709, 792.6176, 6.93023, 5493.175, 821.0522, 6.664689, 5471.955, 99.88278, 100.0, 99.96394, 99.87818, 99.95552, 99.57866
61898.394920000006, 283.5462953823609, 283.66829560421405, 284.1272294728606, 34.623472184341544, 34.81758086933247, 34.785226460920924, 9790.810230063642, 9852.44845661645, 9854.27368436418, 195.8761211245619, 34.045378757435174, 28.463599511068324, 9795.323034272136, 9858.588288033994, 9863.345404453139, 0.9999974554865185, 0.9999937873905346, 0.9999967117055207, 60.00594382856747, 60.004088814601296, 60.00569268740914, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.8738, 3.508609, 2739.646, 594.8051, 9.23511, 5493.451, 601.0464, 9.143192, 5495.639, 781.474, 7.012466, 5479.941, 786.3038, 6.977895, 5486.793, 826.9769, 6.597117, 5458.224, 99.71308, 99.96447, 100.0, 99.71863, 99.84424, 99.30356
61900.762200000005, 283.6477913305026, 283.729252598692, 284.19697736546135, 34.601611500178024, 34.7692578121448, 34.771661482952766, 9781.315633100683, 9846.129952787362, 9850.342494741186, 198.0610475752842, 34.94180705392955, 21.983331996803145, 9793.300327608786, 9837.834503706606, 9846.831318784218, 0.9999969394254635, 0.9999946059596069, 0.9999981958083196, 60.00356220445315, 60.004075903248626, 60.004107618234464, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.485765, 2744.261, 601.1281, 9.141907, 5495.61, 594.7375, 9.236517, 5493.358, 786.9307, 6.973303, 5486.319, 790.7673, 6.947397, 5490.575, 820.933, 6.665971, 5472.929, 99.86886, 100.0, 99.96071, 99.85329, 99.92365, 99.58167
61903.17052000001, 283.72406381386554, 283.7619160574189, 284.2890434727435, 34.5436286487936, 34.76223660362066, 34.71109819600413, 9775.295447471704, 9832.934503941106, 9838.166741554867, 202.67226645257506, 34.89058878841661, 22.924707036069094, 9768.552823567506, 9836.672077158948, 9836.95106341142, 0.9999976596954622, 0.999993398130023, 0.9999973915205905, 60.003015775455665, 60.00542275045307, 60.00099757704959, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9724, 3.50843, 2739.24, 594.163, 9.24432, 5491.802, 592.3887, 9.268546, 5489.371, 778.1729, 7.038391, 5472.21, 781.4398, 7.015334, 5477.998, 814.6903, 6.733908, 5484.898, 99.69202, 99.94475, 99.90399, 99.57794, 99.68326, 99.80775
61905.56328, 283.5721390994279, 283.69356113370486, 284.12616995668344, 34.610785750490024, 34.79303741705271, 34.77987026295285, 9790.63233798477, 9849.029978943187, 9844.954624095959, 205.81005090970257, 37.15015641808259, 23.327124433388235, 9791.799148103286, 9837.767192327485, 9848.962599760916, 0.999998008268334, 0.9999938087228939, 0.9999979539004545, 60.002636420998236, 59.99870435181084, 60.001644809345706, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 778.1335, 3.516104, 2738.84, 592.5872, 9.259056, 5492.561, 594.5822, 9.238542, 5493.296, 781.4935, 7.011915, 5479.942, 786.3038, 6.978078, 5486.903, 820.7342, 6.667985, 5472.476, 99.66202, 99.93251, 99.95934, 99.71864, 99.84823, 99.59514
61907.99096, 283.69361781087196, 283.7529553162862, 284.02920115476167, 34.589415867989864, 34.76520277902763, 34.754778273623884, 9783.572264331453, 9839.039589137446, 9849.588958065011, 203.3721476707624, 33.009758576889, 16.974563719657908, 9787.983417462217, 9842.988185102708, 9848.258289043819, 0.9999982909337836, 0.9999940635397008, 0.9999970840967335, 59.99610118943934, 59.993864304293965, 59.9919627012068, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9527, 3.508252, 2739.42, 594.8051, 9.235294, 5493.281, 594.7181, 9.236885, 5493.303, 781.4935, 7.012099, 5479.889, 786.3038, 6.978078, 5487.011, 820.7143, 6.668717, 5472.706, 99.6986, 99.96137, 99.96057, 99.71864, 99.84427, 99.58696
61910.35528, 283.6919306013872, 283.69978415851097, 284.1343868935414, 34.60198332082139, 34.830359806942596, 34.776742550571115, 9785.874634318825, 9858.395404354453, 9851.34901840759, 196.6809604187738, 34.54466549061817, 21.402029159374933, 9790.954334049708, 9850.004446828798, 9854.75599532123, 0.9999977187078738, 0.9999922767214525, 0.9999961224686882, 59.99543683976683, 59.992392455337566, 59.99231002826448, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.2023, 3.485943, 2743.988, 601.1476, 9.142275, 5495.564, 601.0852, 9.142824, 5495.64, 787.785, 6.967236, 5488.826, 792.5984, 6.93023, 5492.904, 827.0365, 6.596751, 5455.639, 99.86484, 100.0, 100.0, 99.88031, 99.95547, 99.27639
61912.76496000001, 283.5650038092597, 283.6412067650077, 284.0813727325644, 34.63029453960874, 34.788604115657975, 34.800661926715804, 9790.041416262839, 9848.416579862145, 9854.198883990837, 198.29823025700034, 35.81076476195449, 22.61566913398906, 9794.366829988261, 9850.931110353893, 9853.124918593336, 0.999997383664069, 0.9999930094259419, 0.9999979930274656, 59.991561582983714, 59.990522872380275, 59.992639752251826, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.8936, 3.508073, 2739.751, 594.844, 9.234926, 5493.4, 594.7375, 9.236517, 5493.41, 781.474, 7.012099, 5480.119, 786.3038, 6.976069, 5487.867, 820.933, 6.665788, 5472.075, 99.71637, 99.96231, 99.95964, 99.72278, 99.84843, 99.5765
61915.104600000006, 283.55402826237037, 283.6787650811479, 284.08484957055293, 34.63391676023706, 34.81245939262666, 34.792674422183566, 9789.646338870261, 9842.792621759661, 9855.514057151258, 204.2668055540671, 35.03106571538456, 21.493240295395367, 9792.760165672089, 9848.753418766215, 9856.890548723615, 0.9999979430665041, 0.9999935455016384, 0.9999982773167906, 59.9879597817447, 59.984242416070146, 59.98530439268877, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.486122, 2744.371, 601.1281, 9.141539, 5495.617, 594.7181, 9.240566, 5492.464, 789.1638, 6.95694, 5491.335, 794.9065, 6.906854, 5494.916, 816.8971, 6.708821, 5482.398, 99.88679, 100.0, 99.94651, 99.91248, 99.99112, 99.75197
61917.521160000004, 283.59731876870603, 283.72235802941276, 284.17988200702104, 34.62811095071602, 34.801492178306425, 34.79057537107184, 9792.669189716606, 9848.217492031294, 9856.81282404766, 203.74699406686887, 36.82524126366752, 20.946556873757345, 9792.98860217174, 9856.510937459037, 9858.742261480853, 0.9999980057473626, 0.9999945862045466, 0.9999979354471478, 59.97898899084135, 59.97916693281774, 59.97879659800785, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 792.683, 3.465419, 2746.661, 605.1554, 9.077622, 5493.782, 591.7869, 9.271675, 5491.394, 789.0861, 6.960249, 5489.054, 792.9037, 6.929317, 5492.899, 820.7342, 6.667985, 5473.271, 99.96726, 99.97048, 99.92703, 99.89281, 99.95653, 99.59009
61919.94328000001, 283.5915845047423, 283.78876956470384, 284.0893987125821, 34.625905470077534, 34.80787784070093, 34.78648015822295, 9789.814065798113, 9845.399751396175, 9865.15356198847, 197.18148560869759, 43.48282599072337, 17.653794402118365, 9789.51590401537, 9848.719505837174, 9852.89448309888, 0.9999981001303762, 0.9999936867877047, 0.9999969444026363, 59.97679658944103, 59.9761528297917, 59.97539734595902, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.2023, 3.486122, 2744.533, 601.1281, 9.141907, 5495.626, 594.7375, 9.236517, 5493.297, 787.8239, 6.966868, 5488.71, 792.6366, 6.930047, 5493.281, 820.7739, 6.6689, 5472.468, 99.88087, 100.0, 99.96277, 99.87521, 99.95448, 99.58263
61922.36232000001, 283.6184511130536, 283.6219535990188, 283.97957838538565, 34.56603118765427, 34.79070487901116, 34.758535142255695, 9775.291255361506, 9835.713045386412, 9837.405245068961, 194.36994100582933, 32.0857361393073, 22.527241489380685, 9785.410863987816, 9844.377290218796, 9836.778166016555, 0.9999971150225835, 0.9999945308985987, 0.9999970603270169, 59.973215003002665, 59.97466867106078, 59.975865189139924, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9527, 3.50843, 2740.138, 594.8051, 9.235294, 5493.392, 601.027, 9.143192, 5495.579, 781.4546, 7.012099, 5479.888, 786.3038, 6.978078, 5486.954, 826.9769, 6.597301, 5455.87, 99.72073, 99.96338, 100.0, 99.71767, 99.84624, 99.28274
61924.78508, 283.59572975161245, 283.7372584906218, 284.15036776906675, 34.63699597460394, 34.797764368943355, 34.8137791893401, 9788.457851854984, 9847.28901609432, 9848.541126230815, 198.63613377461206, 38.497551794015635, 26.538868810064287, 9793.672164657868, 9846.347064073514, 9856.05006200809, 0.9999970194433836, 0.9999924302543286, 0.9999972501637243, 59.972139787129684, 59.97361604342212, 59.97199317427316, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 787.2023, 3.485765, 2744.208, 601.0892, 9.142091, 5495.625, 594.7181, 9.236517, 5493.297, 787.8045, 6.967052, 5488.657, 792.6747, 6.929864, 5492.901, 820.7938, 6.6689, 5473.107, 99.88069, 100.0, 99.96167, 99.87722, 99.95748, 99.60263
61927.13652000001, 283.6405401297502, 283.7668044033887, 284.0598986415283, 34.566812396263444, 34.743179675123734, 34.73839992106998, 9784.2767151724, 9832.552968414004, 9839.482428524809, 200.07320040875948, 32.051838717474766, 20.251838000466023, 9774.100822575996, 9838.013933097014, 9833.93164465192, 0.9999984338232892, 0.9999919752070826, 0.9999990779786346, 59.974845094607076, 59.97546266256321, 59.97710077673208, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 781.0513, 3.508073, 2740.076, 594.8245, 9.235478, 5493.457, 594.7181, 9.236517, 5493.416, 781.474, 7.012466, 5479.375, 793.3806, 6.923838, 5494.139, 818.587, 6.691058, 5478.698, 99.7108, 99.96457, 99.96486, 99.70833, 99.9704, 99.696
61929.549880000006, 283.56667643803723, 283.7988048375068, 284.12665138150726, 34.60342488258411, 34.778847642277576, 34.77286781987687, 9789.477816787345, 9851.911384987283, 9851.540109246303, 201.7225051318792, 29.97199784470331, 21.726327174376365, 9790.209034470405, 9841.9585144038, 9844.31576071203, 0.9999980628381088, 0.9999927384789624, 0.9999967707463671, 59.978090167621005, 59.976679019586605, 59.98042725005902, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 774.7031, 3.529132, 2733.698, 588.7544, 9.30971, 5487.685, 590.6804, 9.291554, 5489.199, 778.4642, 7.028279, 5476.816, 793.8765, 6.920002, 5493.077, 820.436, 6.6689, 5472.524, 99.52327, 99.84284, 99.88709, 99.66175, 99.96716, 99.58366
61931.896960000005, 283.59496767397417, 283.75059119343615, 284.13491140079833, 34.61846775536288, 34.80354402249963, 34.79354695513907, 9780.435417384153, 9842.163935832225, 9861.506332234647, 202.92834824332795, 33.36517004476332, 22.42525263659445, 9793.517168395076, 9847.34324252915, 9857.57250945289, 0.999997663834842, 0.99999507010685, 0.9999957470785847, 59.980759544014475, 59.97538590699718, 59.97420324514869, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 780.9724, 3.508073, 2739.703, 594.8051, 9.235294, 5493.34, 594.7181, 9.236517, 5493.357, 781.4935, 7.012099, 5479.942, 792.6366, 6.930047, 5493.064, 820.4161, 6.673479, 5473.447, 99.7303, 99.96241, 99.96177, 99.71864, 99.95443, 99.60045
61934.30704000001, 283.6321748285831, 283.6620824789337, 284.0347214011445, 34.5842888333371, 34.7936872187768, 34.746943625852296, 9780.791635067815, 9850.644107869117, 9847.162872652236, 202.9925830943523, 32.20416757742714, 23.995557627833477, 9784.77838642608, 9846.76291662439, 9850.296089466336, 0.9999962958187094, 0.9999945912376479, 0.9999972690654224, 59.97895979755807, 59.978166293182085, 59.97884223898339, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 800 800], 5500.0, [], 786.9263, 3.487549, 2744.319, 601.0892, 9.142459, 5495.617, 601.0076, 9.143192, 5495.528, 787.785, 6.967052, 5488.656, 786.3038, 6.977895, 5487.005, 826.9769, 6.596934, 5455.583, 99.87758, 100.0, 100.0, 99.87721, 99.84427, 99.27856
