TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62576.892680000004, 283.34228938664364, 283.5331055420583, 284.0374215011982, 34.631716902992736, 34.806060840985225, 34.8047977278791, 9795.169445310232, 9829.733728707883, 9855.05067535847, 198.85181337462018, 47.62209574413828, 31.91545165762318, 9792.788583893102, 9824.098455912881, 9851.607609518984, 0.9999923643824414, 0.9999911315304165, 0.9999864642616962, 59.96738606997716, 59.977423384609025, 59.96885757836198, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6331, 3.535557, 2731.799, 607.3928, 9.040046, 5490.92, 811.4127, 6.764968, 5489.225, 601.1727, 9.140869, 5495.626, 607.4972, 9.037917, 5490.708, 587.6865, 9.329819, 5484.046, 99.41721, 99.91624, 99.88656, 100.0, 99.91455, 99.77911
62579.22856, 283.6208592091993, 283.0921383411916, 283.8818906202244, 34.596206484780794, 34.79961139897716, 34.80579883072738, 9791.384493945385, 9822.979591559244, 9848.226527813462, 193.0584792738855, 44.98602558427774, 33.45883080413023, 9786.089711376771, 9830.031016012563, 9861.520941626733, 0.9999938307496872, 0.9999926248413405, 0.9999933259357332, 59.96587879998779, 59.96865690841725, 59.96260593982791, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9221, 3.514676, 2738.378, 601.0503, 9.143932, 5495.63, 817.8575, 6.698885, 5479.33, 607.4644, 9.038457, 5490.71, 601.2026, 9.140919, 5495.543, 594.1081, 9.244668, 5492.643, 99.66066, 100.0, 99.7075, 99.91564, 100.0, 99.94879
62581.60940000001, 283.41109204738177, 283.6238968391871, 284.04710240698324, 34.556130438839446, 34.757908348316604, 34.72660422563996, 9768.931988653403, 9836.628329235962, 9835.689117058633, 195.10078997311496, 40.25145637528294, 27.407800365385356, 9774.390692585823, 9839.442516810519, 9839.00540542913, 0.9999955202549217, 0.999994271921086, 0.9999947883535081, 59.96122048014376, 59.96457545741726, 59.96692992166067, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6331, 3.535557, 2731.536, 600.7585, 9.147432, 5495.605, 819.8763, 6.677717, 5472.452, 610.2994, 8.981276, 5483.997, 597.0061, 9.20356, 5494.126, 599.4164, 9.161898, 5495.603, 99.41757, 100.0, 99.60985, 99.79242, 99.98233, 100.0
62583.974720000006, 283.38377135255524, 283.468410265911, 284.082018896098, 34.60962816838997, 34.81758121599471, 34.76869372422106, 9774.704180206309, 9837.664777787963, 9851.122422758837, 204.5315853849297, 39.453277707710185, 23.58033801325297, 9786.104879340613, 9839.862179548672, 9851.073887523553, 0.9999966371216914, 0.9999918237795908, 0.9999978602409816, 59.96794445933856, 59.96343737313355, 59.96583663095637, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 769.4787, 3.543945, 2729.234, 598.3654, 9.177088, 5495.867, 818.5175, 6.696309, 5478.988, 607.4838, 9.038457, 5490.762, 601.1835, 9.140919, 5495.549, 594.2075, 9.244119, 5492.591, 99.31154, 100.0, 99.69215, 99.91458, 100.0, 99.95109
62586.31972000001, 283.4518671905231, 283.5161583549337, 283.99022377004536, 34.62660044369414, 34.83814348780381, 34.74632160182821, 9776.124967473179, 9828.568605876953, 9844.92491672916, 204.88751158960167, 42.223215421180555, 20.582011908338245, 9780.13937938803, 9831.903148226882, 9849.097709796768, 0.9999968560428846, 0.9999909009738644, 0.9999980593779244, 59.96972053494357, 59.96224120522669, 59.963028351432236, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.5936, 3.535914, 2731.856, 600.9919, 9.144301, 5495.71, 817.8381, 6.699438, 5479.382, 607.4644, 9.038457, 5490.65, 601.2407, 9.140005, 5495.492, 594.1876, 9.244119, 5492.65, 99.41357, 100.0, 99.70546, 99.91575, 100.0, 99.94977
62588.668320000004, 283.37505095910086, 283.4410735959644, 283.99553089923745, 34.599379523383504, 34.78287611293618, 34.780931270814975, 9776.34296195455, 9829.367914785385, 9844.039391838467, 211.13262293802836, 53.17412780352561, 23.640683147905293, 9786.885548868007, 9840.573055206925, 9847.5483859867, 0.9999974699874652, 0.999986123379008, 0.9999969853415818, 59.96620897567938, 59.96686671379735, 59.960605938857434, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9418, 3.515033, 2738.21, 607.4122, 9.040046, 5490.809, 811.5098, 6.764047, 5489.117, 601.1727, 9.140869, 5495.521, 607.4972, 9.037917, 5490.644, 587.6865, 9.329636, 5483.258, 99.65839, 99.91639, 99.88662, 100.0, 99.91531, 99.7768
62591.07052000001, 283.46893156456053, 283.4037314153848, 283.9518472924776, 34.61136430745246, 34.81275444434302, 34.76417931540462, 9776.738779891639, 9839.802787483168, 9843.41743465641, 209.29051928583385, 40.43127483355693, 25.109322076690205, 9792.260923325923, 9843.024838298677, 9851.102550487873, 0.9999973046640587, 0.9999906643600247, 0.9999970609406951, 59.96491682501062, 59.96465835715402, 59.96470640827199, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6725, 3.535557, 2731.631, 601.0308, 9.143748, 5495.647, 817.8769, 6.699438, 5479.271, 607.4838, 9.038641, 5490.716, 601.2216, 9.140553, 5495.369, 594.0883, 9.245034, 5492.454, 99.41513, 100.0, 99.70644, 99.9135, 100.0, 99.94852
62593.464400000004, 283.2529952386665, 283.42782212866456, 283.9051345694112, 34.640025682130094, 34.77938794089688, 34.795087370156395, 9775.597481855544, 9831.667734049526, 9846.911392689215, 200.3614880347186, 40.03641627533216, 26.293037755307978, 9772.365165887171, 9830.073724654028, 9839.957447175497, 0.9999959405788497, 0.999991532641566, 0.9999960083786871, 59.969385589486954, 59.96339882451351, 59.96241410842158, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9221, 3.515212, 2738.105, 600.9725, 9.144301, 5495.48, 817.8575, 6.699438, 5479.213, 607.4644, 9.03717, 5490.276, 600.287, 9.159364, 5495.579, 595.3408, 9.218848, 5494.924, 99.65683, 100.0, 99.70644, 99.91078, 100.0, 99.98329
62595.838760000006, 283.3300073391042, 283.58351860821284, 283.8604632224635, 34.63565578617167, 34.782677379530945, 34.786226790509964, 9779.66203059219, 9841.849491565697, 9851.116679439943, 202.6707132454585, 41.20800367995753, 21.24173811986475, 9782.375522010194, 9837.183699677536, 9851.10525166667, 0.9999979021221103, 0.9999921314782919, 0.9999984717210177, 59.961192928911295, 59.96355448113822, 59.97595479298676, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 785.2505, 3.493439, 2742.985, 595.2136, 9.229585, 5494.481, 823.1181, 6.647529, 5469.148, 610.1441, 9.00334, 5488.137, 599.7338, 9.157355, 5495.597, 594.8438, 9.239907, 5492.859, 99.82535, 99.97279, 99.52535, 99.85702, 100.0, 99.9537
62598.233640000006, 283.40786467107046, 283.46135886313743, 283.96192798498953, 34.60464074022335, 34.79902379356211, 34.76833277669203, 9780.76776669797, 9841.258449056171, 9849.889728956408, 211.81100443741207, 41.07376581412245, 15.77825158611222, 9786.921711205767, 9842.958273664894, 9847.46807342486, 0.9999974043113783, 0.9999882416882534, 0.9999977829158786, 59.96886532606366, 59.96998239130314, 59.96909059390491, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9418, 3.515212, 2738.378, 601.0114, 9.143748, 5495.696, 817.8575, 6.699622, 5479.161, 607.4644, 9.038825, 5490.709, 601.1835, 9.140919, 5495.484, 594.128, 9.245217, 5492.514, 99.65491, 100.0, 99.70642, 99.91457, 100.0, 99.94965
62600.62760000001, 283.4868649664213, 283.6799924755902, 284.12635825722407, 34.59790651166939, 34.75499179118459, 34.74993715692231, 9783.073720324195, 9835.568913326002, 9840.589294869456, 210.7092059225315, 55.122942955494636, 19.37958957283263, 9781.994281171703, 9841.726829292616, 9835.147887859113, 0.9999980116014017, 0.9999879644707537, 0.9999964523088066, 59.9774739182448, 59.97677610506397, 59.97621003344689, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.7513, 3.5352, 2731.636, 607.3734, 9.040783, 5490.965, 811.6263, 6.763495, 5489.278, 601.1727, 9.141237, 5495.509, 607.4781, 9.0381, 5490.644, 587.7263, 9.329636, 5483.205, 99.4153, 99.91936, 99.8866, 100.0, 99.91152, 99.78008
62602.969600000004, 283.48144153624077, 283.27423437134746, 283.9798107090006, 34.63309503771781, 34.8061747891447, 34.77856168614182, 9792.35347692002, 9822.751511199527, 9849.858132989033, 204.8898961234363, 38.0433605141352, 40.78637184096306, 9793.502600880958, 9826.845928230801, 9850.523591266132, 0.9999926932560886, 0.9999907131294573, 0.999993268144846, 59.97868975903423, 59.97881999324293, 59.975864537962664, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9418, 3.515569, 2738.268, 601.0308, 9.143932, 5495.592, 817.8575, 6.699254, 5479.324, 607.4449, 9.039009, 5490.708, 601.1835, 9.140736, 5495.424, 594.0087, 9.246316, 5492.696, 99.66102, 100.0, 99.70442, 99.9136, 100.0, 99.94621
62605.4368, 283.72856065863874, 283.0128120312475, 283.9633371234599, 34.60481941345098, 34.77543489731346, 34.79470064112682, 9779.921951481916, 9836.52751008195, 9846.548496373729, 208.61405253013527, 40.9433178151462, 22.580762994492943, 9777.919245759056, 9833.898852316923, 9845.723221872924, 0.9999969351477951, 0.9999897249903233, 0.9999965599584032, 59.987015157062814, 59.982371002232746, 59.98274948209713, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6725, 3.535557, 2731.808, 601.0114, 9.143932, 5495.653, 817.8381, 6.699806, 5479.107, 607.4838, 9.038641, 5490.715, 601.2026, 9.13964, 5495.378, 594.1081, 9.242837, 5492.881, 99.42157, 100.0, 99.70344, 99.9135, 100.0, 99.95356
62607.830400000006, 283.30243928063163, 283.4763822456408, 283.8105589315758, 34.61116279393366, 34.79755085690028, 34.793953791364665, 9779.268773824408, 9837.712103507316, 9844.715065157636, 196.94362910280233, 34.60615830687948, 40.041672459439724, 9791.41499423049, 9823.469019329026, 9851.972163433675, 0.9999929203316725, 0.9999919621392214, 0.9999915075877467, 59.98318397944657, 59.97791668335002, 59.97438566495015, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 766.3046, 3.554653, 2723.893, 594.7078, 9.2364, 5493.139, 824.1275, 6.63041, 5466.458, 612.6879, 8.952777, 5483.223, 596.8535, 9.19662, 5495.287, 596.7523, 9.207312, 5493.943, 99.13961, 99.96211, 99.46417, 99.77834, 99.99788, 99.97911
62610.203480000004, 283.4804112968298, 283.55728394165294, 283.9495573714444, 34.6249102821978, 34.80527933818453, 34.76450961177493, 9778.334401990376, 9828.904182565135, 9855.220089227507, 202.59277426745427, 42.41989170346096, 23.930160100127978, 9779.223292377663, 9838.137736159806, 9854.068258804156, 0.9999958282796148, 0.9999987996171928, 0.9999929976410166, 59.98554547976585, 59.983342672558535, 59.973456957287695, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.7513, 3.535379, 2731.703, 600.9919, 9.143932, 5495.587, 817.8381, 6.699438, 5479.271, 607.4449, 9.038825, 5490.709, 601.1453, 9.140188, 5495.591, 594.1081, 9.244851, 5492.577, 99.4214, 100.0, 99.7024, 99.91457, 100.0, 99.94855
62612.58028, 283.43375310976285, 283.50119682341955, 283.98721564759853, 34.61279022553875, 34.79625825887821, 34.778511916397505, 9778.95544106455, 9836.04388203812, 9846.870799430239, 207.24386272442507, 48.648608900405634, 22.268189322217722, 9780.405721992773, 9831.202368351262, 9851.128034661702, 0.9999958033299599, 0.9999872281013126, 0.9999968153988865, 59.974499996246934, 59.97243657698224, 59.97231688945002, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 776.7928, 3.520744, 2737.017, 606.42, 9.056439, 5491.0, 811.8398, 6.762759, 5489.282, 601.2504, 9.140685, 5495.52, 607.5163, 9.037917, 5490.693, 587.6865, 9.329453, 5483.084, 99.5894, 99.9291, 99.8886, 100.0, 99.91444, 99.77799
62615.003240000005, 283.53612998547663, 283.5511283183431, 284.0536917652197, 34.604582439663936, 34.79487046273561, 34.75130233193875, 9785.32123221399, 9841.258872161736, 9843.829709189953, 206.72740358014744, 47.457744294259555, 21.888147807796713, 9791.003660883887, 9838.37872254959, 9841.227213229184, 0.9999971303352954, 0.9999887477049249, 0.9999967077470886, 59.97673404576191, 59.97493377385327, 59.981874518558854, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6528, 3.535736, 2731.809, 600.9141, 9.145222, 5495.592, 817.8575, 6.699254, 5479.214, 607.4449, 9.039192, 5490.721, 601.1835, 9.14037, 5495.432, 594.0684, 9.245584, 5492.516, 99.41721, 100.0, 99.7054, 99.91479, 100.0, 99.94745
62617.37412000001, 283.3716061005627, 283.42509179256393, 283.9860633264699, 34.62453421475662, 34.790051899154705, 34.809165396805454, 9781.14857932465, 9842.02427044635, 9853.488156926065, 204.6438346507275, 43.987980346271556, 22.52600593290117, 9783.466010782691, 9836.368834545307, 9847.410872273484, 0.9999970638393811, 0.9999896174774183, 0.999997864642747, 59.97236983337917, 59.9750425839397, 59.973337214672455, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9812, 3.515212, 2738.43, 600.9725, 9.144117, 5495.586, 817.8963, 6.699438, 5479.163, 607.4644, 9.039009, 5490.76, 601.1835, 9.141101, 5495.498, 594.128, 9.244119, 5492.718, 99.65091, 100.0, 99.70636, 99.91552, 100.0, 99.95109
62619.76924000001, 283.47040613309053, 283.53143897145407, 284.066929848755, 34.594007679773014, 34.77521104131541, 34.792861252204624, 9777.989491573027, 9837.06036758359, 9853.904986878642, 200.00563145422393, 39.701758771208915, 22.24638999052786, 9789.904890637077, 9832.35552485406, 9850.221044602093, 0.9999977670186209, 0.9999913200336804, 0.9999973566006873, 59.97145299711981, 59.97278297483943, 59.97341064641216, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 785.2505, 3.493617, 2743.391, 594.7467, 9.2364, 5493.323, 824.2245, 6.629674, 5464.386, 613.4841, 8.930346, 5478.674, 594.9079, 9.233328, 5493.94, 599.6152, 9.170321, 5495.287, 99.82727, 99.96105, 99.43146, 99.69472, 99.96631, 99.99925
62622.144920000006, 283.5313636950258, 283.57029135284864, 284.0042556121484, 34.600623197503985, 34.797883778386606, 34.78828734796382, 9784.606174467395, 9835.017056401628, 9843.437877438188, 205.84866621786614, 43.55147301428042, 17.976287787470028, 9774.153711204006, 9834.164037621653, 9846.072709359867, 0.9999970220539989, 0.9999895029149123, 0.9999972141305209, 59.96937066054364, 59.96384642029615, 59.96083173071549, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9023, 3.51539, 2738.048, 601.0114, 9.143748, 5495.592, 817.8769, 6.699438, 5479.271, 607.4644, 9.038274, 5490.65, 601.1644, 9.140553, 5495.591, 594.0883, 9.244851, 5492.649, 99.64864, 100.0, 99.70644, 99.91563, 100.0, 99.94988
62624.47892000001, 283.4485112819851, 283.39530551686164, 284.0930944906621, 34.596759430054234, 34.813133653458976, 34.74582795528757, 9777.358739492669, 9833.843378108162, 9848.347827297388, 200.44654039860052, 45.54705565328095, 24.65646291084363, 9769.01951626001, 9830.099935462777, 9842.532421608594, 0.9999962663829322, 0.9999878897852112, 0.9999968453035879, 59.96383534054206, 59.96774397171504, 59.96725749869831, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.0941, 3.519495, 2736.559, 603.1126, 9.111146, 5494.436, 814.771, 6.734964, 5486.121, 602.5709, 9.118989, 5495.428, 607.0776, 9.040839, 5490.744, 587.7263, 9.329269, 5482.791, 99.61966, 99.9855, 99.81487, 99.99464, 99.91521, 99.78009
62626.90428, 283.3990086303256, 283.46706235372943, 284.0142599004718, 34.61889516638509, 34.79772015073249, 34.77438304183808, 9775.220853255636, 9841.73628900676, 9853.952938898376, 208.8228310061063, 46.24487969940992, 26.474863992536484, 9790.341754204113, 9841.005706132652, 9841.340173445491, 0.9999959762091091, 0.9999884694307736, 0.9999965563815174, 59.96806921378779, 59.97125129444563, 59.967899106679766, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 777.128, 3.519317, 2737.442, 601.5756, 9.134907, 5495.713, 817.8187, 6.699806, 5479.271, 607.4838, 9.038825, 5490.709, 601.2216, 9.14037, 5495.49, 593.9888, 9.247231, 5492.575, 99.62661, 100.0, 99.70857, 99.91563, 100.0, 99.94498
62629.29176000001, 283.5318747872728, 283.45806958172585, 284.0283951130578, 34.629343433492764, 34.80250814788111, 34.76586822253238, 9777.42433374988, 9839.779560307732, 9856.13914995806, 206.5266751117575, 44.260880160537454, 18.47662894686482, 9781.778954959977, 9833.767669162391, 9843.159186947509, 0.9999972594724147, 0.9999899932520292, 0.9999968390030004, 59.96761540788491, 59.967596162090445, 59.96532000027096, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.5542, 3.535914, 2731.688, 600.953, 9.144301, 5495.639, 817.8381, 6.699622, 5479.156, 607.4449, 9.038825, 5490.768, 601.2216, 9.140188, 5495.376, 594.1876, 9.244485, 5492.595, 99.41721, 100.0, 99.7054, 99.91564, 99.9995, 99.94889
62631.653000000006, 283.5379524258628, 283.3773363351109, 283.98321917481, 34.589736951235565, 34.79635039894608, 34.76664569942263, 9777.373207527062, 9827.68318713854, 9842.178493791884, 190.61738095475675, 40.161980350593694, 24.403559106904936, 9769.54102431535, 9838.85890451579, 9852.422102090313, 0.9999969979810737, 0.9999896620073381, 0.9999967510690227, 59.97224780685451, 59.969512392426715, 59.97159133461061, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 766.2651, 3.554475, 2724.004, 594.6689, 9.236768, 5493.144, 824.1663, 6.629858, 5464.329, 613.5035, 8.930346, 5478.563, 594.9079, 9.233875, 5493.336, 600.311, 9.154389, 5495.638, 99.14326, 99.96092, 99.43561, 99.69565, 99.96238, 100.0
62634.09676000001, 283.67537897793517, 282.9238386148709, 283.9151779223853, 34.61658622668913, 34.84322236606723, 34.7949334036706, 9792.529875019025, 9820.796176478478, 9850.039870084427, 203.95111455120878, 38.471345466161665, 34.454949727375606, 9798.238668108248, 9829.83260835741, 9851.707561192468, 0.999992914689584, 0.9999938601423227, 0.9999924422537677, 59.97498072980446, 59.97530715632262, 59.977508240635004, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6331, 3.535557, 2731.689, 601.0503, 9.143564, 5495.593, 817.8381, 6.699622, 5479.161, 607.4449, 9.039009, 5490.762, 601.2216, 9.14037, 5495.542, 594.128, 9.244851, 5492.59, 99.41357, 100.0, 99.70433, 99.91562, 100.0, 99.94879
62636.43116000001, 283.41797934944805, 283.5726007819613, 284.0372734325103, 34.61111614161732, 34.786455947267434, 34.78885071983614, 9780.583149767912, 9841.791821376795, 9849.158840767584, 204.54395560572857, 50.550640015193835, 24.919621279473176, 9783.120331689859, 9841.165938818862, 9848.00898150192, 0.9999969575058093, 0.9999861077974929, 0.9999973867093834, 59.982236729392426, 59.98055276915405, 59.97955618182461, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.6528, 3.535557, 2731.626, 601.0503, 9.143196, 5495.531, 817.2169, 6.711586, 5481.948, 605.2894, 9.085342, 5494.033, 604.3499, 9.080469, 5493.324, 589.1776, 9.315719, 5484.034, 99.41967, 100.0, 99.75515, 99.96824, 99.96215, 99.7931
62638.82452, 283.4486960961966, 283.52959348231894, 284.0548490494823, 34.59040158305009, 34.77912075537763, 34.77529752955071, 9779.516751903155, 9837.168982150852, 9844.548683096225, 209.4452303659009, 46.43802130869244, 26.23739014158309, 9779.555076076676, 9832.94801575275, 9849.40275066623, 0.9999973275117966, 0.9999855349593657, 0.9999947484582207, 59.99122057347817, 59.9872489717082, 59.98338004023377, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 777.0688, 3.523064, 2735.404, 604.2216, 9.092726, 5494.768, 815.5281, 6.718581, 5481.227, 607.0565, 9.045996, 5490.813, 601.2979, 9.14037, 5495.484, 593.6509, 9.25181, 5492.29, 99.55242, 99.98289, 99.74202, 99.92226, 100.0, 99.942
62641.225360000004, 283.4674217639614, 283.52006927984525, 284.03505581767473, 34.61194720730899, 34.80299147252913, 34.78997185951569, 9784.333749712525, 9840.351844970368, 9857.383388756647, 205.68339624671103, 51.364174233844096, 22.934475076312992, 9784.499373899465, 9843.397874481978, 9854.593385355822, 0.9999970122211576, 0.999991464234706, 0.9999964248290332, 59.990838513424514, 59.991449421747504, 59.99580500692496, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.6066, 3.515926, 2738.263, 601.0308, 9.143564, 5495.6, 817.8575, 6.699254, 5479.213, 607.4644, 9.038825, 5490.76, 601.1644, 9.140736, 5495.547, 594.0286, 9.24595, 5492.515, 99.65526, 100.0, 99.70442, 99.91553, 100.0, 99.94852
62643.588480000006, 283.5262332465284, 283.5658592948333, 284.0007871563171, 34.58873547545336, 34.77626944044515, 34.73812634626464, 9777.496517656986, 9837.653653007064, 9840.114210196636, 202.86505818418925, 36.087254668280366, 23.24159300483916, 9784.611160338707, 9840.427245767618, 9850.777466873202, 0.9999985812161069, 0.9999926479121679, 0.9999969200750597, 60.000670210903515, 59.9919812049132, 59.98666830839805, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 785.2505, 3.493439, 2743.448, 594.7662, 9.235847, 5493.39, 823.5646, 6.637221, 5465.003, 613.4841, 8.93053, 5478.792, 594.8888, 9.233693, 5493.395, 600.311, 9.154206, 5495.579, 99.84518, 99.9613, 99.44679, 99.69663, 99.96241, 100.0
62645.90988000001, 283.4393130142453, 283.5994329718556, 284.12404728741063, 34.608716174844986, 34.80470102483313, 34.759518620706096, 9777.74047605379, 9840.352002536083, 9848.122227926899, 200.76065106542922, 43.61725396938573, 25.52599306196953, 9787.625094821613, 9833.388190422862, 9852.085912528732, 0.9999975431575028, 0.9999901324391166, 0.9999972243775892, 59.99376296899177, 60.00210578113763, 59.99928585852691, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9221, 3.515212, 2738.215, 601.0114, 9.143564, 5495.536, 817.8575, 6.699254, 5479.271, 607.4644, 9.038825, 5490.768, 601.2026, 9.141101, 5495.543, 594.0286, 9.245217, 5492.576, 99.65665, 100.0, 99.70647, 99.91563, 100.0, 99.94973
62648.29316000001, 283.5126439660765, 283.58499560754996, 283.9937877580035, 34.60707359326014, 34.77173043120963, 34.762288389930134, 9781.516156954074, 9838.997761946595, 9843.335730557485, 210.61698708610015, 41.44193511038293, 27.557102707446575, 9776.58730665027, 9840.823188045266, 9843.659197988065, 0.9999968346093945, 0.9999898746962514, 0.9999979653670585, 59.992445953306756, 59.98980592760435, 59.99303753577724, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9418, 3.51539, 2738.22, 601.0308, 9.143564, 5495.694, 817.8963, 6.699806, 5479.271, 607.4838, 9.038641, 5490.767, 601.2407, 9.13818, 5495.387, 593.6707, 9.250894, 5491.6, 99.66065, 100.0, 99.70439, 99.91562, 99.99969, 99.9307
62650.700560000005, 283.60854171135367, 283.63845175277913, 284.1205012464177, 34.60794439868058, 34.788359000346496, 34.75496848439174, 9787.223797852845, 9844.417615631457, 9850.097028859655, 207.46602814057275, 43.25070217947905, 27.709059664785855, 9786.157493067158, 9837.425946675092, 9848.309741081295, 0.9999968886946856, 0.9999889647989909, 0.9999973453964103, 59.99204540823211, 59.99387455084654, 59.99454795529071, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.5739, 3.535557, 2731.746, 607.2566, 9.042256, 5492.179, 812.4028, 6.751346, 5486.786, 603.8719, 9.09858, 5493.656, 603.3389, 9.10695, 5495.108, 592.796, 9.255472, 5491.984, 99.40365, 99.93157, 99.84318, 99.97895, 99.99153, 99.93778
62653.02332000001, 283.6021088684507, 283.63276078696936, 284.0385422880079, 34.61176221635699, 34.8214297886733, 34.77331508494084, 9786.052444539959, 9841.70669871592, 9851.561316242205, 207.60046803931044, 45.96936007561635, 25.117886473778526, 9784.985958773172, 9839.363956847801, 9853.664478590415, 0.9999962982771905, 0.9999891448430352, 0.9999962725246325, 59.99419941357377, 59.989790997841126, 59.99660465888481, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9023, 3.51539, 2738.047, 601.0114, 9.143932, 5495.646, 817.8575, 6.699438, 5479.271, 607.4644, 9.038825, 5490.774, 601.2216, 9.140188, 5495.426, 594.1479, 9.243569, 5492.655, 99.64863, 100.0, 99.70644, 99.91553, 100.0, 99.95124
62655.379120000005, 283.54968282526795, 283.59421285796424, 284.17808381876756, 34.576494718026055, 34.774125163731476, 34.74191112335467, 9777.125669717792, 9836.525810090725, 9841.735729951799, 202.02907390533744, 32.871418861669554, 29.214640759163103, 9773.612230420138, 9837.154974287783, 9842.910399827857, 0.9999960726140528, 0.999992469936288, 0.9999964108023097, 59.99834828637685, 59.994001718683215, 59.994677299298225, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 783.9296, 3.498436, 2742.345, 595.7973, 9.225532, 5493.66, 823.1569, 6.641087, 5467.41, 613.5035, 8.929977, 5478.627, 595.0032, 9.233875, 5493.32, 600.2912, 9.154572, 5495.518, 99.80505, 99.97152, 99.48049, 99.69578, 99.96238, 100.0
62657.782400000004, 283.53188215345244, 283.69440624758437, 284.0589531906834, 34.60975482723639, 34.80067961508087, 34.764525286822504, 9781.948434448641, 9841.390991184791, 9851.920091803637, 205.46608761174616, 44.235532993712695, 24.02654843803657, 9784.850250043697, 9828.037071808443, 9856.201134970337, 0.9999971361796701, 0.999990043946634, 0.9999977701833209, 59.987359399556254, 59.99569198968573, 59.997902665589905, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9615, 3.515212, 2738.205, 601.0308, 9.144301, 5495.578, 817.8769, 6.699622, 5479.108, 607.4449, 9.038825, 5490.716, 601.2216, 9.140553, 5495.418, 594.0087, 9.24595, 5492.63, 99.65282, 100.0, 99.70346, 99.91564, 100.0, 99.9485
62660.179000000004, 283.6631367692023, 282.9996182536863, 283.9294291110593, 34.60423773705252, 34.81653675836828, 34.78364483025227, 9795.083208805034, 9823.91076706928, 9855.372324860864, 200.66234082559163, 40.08041752153895, 38.86004541051943, 9794.531907118557, 9821.957874075599, 9853.99252937873, 0.9999927195464073, 0.9999922464752665, 0.9999919099727741, 59.98711179227524, 59.98855523791579, 59.98919227861739, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9615, 3.515033, 2738.157, 601.0503, 9.14338, 5495.654, 817.8575, 6.699254, 5479.271, 607.4644, 9.038641, 5490.65, 601.2216, 9.140188, 5495.426, 594.1081, 9.245034, 5492.643, 99.65856, 100.0, 99.70229, 99.91457, 100.0, 99.94867
62662.607840000004, 283.3143376733243, 283.40097066219045, 283.86902004378516, 34.60358038586872, 34.81502812192949, 34.774296345643144, 9777.638863827278, 9836.024072923923, 9852.417268818834, 207.7752833776326, 47.40804670398393, 22.616680053440177, 9782.538588429627, 9836.386725276729, 9849.7287635545, 0.9999965681834587, 0.9999914965369313, 0.9999969197285715, 59.992432725097345, 59.99094915478775, 59.987418198389015, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.5936, 3.536093, 2732.033, 607.3928, 9.04023, 5490.802, 811.6263, 6.762943, 5489.111, 601.1921, 9.140869, 5495.41, 606.3909, 9.056728, 5492.944, 589.8138, 9.29466, 5488.541, 99.42975, 99.91626, 99.88652, 100.0, 99.94833, 99.87512
62665.04048, 283.4847789896721, 283.4371091930383, 283.9836407973337, 34.62095961425855, 34.78405332449984, 34.76920738622237, 9777.106627774989, 9838.563897854181, 9851.540117357585, 206.1404370566279, 47.49052765545366, 27.204155614752665, 9784.578658187158, 9835.958116981996, 9848.570063107176, 0.9999983153718072, 0.9999919408756133, 0.9999971029771223, 59.98624425542545, 59.98831885654017, 59.987676910752725, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9615, 3.515569, 2738.163, 600.9919, 9.143564, 5495.698, 817.8575, 6.699438, 5479.103, 603.3088, 9.107038, 5495.012, 601.1835, 9.140553, 5495.426, 594.0485, 9.245767, 5492.581, 99.657, 100.0, 99.7075, 99.99037, 100.0, 99.94839
62667.39316000001, 283.4934961087609, 283.46389496196736, 284.01177042089273, 34.61645131500258, 34.811775166586465, 34.75447916675798, 9779.038814877942, 9842.504169880884, 9844.113269180945, 201.15097240439445, 39.02288666999493, 23.927144886217775, 9783.606940810541, 9838.835246260056, 9851.278414163095, 0.9999961086941792, 0.999992693462201, 0.9999957263989901, 59.98800921911309, 59.9878493116285, 59.984449493688366, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 781.9778, 3.503611, 2741.554, 597.2759, 9.199744, 5494.408, 821.9922, 6.653235, 5469.319, 595.0558, 9.231698, 5493.228, 594.9269, 9.234241, 5493.334, 600.2912, 9.154756, 5495.691, 99.74534, 99.98826, 99.52322, 99.96041, 99.96233, 100.0
62669.74908000001, 283.5283401089351, 283.58844675197025, 284.0779160952588, 34.630436445530904, 34.807359252518545, 34.802227703987434, 9784.845509059038, 9844.587895972018, 9849.88493874242, 203.76790070596326, 47.260519356954774, 22.023193040730803, 9790.932656664563, 9841.393110458755, 9853.109071563747, 0.9999972668953628, 0.999992290093759, 0.9999977020932658, 59.98294217612066, 59.98411224802645, 59.97954459992626, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 779.0009, 3.51539, 2738.1, 601.0114, 9.143932, 5495.704, 817.8769, 6.699254, 5478.934, 601.1727, 9.141053, 5495.508, 601.2407, 9.141101, 5495.49, 594.1081, 9.244851, 5492.596, 99.65055, 100.0, 99.70549, 100.0, 100.0, 99.94891
62672.17916000001, 283.41702388332266, 283.4480500029522, 283.7868721149554, 34.65486434629278, 34.84144683034216, 34.80865244003758, 9783.967401212249, 9833.385758558481, 9843.264643501116, 202.576837606729, 42.50869692380607, 19.00217864087608, 9782.980088487811, 9840.944862980823, 9844.141372173113, 0.9999976992864275, 0.9999882654046905, 0.9999978980623945, 59.98453564614373, 59.98294785324425, 59.9814272428103, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9221, 3.515033, 2738.0, 601.0308, 9.143564, 5495.712, 817.8575, 6.699254, 5479.103, 601.1921, 9.141053, 5495.514, 601.2026, 9.141466, 5495.484, 594.1678, 9.244119, 5492.718, 99.66467, 100.0, 99.70337, 100.0, 100.0, 99.95113
62674.550800000005, 283.3153796248453, 283.30478078549606, 283.7440236340293, 34.636507920113665, 34.86069384037457, 34.81257374360169, 9786.130641457567, 9844.193462053543, 9850.138624349867, 211.99796848457936, 50.43518387337576, 22.84582021503229, 9780.960020585424, 9840.970984440264, 9851.62142123584, 0.9999970342753033, 0.9999889152948142, 0.9999967441276573, 59.98233346480805, 59.980768885948606, 59.98293737663878, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.5345, 3.535557, 2731.708, 607.3734, 9.040414, 5491.038, 811.4127, 6.765152, 5489.284, 607.4255, 9.039009, 5490.761, 607.4781, 9.038648, 5490.651, 587.7064, 9.327438, 5484.618, 99.41792, 99.91826, 99.88752, 99.91552, 99.91633, 99.80372
62676.95928, 283.21205124671957, 283.3103417062505, 283.75832637048103, 34.64118129350655, 34.821134707761914, 34.816680267704, 9781.317049179312, 9836.142761588872, 9851.61724415356, 210.69019939507007, 46.63413269804187, 23.259656499213634, 9781.935766905846, 9840.861744015296, 9850.288059885568, 0.999997372087118, 0.9999895744611608, 0.9999973202183741, 59.98415473175202, 59.98714420312148, 59.98577470068693, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9221, 3.51539, 2738.21, 601.0114, 9.143012, 5495.668, 817.8769, 6.699806, 5479.213, 602.7845, 9.116048, 5494.971, 601.1644, 9.141101, 5495.432, 594.0485, 9.245584, 5492.582, 99.65456, 100.0, 99.70738, 99.99212, 100.0, 99.94646
62679.367280000006, 283.1833452144316, 283.2714325623401, 283.75802187566484, 34.630030683150814, 34.83658364931417, 34.79253551641281, 9777.916963244805, 9840.018923118983, 9838.336988399267, 195.49527247682363, 45.19935593164337, 26.1977559437305, 9778.450557175309, 9836.177228433211, 9841.101863613987, 0.9999976935391761, 0.9999916174333617, 0.9999972819083057, 59.98839818167419, 59.983298289580105, 59.987529196070845, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 779.1192, 3.514676, 2739.126, 600.058, 9.164931, 5495.427, 820.6334, 6.661519, 5470.491, 611.3674, 8.957374, 5481.541, 595.8044, 9.226388, 5493.646, 600.2117, 9.154939, 5495.557, 99.70917, 100.0, 99.54665, 99.74773, 99.96984, 100.0
62681.752720000004, 283.24590928169977, 283.2353948142425, 283.6405503174093, 34.65050535256678, 34.834418779364306, 34.7926320605435, 9782.437519678933, 9837.709481387614, 9850.445488732328, 199.1646124163492, 46.24294377472961, 19.927764303960885, 9787.71638492118, 9846.986717353719, 9850.816366844085, 0.9999973667067135, 0.9999896508956566, 0.999997735233088, 59.99030050107571, 59.980033997776424, 59.98671959123547, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 780.657, 3.511107, 2738.395, 600.2721, 9.155353, 5495.628, 817.9157, 6.699254, 5479.155, 607.4644, 9.038641, 5490.708, 601.2216, 9.14037, 5495.55, 594.0684, 9.2454, 5492.516, 99.71922, 100.0, 99.7054, 99.91456, 100.0, 99.94745
62684.209440000006, 283.21532106012717, 283.2684219578296, 283.72201255538454, 34.648034417045196, 34.840365211236104, 34.827922733176486, 9784.8767149367, 9842.477993455715, 9840.285402662066, 208.12595107597963, 42.80220357814687, 22.032118388415938, 9788.006995360665, 9839.075925235338, 9851.715509189045, 0.999996853372987, 0.9999912382203461, 0.9999961339007776, 59.98727815219843, 59.987514144529555, 59.98823510710597, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.8826, 3.515212, 2738.105, 600.9919, 9.144301, 5495.484, 817.8575, 6.699254, 5479.219, 607.4838, 9.03809, 5490.664, 601.2216, 9.140188, 5495.592, 594.1678, 9.243936, 5492.665, 99.65682, 100.0, 99.70647, 99.91374, 100.0, 99.95015
62686.57952000001, 283.14470184693636, 283.21702727191945, 283.769926270567, 34.65556453099171, 34.81594061756806, 34.81517495026323, 9777.17562354644, 9831.804989280428, 9841.726186546646, 208.28852200214078, 53.77078953541513, 25.592312386355047, 9783.443869385825, 9839.778141988721, 9848.39307483034, 0.9999963248473076, 0.9999880280177413, 0.9999967275337296, 59.98359227889748, 59.984742627209876, 59.9871235319666, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 772.5148, 3.535736, 2731.904, 607.3539, 9.041151, 5490.793, 811.5875, 6.764047, 5489.224, 601.2115, 9.140869, 5495.567, 607.4972, 9.0381, 5490.649, 587.6666, 9.329636, 5483.138, 99.4294, 99.91609, 99.88654, 100.0, 99.91348, 99.7768
62688.98180000001, 283.14890304614306, 283.3279658501038, 283.78895214102295, 34.64042633319714, 34.848229308516245, 34.832846890061525, 9783.477353409955, 9840.73532597168, 9850.798694374182, 210.86441082676265, 46.82608275827488, 25.24044503956202, 9778.652424201353, 9837.799276302478, 9855.291180353786, 0.9999967473453903, 0.999987838292193, 0.9999974904560093, 59.98545773238978, 59.98442837844607, 59.97848105398817, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.9221, 3.514676, 2738.105, 600.9919, 9.143748, 5495.533, 817.8769, 6.699438, 5479.158, 607.4644, 9.038457, 5490.703, 601.1644, 9.141831, 5495.581, 593.9689, 9.246499, 5492.435, 99.6469, 100.0, 99.70438, 99.9136, 100.0, 99.94619
62691.3576, 283.2219572469673, 283.2154122805914, 283.75860162544757, 34.62311763759424, 34.81974873761485, 34.79924627599777, 9772.115428017574, 9834.394951683127, 9843.91134663445, 199.86856883786095, 36.73321719028286, 21.79200625144722, 9772.686556686553, 9829.947091470292, 9841.139398204152, 0.9999969045146091, 0.9999927935471373, 0.9999970743529181, 59.9861714760709, 59.982941133871584, 59.987551077346666, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 778.7643, 3.514855, 2737.191, 600.9336, 9.147432, 5495.466, 819.2163, 6.680294, 5474.187, 609.3285, 8.995433, 5486.035, 597.6928, 9.200273, 5494.541, 598.4621, 9.175632, 5495.603, 99.68015, 100.0, 99.63414, 99.82951, 99.98911, 100.0
62693.807160000004, 283.0907329512673, 283.1868252987171, 283.78155362302317, 34.65872044955136, 34.836408975083714, 34.8261786234044, 9781.9361194747, 9845.5924478585, 9848.741996871682, 198.11050467102905, 42.9600145738907, 21.593527948785777, 9786.78856047511, 9837.487655003632, 9840.670558151543, 0.999998413655205, 0.9999909957338783, 0.9999977032470715, 59.979738502568665, 59.98159176123505, 59.975374446454346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 600], 5500.0, [], 783.2593, 3.503433, 2741.059, 597.9568, 9.18022, 5495.813, 821.9146, 6.655076, 5478.879, 607.5226, 9.037722, 5490.82, 601.1072, 9.142015, 5495.434, 594.2075, 9.244485, 5492.65, 99.75825, 100.0, 99.65357, 99.9136, 100.0, 99.94989
