TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63773.37924, 283.42026972945683, 283.3574582169971, 283.75583605709323, 34.635508803433886, 34.85425537983165, 34.80060743570463, 9783.3349414096, 9840.608719351249, 9848.636883412564, 209.6189818253556, 43.45868908838111, 25.679509625132823, 9789.96388966203, 9838.039983185763, 9846.80302876565, 0.9999964191779562, 0.9999863408883897, 0.9999960256936624, 60.00123820629949, 59.999895000897986, 59.99825496600524, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.7018, 3.505931, 2740.734, 607.2566, 9.042256, 5491.059, 812.4804, 6.75466, 5487.956, 601.1727, 9.14142, 5495.514, 788.4211, 6.962372, 5489.36, 587.7263, 9.329086, 5483.031, 99.7464, 99.92286, 99.86227, 100.0, 99.88999, 99.77702
63775.80128000001, 283.5160880191456, 283.52777825358197, 283.89157894607683, 34.62357179505588, 34.7792283393449, 34.795082462356696, 9783.90185549577, 9845.229301022464, 9845.675364366349, 209.23076309169755, 43.351804526648266, 22.052844369485683, 9786.998377427222, 9840.411845346305, 9848.094058460838, 0.9999964942595252, 0.9999888117914858, 0.9999966113821843, 60.00414241888526, 60.00293917280673, 60.00343337543292, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3537, 3.527348, 2734.764, 600.9919, 9.144117, 5495.644, 818.7892, 6.689129, 5477.545, 607.542, 9.037538, 5490.73, 794.6395, 6.913976, 5494.199, 594.0883, 9.2454, 5492.522, 99.52913, 100.0, 99.66882, 99.91386, 99.97808, 99.94757
63778.18172000001, 283.51596117249375, 283.4676988153456, 283.93870259021276, 34.58954244576116, 34.7701927613271, 34.75896385328335, 9766.66164467247, 9833.158540695746, 9831.38010614437, 199.36217635613752, 43.615431584427824, 28.005065828067472, 9778.139099967237, 9832.522429904071, 9836.315698129032, 0.9999951435563593, 0.9999917373395186, 0.9999937129573003, 60.00810381440235, 60.00730563901115, 60.00752655920531, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3734, 3.526991, 2735.16, 601.0114, 9.143564, 5495.66, 818.8281, 6.689314, 5477.26, 607.5614, 9.027242, 5489.395, 796.2799, 6.900827, 5495.143, 595.9769, 9.209326, 5495.178, 99.54356, 100.0, 99.66882, 99.89066, 99.99464, 99.98604
63780.57636000001, 283.40380127429694, 283.3997364059116, 283.788830457095, 34.646346372100176, 34.83299903342269, 34.806637346513604, 9784.283256258346, 9834.229650960886, 9855.785258853359, 210.29385049386832, 31.965349187160427, 24.84866297511462, 9789.931449566599, 9837.461681962364, 9853.878952057636, 0.9999966672443488, 0.999993696705004, 0.9999958057311221, 60.01023552128097, 60.008933686652, 60.008668250165115, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 770.2081, 3.542339, 2729.951, 595.7973, 9.215401, 5495.156, 822.7687, 6.647345, 5468.308, 608.8042, 9.01529, 5490.081, 795.1545, 6.912333, 5494.204, 594.8835, 9.234413, 5492.827, 99.3277, 99.99182, 99.51103, 99.88566, 99.97624, 99.96113
63782.909920000006, 283.509710196056, 283.05435976876674, 283.8042555709729, 34.63869744539998, 34.83548570995714, 34.815432652715174, 9797.299703659643, 9824.390512749414, 9854.617059002461, 198.9884748928498, 35.80415837534474, 40.22944414306676, 9799.037793633319, 9822.73394022193, 9838.660492805015, 0.9999925616176885, 0.9999917111147754, 0.999992160895972, 60.011338552020064, 60.00720075367295, 60.01079578944903, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.334, 3.527348, 2734.912, 601.0114, 9.143932, 5495.696, 818.7892, 6.689314, 5477.094, 607.5226, 9.037538, 5490.781, 794.6586, 6.913794, 5494.308, 594.1081, 9.245217, 5492.589, 99.51366, 100.0, 99.67084, 99.91588, 99.97707, 99.94878
63785.316320000005, 283.38821423400066, 283.40999007967105, 283.8478282386439, 34.629775292969825, 34.826542912074274, 34.81430762047878, 9780.246305367285, 9836.899881825133, 9852.126493828835, 213.87721691315346, 49.4595595001947, 24.97162742095861, 9787.210154981427, 9843.944445677007, 9848.100086069753, 0.9999971060804053, 0.9999881004984448, 0.9999960822155952, 60.0116963151764, 60.011477680409044, 60.01092000076533, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.5836, 3.505396, 2740.165, 607.2761, 9.042809, 5491.109, 812.5192, 6.754107, 5487.84, 601.1339, 9.141788, 5495.507, 788.4211, 6.962189, 5489.195, 587.7263, 9.329086, 5483.031, 99.7647, 99.92065, 99.86248, 100.0, 99.88701, 99.7779
63787.678640000006, 283.3064824190436, 283.2819111517015, 283.6323473177501, 34.63476099909037, 34.824249973593346, 34.82988524320707, 9782.075318687059, 9838.060640111036, 9841.07740056988, 209.6465241838705, 45.141102890561434, 26.23483140670305, 9786.091589190924, 9841.44102265202, 9844.423033070609, 0.999996031708482, 0.999990132884299, 0.9999975298950239, 60.00738189855793, 60.01209758774639, 60.007908305082125, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3537, 3.526455, 2735.209, 600.953, 9.143932, 5495.592, 818.8087, 6.688945, 5476.921, 607.5226, 9.037538, 5490.658, 794.6395, 6.914159, 5494.193, 594.0883, 9.2454, 5492.648, 99.54534, 100.0, 99.66366, 99.91363, 99.97907, 99.94768
63790.077040000004, 283.67690199314126, 282.9881758359594, 283.8053389710398, 34.61134715521299, 34.83317988487756, 34.791766481579955, 9792.811336610936, 9822.078421092892, 9849.244107346613, 206.5825687914912, 35.6289352187423, 38.092542546089135, 9793.158574363737, 9821.364837674424, 9846.758000574917, 0.9999928987987283, 0.9999930390673888, 0.9999913411262631, 60.00459516258827, 60.007671345087566, 60.00481400716491, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4128, 3.526277, 2735.056, 600.9336, 9.144854, 5495.579, 818.8281, 6.689129, 5477.375, 607.5614, 9.03717, 5490.611, 794.6395, 6.913976, 5493.983, 594.1081, 9.243569, 5493.382, 99.50686, 100.0, 99.67193, 99.91291, 99.98008, 99.95433
63792.544, 283.4529716197312, 283.45688583884424, 283.8165299986956, 34.623803577685315, 34.81374377454938, 34.79766688839692, 9785.842243256619, 9836.620416641326, 9845.866613999888, 210.73408360875692, 38.41864591971762, 26.60495291886332, 9790.157965863302, 9836.191747272376, 9849.4766497961, 0.9999961731142157, 0.9999931387338525, 0.999996876168661, 60.00825979395276, 60.01020896876428, 60.00931951127574, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 768.9266, 3.546087, 2727.482, 594.6884, 9.237321, 5493.536, 824.5157, 6.631699, 5465.559, 611.5034, 8.966934, 5485.567, 797.1573, 6.893339, 5495.222, 596.2155, 9.22251, 5493.737, 99.26076, 99.9631, 99.44161, 99.80716, 99.99668, 99.97291
63794.901320000004, 283.4059017783703, 283.39396129519764, 283.82641197840564, 34.59274073940251, 34.80646297151987, 34.79262661275832, 9783.093160999584, 9837.946498444762, 9849.495348555134, 212.12749326649646, 45.06079853479878, 25.850800667810063, 9785.151909272057, 9838.609924296341, 9851.56337222125, 0.99999619987022, 0.9999884414329402, 0.9999969457233432, 60.00652814158788, 60.0050395589963, 60.006570020338515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4326, 3.527526, 2734.969, 600.953, 9.144854, 5495.651, 818.7892, 6.688945, 5477.262, 607.5226, 9.037538, 5490.611, 794.6586, 6.913794, 5494.311, 594.1081, 9.245034, 5492.589, 99.53661, 100.0, 99.66987, 99.91471, 99.9801, 99.94865
63797.308800000006, 283.4879037607677, 283.3814386781401, 283.838495646235, 34.62926858625276, 34.82559914241266, 34.8005694512317, 9788.64117998493, 9840.703013276932, 9852.750304298383, 210.15208826048456, 51.65653404556542, 23.117688364920923, 9783.41010786505, 9840.398547168988, 9845.571316423706, 0.999996155328614, 0.9999901109307804, 0.9999969664878263, 60.00383069123642, 60.005437344596984, 60.00407956821654, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 780.3612, 3.509144, 2740.5, 607.101, 9.042809, 5491.156, 812.6357, 6.753187, 5487.838, 601.1921, 9.14142, 5495.566, 788.4402, 6.962554, 5489.413, 587.7462, 9.329269, 5483.205, 99.75445, 99.91851, 99.8624, 100.0, 99.89207, 99.77801
63799.73360000001, 283.4329912022621, 283.4260620702956, 283.829909176499, 34.642433738719454, 34.82838199823575, 34.801985703226435, 9783.99688507865, 9838.489294491283, 9851.498466033701, 209.50125816153195, 46.31440548555656, 25.29627551184217, 9781.583245367372, 9834.524464106216, 9849.492568044012, 0.9999960620178968, 0.9999878770777693, 0.9999971220839323, 60.00191823091108, 60.000270147133016, 59.99981045685749, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4326, 3.527169, 2734.984, 600.9725, 9.144301, 5495.586, 818.8281, 6.689129, 5477.153, 607.542, 9.037906, 5490.618, 794.6586, 6.913794, 5494.253, 594.1081, 9.245034, 5492.643, 99.51138, 100.0, 99.67193, 99.91578, 99.98112, 99.94879
63802.140920000005, 283.34560485145215, 283.37256101308316, 283.81868026983545, 34.633468172530186, 34.81661375812746, 34.82287090557917, 9786.380775731977, 9835.195810572084, 9847.137897652357, 207.74660367411934, 43.79851671182405, 23.719112232568477, 9782.877265682331, 9837.494504108341, 9851.285417598057, 0.9999965360581045, 0.999990423425381, 0.9999965873720184, 60.00464996057926, 60.00001475471726, 60.002631970922515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3931, 3.526812, 2734.897, 600.9919, 9.143932, 5495.645, 818.8087, 6.688761, 5477.204, 607.542, 9.037906, 5490.612, 794.6586, 6.914159, 5494.255, 594.1479, 9.244119, 5492.577, 99.52115, 100.0, 99.66882, 99.91281, 99.97909, 99.94893
63804.54108, 283.28413940908706, 283.4416417804493, 283.9047565662362, 34.62760282538806, 34.81680238563237, 34.77510260934315, 9783.355500167945, 9840.683135663841, 9848.716344815906, 206.60671126642046, 37.52796860857325, 28.47733011185528, 9784.054180727717, 9840.586783662082, 9847.438639865668, 0.9999966484437948, 0.9999924892019918, 0.999996683253436, 60.0008494854253, 59.99756100123297, 59.9999521831204, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 769.1238, 3.546265, 2727.888, 594.6494, 9.237136, 5493.249, 825.1175, 6.618998, 5461.806, 613.387, 8.931816, 5481.164, 799.7515, 6.875625, 5495.471, 598.0645, 9.196324, 5494.81, 99.23362, 99.96079, 99.38553, 99.72097, 100.0, 99.99065
63806.967520000006, 283.5035584847083, 283.4851152660269, 283.8811751667847, 34.614768342116726, 34.79537807254402, 34.79488783285193, 9784.233031992733, 9837.760495780843, 9850.582871565977, 216.4510309979919, 31.55856717053757, 27.37016085404366, 9783.720524356111, 9839.229138114242, 9849.773046000726, 0.9999972773444948, 0.9999915568907648, 0.9999968111314592, 60.00319349111032, 60.00145226738763, 59.99905274995576, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.2157, 3.526812, 2735.012, 601.0114, 9.144117, 5495.652, 818.8669, 6.688761, 5477.207, 607.542, 9.036986, 5490.611, 794.6586, 6.914159, 5494.201, 594.1081, 9.245034, 5492.762, 99.53818, 100.0, 99.66882, 99.91279, 99.97811, 99.95193
63809.34388000001, 283.49496005387124, 283.4703105538296, 283.8788317644738, 34.63014465544575, 34.81754898923116, 34.78182326150307, 9781.68137702374, 9840.865950373205, 9851.210397644749, 210.9900317444401, 48.690367607769986, 29.91411381278749, 9784.91800506622, 9839.905293897285, 9845.378565393441, 0.9999977533196028, 0.9999870640515511, 0.9999971418557437, 59.99781095490216, 59.9980965599241, 59.99893120880821, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 778.5081, 3.514141, 2738.75, 605.7002, 9.068596, 5491.727, 812.9657, 6.749506, 5487.502, 601.2504, 9.14142, 5495.509, 788.4211, 6.962554, 5489.361, 587.7462, 9.329453, 5483.319, 99.6655, 99.94758, 99.85622, 100.0, 99.89004, 99.78009
63811.70816, 283.3462076590675, 283.3741076656876, 283.90789082314916, 34.62530107659914, 34.8088581784504, 34.79285223258152, 9782.172230892593, 9839.091475523313, 9848.054909536193, 209.97903440224422, 45.33697528011271, 26.738721335566424, 9789.530011340938, 9836.453533896813, 9845.356615379158, 0.9999977022333516, 0.9999890788956615, 0.9999964299044544, 59.99639787400962, 59.99654828726194, 59.996635276353715, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.334, 3.526277, 2734.717, 601.0308, 9.143564, 5495.593, 818.8281, 6.688945, 5477.093, 607.542, 9.03717, 5490.567, 794.6586, 6.913794, 5494.363, 594.1081, 9.245034, 5492.703, 99.52443, 100.0, 99.6668, 99.91386, 99.98106, 99.95085
63814.048240000004, 283.427138234835, 283.42248337237316, 283.8662948583865, 34.649913334944536, 34.823963684243346, 34.81093217719646, 9781.17767820169, 9848.229435519897, 9851.799118955532, 207.3807794715758, 51.38436299540899, 26.163649745984912, 9789.838903433276, 9840.552978334186, 9855.789924994273, 0.9999962746809591, 0.9999879443487723, 0.9999964292383228, 59.987975753901544, 59.98654674939286, 59.98480546473827, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.6033, 3.506289, 2740.433, 601.0114, 9.143564, 5495.578, 818.8087, 6.689129, 5477.206, 607.542, 9.036986, 5490.723, 794.6395, 6.914159, 5494.53, 594.1081, 9.245034, 5492.644, 99.73547, 100.0, 99.6678, 99.91292, 99.9801, 99.94867
63816.43172000001, 283.1709832245466, 283.27298855399454, 283.6903550230631, 34.6453627519807, 34.85931045615164, 34.841883027732386, 9786.668479314689, 9845.01921455848, 9850.762070753644, 206.61495663759433, 43.05284185340406, 24.26989187082802, 9791.235711711775, 9839.110982464566, 9854.882549124099, 0.9999969142597481, 0.9999940672422241, 0.9999973125470385, 59.98545251306493, 59.98488507521187, 59.98331646455783, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 787.9711, 3.483088, 2744.613, 594.7078, 9.236952, 5493.196, 825.1757, 6.618629, 5461.638, 613.5424, 8.929242, 5478.523, 800.915, 6.861562, 5495.619, 600.3508, 9.153291, 5495.454, 99.89577, 99.95983, 99.38142, 99.69283, 100.0, 100.0
63818.87700000001, 283.22227686454187, 283.36873437713194, 283.65990520028964, 34.674550448764705, 34.83119669187509, 34.81897112406912, 9785.918636262999, 9848.164484177976, 9857.330352036224, 210.68011311729242, 46.12382477457504, 28.042744812377123, 9787.019721154673, 9845.732163457951, 9857.47243051247, 0.9999968984597404, 0.9999917871479292, 0.9999960636547304, 59.979937183049735, 59.983799245134605, 59.98251097458395, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.8201, 3.506645, 2740.113, 600.9919, 9.144117, 5495.637, 818.8475, 6.688577, 5477.204, 607.5614, 9.036986, 5490.658, 794.6395, 6.913976, 5494.196, 594.0684, 9.245584, 5492.644, 99.7238, 100.0, 99.66782, 99.91279, 99.98008, 99.94658
63821.279800000004, 283.03649731700074, 283.12310608489327, 283.442116999428, 34.680619317736095, 34.845969368940764, 34.835821579720836, 9778.64504510598, 9836.135868804295, 9852.575097449844, 209.80265026875531, 49.44869915824211, 25.068049396702918, 9789.327565672647, 9837.932296628956, 9847.827974746298, 0.9999955574910195, 0.9999886866933668, 0.9999966951011179, 59.977388735177605, 59.9809903161775, 59.981531003769305, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 788.0894, 3.480767, 2745.544, 602.4316, 9.121645, 5494.826, 816.421, 6.720974, 5483.394, 603.4835, 9.113841, 5494.95, 788.9743, 6.961093, 5489.529, 587.766, 9.328903, 5483.145, 99.92145, 99.99375, 99.78146, 99.99016, 99.8902, 99.77704
63823.682640000006, 283.4354063249036, 282.7206588415879, 283.70479186632974, 34.66414837056035, 34.83659818835073, 34.83021216986267, 9783.672467691506, 9835.969040638114, 9852.39954760824, 211.50842171675276, 47.37406730467433, 24.478995731356918, 9786.602453563262, 9841.084959517693, 9850.269406228275, 0.9999957599924543, 0.9999907773898502, 0.999996161336909, 59.976834065181606, 59.978102952068525, 59.97892651740116, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 789.4892, 3.477734, 2745.052, 601.6729, 9.138591, 5495.617, 818.7892, 6.688761, 5476.977, 607.6003, 9.036618, 5490.73, 794.6967, 6.913428, 5494.252, 594.1081, 9.244851, 5492.536, 99.92072, 100.0, 99.6678, 99.90994, 99.97721, 99.94878
63826.05360000001, 283.2310595395942, 283.25918531886106, 283.7543271780913, 34.67076573224135, 34.84322695916884, 34.82373877947129, 9782.420544888151, 9839.640416771948, 9849.323884380108, 206.52766128291012, 49.34546426900715, 26.11529695052195, 9786.606057710906, 9843.063475970506, 9854.603081329496, 0.9999966096316464, 0.999989235638436, 0.9999969033911092, 59.974097610644336, 59.981677179926564, 59.97820750476431, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 787.9711, 3.483266, 2744.781, 601.0308, 9.143564, 5495.763, 818.8475, 6.689314, 5477.259, 607.542, 9.03717, 5490.619, 794.6776, 6.913611, 5494.426, 594.128, 9.244668, 5492.595, 99.88968, 100.0, 99.67191, 99.91292, 99.9822, 99.94779
63828.5382, 283.20755044360203, 283.2079026065223, 283.7345836669518, 34.64642427911164, 34.865073162798346, 34.820420186931365, 9782.533674284945, 9842.098189083401, 9857.351372203444, 205.03279057899613, 34.12169543285472, 27.129778878168054, 9793.41155177726, 9844.970888446627, 9858.031973065075, 0.9999957315956063, 0.9999929543144148, 0.9999956350377298, 59.97874613427526, 59.97710000678428, 59.97987678932916, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.7018, 3.505931, 2740.826, 594.6884, 9.236952, 5493.138, 825.1563, 6.618629, 5461.641, 613.5424, 8.929426, 5478.518, 800.8769, 6.861745, 5495.949, 600.3508, 9.153657, 5495.591, 99.74975, 99.96188, 99.38562, 99.69581, 100.0, 100.0
63830.88528, 283.2009139191703, 283.18999912335374, 283.61574571288895, 34.65357011541336, 34.825233752766266, 34.83193071758756, 9785.033747599133, 9839.938874284022, 9850.868121453366, 205.850075449197, 40.44871993625293, 27.499358366276624, 9789.217979137627, 9843.097562887246, 9852.27359200864, 0.9999965831871998, 0.9999917808878893, 0.9999959996875133, 59.982696907706675, 59.985053319406866, 59.98004162288237, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 787.9514, 3.483088, 2744.671, 601.0308, 9.14338, 5495.587, 818.8281, 6.688945, 5477.093, 607.542, 9.03717, 5490.611, 795.8412, 6.904297, 5495.395, 594.1081, 9.245034, 5492.475, 99.8916, 100.0, 99.6668, 99.91185, 99.99542, 99.94975
63833.34324, 283.2124191632248, 283.18878395127945, 283.71647140103903, 34.641349725536706, 34.83705023001982, 34.80098625051647, 9782.64240774257, 9834.455800602478, 9849.712705172702, 211.2888343156801, 49.03911178593353, 25.028493974366256, 9781.980331030476, 9832.33645247545, 9856.438142159486, 0.9999960079020953, 0.9999893478588799, 0.999996273374217, 59.98366954526772, 59.981137479364136, 59.983127909517336, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.623, 3.505574, 2740.84, 600.9725, 9.137117, 5495.449, 817.7604, 6.704592, 5481.721, 604.9011, 9.087732, 5494.223, 805.3785, 6.821384, 5493.372, 588.5016, 9.326157, 5483.453, 99.74311, 100.0, 99.74096, 99.96974, 99.97947, 99.78415
63835.73524, 283.0271873018273, 283.162446937157, 283.68002162236166, 34.66910712293901, 34.82916662781538, 34.82901116908526, 9784.993130713205, 9836.88925292715, 9852.208159984079, 209.22282749977603, 43.65497725329192, 29.99043180030776, 9786.730717473605, 9840.225036803435, 9849.092202507982, 0.9999965495968919, 0.9999886161300564, 0.9999965165801763, 59.97621677687382, 59.97725261088532, 59.97559432233253, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 778.1138, 3.516818, 2739.137, 603.2682, 9.116856, 5495.11, 818.1098, 6.690234, 5477.543, 607.5614, 9.03717, 5490.501, 800.915, 6.862658, 5495.779, 594.128, 9.245034, 5492.703, 99.66987, 99.99465, 99.67287, 99.91078, 100.0, 99.94867
63838.160760000006, 283.1299647218047, 283.1685640280123, 283.6975455513092, 34.64186341752361, 34.84798921790117, 34.80986156601298, 9778.983625459341, 9832.757046095641, 9843.149219372635, 207.82976744415737, 37.31538761781758, 28.37617410070652, 9786.500213333542, 9834.347258121581, 9856.48240264701, 0.9999959660606431, 0.9999894526182542, 0.9999960450770897, 59.983201943647586, 59.97989800281213, 59.9790755756586, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3931, 3.526991, 2734.166, 600.9725, 9.144301, 5495.593, 818.8475, 6.688393, 5477.204, 607.542, 9.03717, 5490.611, 800.8578, 6.862293, 5495.617, 594.1081, 9.245034, 5492.65, 99.52705, 100.0, 99.66776, 99.91374, 100.0, 99.94989
63840.53792, 283.0976913115466, 283.2424051759804, 283.64859643646395, 34.621866249643226, 34.83727901396863, 34.78888578731974, 9772.111414910598, 9835.148278914006, 9840.669096419158, 203.17389380315944, 39.73005021143899, 30.73165248249461, 9783.677007001814, 9845.943689722253, 9846.748074132864, 0.9999933856003035, 0.9999937879960575, 0.9999961340878134, 59.98106025207071, 59.98097096739701, 59.98490629230091, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 769.1238, 3.545908, 2727.39, 594.6884, 9.237321, 5493.249, 825.1369, 6.619182, 5461.694, 613.5035, 8.92961, 5478.57, 794.6395, 6.913976, 5494.085, 600.3309, 9.15384, 5495.584, 99.25138, 99.96079, 99.39173, 99.6957, 99.98008, 100.0
63842.87864, 283.22443609202577, 283.24496565921356, 283.6622830899066, 34.65397993655661, 34.82417395348698, 34.83012348206963, 9779.793336996592, 9835.475232464567, 9851.170548820028, 208.7975152069791, 41.44430810967788, 27.51071925993938, 9781.381581456875, 9845.74267588646, 9852.240267400253, 0.9999967292692857, 0.9999913752448273, 0.9999961026202486, 59.98506020530592, 59.99026972782532, 59.98354435494266, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.196, 3.526455, 2734.759, 600.9919, 9.144117, 5495.647, 818.8475, 6.689866, 5477.036, 607.5614, 9.03717, 5490.723, 800.896, 6.862293, 5495.676, 594.128, 9.244668, 5492.582, 99.52896, 100.0, 99.66575, 99.91387, 100.0, 99.95085
63845.217240000005, 283.16127024360674, 283.27869361527735, 283.7213493368433, 34.64501270024605, 34.82555137818733, 34.80610431651614, 9781.18070157117, 9834.34831473846, 9850.330842948293, 206.05503892531988, 40.60995367425585, 29.531639697748687, 9783.250171890078, 9839.349138018186, 9848.62369037172, 0.9999969494384351, 0.9999883858317206, 0.9999965588117999, 59.98827182934653, 59.9882033545445, 59.98624118537561, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.196, 3.526812, 2734.812, 600.9725, 9.144117, 5495.756, 818.7504, 6.689129, 5477.373, 607.4255, 9.03956, 5491.389, 793.514, 6.926212, 5492.789, 591.6826, 9.277813, 5488.825, 99.52096, 100.0, 99.67185, 99.92694, 99.96183, 99.88028
63847.55704000001, 283.2195122211987, 283.31506011230323, 283.44646095654514, 34.68191417619079, 34.87369831793888, 34.86556390293858, 9784.330789330157, 9843.528842577542, 9851.153783602374, 210.59128823465426, 49.710486852229224, 23.847083413920245, 9786.096995753716, 9840.54235909009, 9851.021279975774, 0.9999963964452233, 0.9999878014352733, 0.9999966418156239, 59.98701619762644, 59.98757574584838, 59.986271917275, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.6821, 3.505574, 2739.975, 606.8091, 9.055887, 5492.614, 814.3245, 6.731098, 5483.902, 604.0661, 9.084791, 5493.541, 793.0372, 6.922194, 5493.896, 593.2532, 9.249063, 5492.379, 99.71878, 99.93782, 99.80482, 99.9661, 99.9683, 99.94495
63849.984560000004, 283.22733150185536, 283.2096614951488, 283.7081988965498, 34.644159949662814, 34.83264827491919, 34.80879503152756, 9780.494925667977, 9837.329824205213, 9851.284672380336, 210.30865074554276, 44.51882247372578, 26.058579709268457, 9778.069970491604, 9833.50077981699, 9853.492957821385, 0.9999974943490542, 0.9999882691717858, 0.9999963088119441, 59.98321429751478, 59.985881058725404, 59.983033442599016, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3734, 3.526812, 2734.874, 600.9919, 9.144117, 5495.539, 818.8475, 6.688945, 5477.318, 607.5614, 9.037722, 5490.664, 794.6586, 6.914341, 5494.198, 594.1081, 9.245217, 5492.696, 99.53314, 100.0, 99.66778, 99.91375, 99.97805, 99.94867
63852.33672000001, 283.24124881461, 283.26512508294564, 283.80738791352076, 34.576968816258926, 34.80922232732315, 34.77036191837113, 9768.184825212385, 9833.403517750396, 9840.344041638642, 199.038585066206, 37.292684403296334, 24.45622947919378, 9772.194468575486, 9835.198032645767, 9840.515422258295, 0.9999932014309748, 0.9999939763023225, 0.9999932691054836, 59.9850266615279, 59.98142611573334, 59.98321750597318, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 768.6506, 3.547693, 2727.257, 594.8051, 9.235294, 5493.316, 825.0399, 6.619734, 5461.523, 613.5229, 8.929794, 5478.628, 800.8769, 6.861928, 5495.948, 600.3309, 9.15384, 5495.525, 99.25591, 99.96103, 99.38347, 99.6957, 100.0, 100.0
63854.88280000001, 283.1787344359553, 283.2215892418353, 283.7122954470419, 34.62954522848799, 34.84651067942029, 34.81240581896933, 9778.571082896027, 9840.047539634996, 9845.224710568433, 207.80632292314112, 38.842426784624536, 29.911066082268007, 9790.318313243011, 9840.765007336871, 9853.04302695392, 0.9999966905605037, 0.9999905401426861, 0.9999963570405871, 59.9921247757182, 59.988616586251226, 59.98591560203694, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.472, 3.527704, 2734.697, 601.0308, 9.143196, 5495.654, 818.8475, 6.688945, 5477.259, 607.5226, 9.037354, 5490.618, 794.6395, 6.913976, 5494.308, 594.0684, 9.2454, 5492.468, 99.54271, 100.0, 99.66982, 99.91291, 99.98112, 99.94975
63857.27652000001, 283.25206083135555, 283.2603382738999, 283.6810781655905, 34.66063989245744, 34.84111070687001, 34.81304571830058, 9783.153772842594, 9839.06329389435, 9857.096951571533, 208.92261320217494, 40.802782272484706, 27.571151486619783, 9786.913295410191, 9837.922952929273, 9848.145901477616, 0.9999961676889049, 0.9999884461890577, 0.999995900795265, 59.98658418845256, 59.98347339726925, 59.983042395163714, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.334, 3.527169, 2734.334, 600.9919, 9.144117, 5495.646, 818.8281, 6.689129, 5477.202, 607.542, 9.037906, 5490.552, 794.6776, 6.915072, 5493.956, 593.5515, 9.257303, 5490.202, 99.51349, 100.0, 99.66987, 99.91161, 99.97394, 99.91738
63859.680920000006, 283.28536114073984, 283.275446146926, 283.7457499584916, 34.64135666824302, 34.817517186136854, 34.80791832156534, 9779.778244189358, 9839.34776597061, 9852.15460528326, 209.69423360223527, 48.053738035489914, 26.68387449947386, 9787.741586266147, 9850.218625785263, 9851.325428212072, 0.9999970571536889, 0.9999867684072934, 0.9999959037691545, 59.984822113107924, 59.97949107775929, 59.98439656813782, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.7413, 3.50611, 2740.888, 607.1982, 9.042993, 5491.568, 813.218, 6.743063, 5485.4, 603.6389, 9.102074, 5494.31, 791.9308, 6.930595, 5493.409, 592.3785, 9.263713, 5492.216, 99.74592, 99.9302, 99.83613, 99.98009, 99.95842, 99.9385
63862.08056, 283.2672888318552, 283.3402145634701, 283.76199429742843, 34.65203849031058, 34.83068441893178, 34.83090522317569, 9787.22797170493, 9846.739356649316, 9850.512960329539, 211.24078110489233, 45.31147982760376, 25.778990204915317, 9786.447082204357, 9841.680763079823, 9847.377893059795, 0.9999960476401135, 0.999990819905478, 0.999996084765702, 59.98724052882806, 59.98585252078865, 59.98515029609892, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4917, 3.526634, 2734.85, 600.9919, 9.143748, 5495.585, 818.8669, 6.689498, 5477.259, 607.4838, 9.03809, 5490.605, 794.6204, 6.913976, 5494.365, 594.1081, 9.245034, 5492.589, 99.52358, 100.0, 99.66982, 99.91184, 99.98109, 99.94449
63864.51008000001, 283.3032994975978, 283.3511505321693, 283.8330396231451, 34.59667854267086, 34.80960884365005, 34.75052815231495, 9773.71167252918, 9836.307133334903, 9838.040745700227, 196.34862491501212, 33.21744538000894, 28.41493082103807, 9775.008999924617, 9836.902915401879, 9837.885721504985, 0.9999943026614, 0.9999938500930952, 0.999994296069153, 59.984598774041956, 59.98475999149839, 59.98626340126966, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 770.149, 3.544837, 2726.674, 595.058, 9.234189, 5493.338, 824.9816, 6.61955, 5461.977, 613.5229, 8.929794, 5478.622, 800.8578, 6.861745, 5495.616, 600.3508, 9.154023, 5495.579, 99.23469, 99.96241, 99.39173, 99.69365, 100.0, 100.0
63866.91376, 283.2144522923286, 283.2700560389059, 283.75698023877493, 34.658790061024455, 34.84982872442658, 34.8234743732992, 9792.012792972822, 9841.322204235717, 9851.204333823482, 210.11191324849415, 41.79993262053995, 21.16634067223822, 9788.302844935102, 9841.122044498446, 9844.054300288608, 0.9999972427561915, 0.9999886012436898, 0.9999976715701605, 59.985815504384355, 59.98684456615936, 59.986864943488015, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4128, 3.526455, 2734.707, 600.9336, 9.145038, 5495.583, 818.8281, 6.689129, 5477.26, 607.5226, 9.037722, 5490.664, 794.6395, 6.913794, 5494.141, 594.0883, 9.245217, 5492.583, 99.50284, 100.0, 99.66882, 99.91644, 99.97701, 99.94867
63869.34904000001, 283.39354172308947, 283.3216758872993, 283.81632556533754, 34.62249602291, 34.83200446197654, 34.8058058947553, 9780.908480963546, 9838.44123263021, 9851.39127712636, 210.30555694478699, 39.445535689944336, 30.043355290923536, 9783.366119992781, 9842.753501549236, 9846.83957480946, 0.9999967929112622, 0.999991630149702, 0.999996520915701, 59.98671566449635, 59.98738177298794, 59.986662721453804, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.1368, 3.526812, 2734.156, 600.953, 9.14467, 5495.704, 818.8281, 6.688945, 5477.15, 607.5032, 9.037906, 5490.611, 800.8578, 6.861928, 5495.449, 594.1081, 9.245767, 5491.894, 99.54081, 100.0, 99.66573, 99.91174, 100.0, 99.94743
63871.76488, 283.11021384729634, 283.20685541050653, 283.67679639795307, 34.6425511027296, 34.829209458421865, 34.820731193245386, 9775.927602205176, 9841.757478649046, 9851.685927728064, 205.91431685151565, 50.967515534171525, 30.046459925080626, 9787.098237857334, 9829.17192518566, 9842.962260529837, 0.9999956507383176, 0.9999866904561592, 0.9999953799531676, 59.98367563712489, 59.98665420747798, 59.98538892029881, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.5244, 3.505931, 2740.548, 607.2955, 9.041703, 5491.113, 812.461, 6.753739, 5486.678, 602.4349, 9.121564, 5495.014, 804.4439, 6.835082, 5494.844, 591.7422, 9.277264, 5490.654, 99.74747, 99.91991, 99.86044, 99.9929, 99.98512, 99.91356
63874.13912000001, 283.33743350110296, 283.3746568015586, 283.86977110548287, 34.6205919873491, 34.815069596020926, 34.806285243496866, 9783.440010485516, 9839.92786354724, 9851.869678768457, 210.10156238857962, 43.28966612062277, 29.4148897150385, 9784.553239944784, 9834.12318585896, 9842.997132589626, 0.9999956903003892, 0.9999895732739382, 0.9999970065364987, 59.98321965879493, 59.98303270033559, 59.98530694665461, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3537, 3.526634, 2734.63, 601.0308, 9.144117, 5495.645, 818.8087, 6.689314, 5477.485, 607.5614, 9.036986, 5490.723, 800.8578, 6.862293, 5495.781, 594.0883, 9.244851, 5492.47, 99.52425, 100.0, 99.67395, 99.91482, 100.0, 99.95085
63876.538400000005, 283.3163440173431, 283.33247645379436, 283.7664760225847, 34.61204196909979, 34.803573410750204, 34.7620334956071, 9769.949048966999, 9833.421979776054, 9835.577748330252, 200.25172095107018, 38.479906369853154, 27.1063125677847, 9775.371877924936, 9838.14211177945, 9829.73659170017, 0.9999952998854919, 0.999992036240374, 0.9999948735810917, 59.985138944514986, 59.983135188198474, 59.98441074179721, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 771.1741, 3.541625, 2728.928, 595.9724, 9.222585, 5493.597, 824.3605, 6.628017, 5463.093, 613.4841, 8.929794, 5478.627, 794.6395, 6.913976, 5494.366, 600.311, 9.154206, 5495.464, 99.31676, 99.97658, 99.41204, 99.6957, 99.98112, 100.0
63878.94236000001, 283.29146295349307, 283.37178793602425, 283.736377910034, 34.63877659564862, 34.814136840753264, 34.818372842310296, 9781.279611042548, 9839.301458164353, 9847.139905977694, 208.30789792050473, 42.89613602796635, 25.835878323667202, 9787.879903746636, 9840.791468740097, 9845.70873832651, 0.9999960709139663, 0.999991372030972, 0.9999973897430358, 59.98067627631317, 59.97893517582562, 59.98039917771622, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.3537, 3.526991, 2734.682, 601.0114, 9.143932, 5495.63, 818.8475, 6.688945, 5477.434, 607.542, 9.037538, 5490.724, 800.9341, 6.861928, 5495.835, 594.0883, 9.245034, 5492.644, 99.54864, 100.0, 99.6698, 99.91185, 100.0, 99.94975
63881.32108000001, 283.2368956494888, 283.2987871164952, 283.7699540974162, 34.63966320029246, 34.825907329842245, 34.80338210409714, 9783.606309757437, 9844.014162410502, 9847.809391648625, 212.81166610633394, 41.580217254731, 26.1320091986845, 9783.65311727525, 9837.841341940079, 9847.986759445248, 0.9999972837961676, 0.9999881265447089, 0.9999948302627654, 59.986900770810536, 59.979219940280004, 59.97659521939673, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4128, 3.527169, 2734.869, 600.9919, 9.144117, 5495.639, 818.7892, 6.689129, 5477.32, 607.5226, 9.037538, 5490.618, 794.6586, 6.914341, 5494.311, 594.128, 9.244851, 5492.703, 99.53297, 100.0, 99.6698, 99.91291, 99.98401, 99.94757
63883.69324000001, 283.161357743055, 283.2843997736027, 283.7578917090725, 34.64035339403849, 34.81936600571082, 34.82371669970075, 9786.663356264085, 9837.977718618971, 9846.867551925277, 209.52044205216043, 51.45173632252863, 25.338242655344402, 9779.645511265659, 9834.92341793323, 9855.705949512758, 0.9999968041608283, 0.9999843504837866, 0.9999969755043511, 59.97839188256776, 59.977786025982, 59.97670501503198, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 781.5441, 3.505753, 2740.098, 607.2372, 9.04244, 5491.052, 812.5969, 6.75466, 5487.894, 601.1533, 9.141788, 5495.619, 788.4211, 6.961641, 5489.875, 588.601, 9.309858, 5486.66, 99.76804, 99.92076, 99.86333, 100.0, 99.89939, 99.84089
63886.13648000001, 283.2776113319577, 283.3745536178082, 283.79157241583, 34.63986629021709, 34.80889936451467, 34.80468427613112, 9778.999154633944, 9832.219361111034, 9852.899041897399, 214.7385781855137, 47.09195334660217, 28.518111347724016, 9782.584843804014, 9838.831886052087, 9847.878800178325, 0.9999967867658721, 0.9999890904083861, 0.9999956924599036, 59.97538130205266, 59.97488056100907, 59.97075101618941, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.4917, 3.526991, 2735.333, 600.9725, 9.143748, 5495.705, 818.7892, 6.688945, 5477.428, 607.5226, 9.037354, 5490.605, 794.6586, 6.914341, 5493.979, 594.1081, 9.245034, 5492.643, 99.54984, 100.0, 99.67289, 99.91484, 99.97406, 99.94766
63888.53768000001, 283.36769544881895, 283.5018372450944, 283.9677281177127, 34.574129521051475, 34.80413128186834, 34.76281280716336, 9767.823950384456, 9841.413969308065, 9833.326385616827, 206.29038880488133, 37.324542875497855, 30.380034904237164, 9769.93067997937, 9834.717860989727, 9832.335808892605, 0.9999951990907285, 0.9999935100069927, 0.9999948350000695, 59.97570990907519, 59.97583435641383, 59.97396025734585, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 773.4611, 3.533772, 2731.459, 598.2876, 9.191456, 5494.983, 822.264, 6.653235, 5469.199, 613.251, 8.934942, 5478.934, 800.7243, 6.862475, 5495.506, 600.2912, 9.154939, 5495.525, 99.40884, 99.99698, 99.53344, 99.70136, 99.99887, 100.0
63890.94688, 283.4239928066894, 283.44155618442284, 283.80834589616524, 34.642474180634366, 34.82776412417512, 34.8021177505594, 9783.883083200715, 9843.40209162426, 9849.388937071977, 206.38941606556727, 41.20513538813066, 23.814464115566807, 9791.206494707149, 9834.190117150674, 9850.121824392372, 0.9999962451312763, 0.9999923488008162, 0.999996500161203, 59.977026924670135, 59.979899358256304, 59.96575674113235, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 600], 5500.0, [], 775.472, 3.526991, 2735.147, 600.8947, 9.14467, 5495.586, 818.8087, 6.689314, 5477.368, 607.542, 9.037354, 5490.729, 794.6395, 6.914159, 5494.258, 594.1081, 9.245034, 5492.529, 99.54307, 100.0, 99.6718, 99.91387, 99.97914, 99.94768
