TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64210.903840000006, 283.3151084835361, 283.43149049690624, 283.8917226564929, 34.66351496926271, 34.84992286503929, 34.8516770741286, 9795.953095688757, 9852.525038202692, 9861.005785688034, 205.05674067778565, 42.404509766669435, 20.536479682750723, 9797.83211621068, 9856.206206606235, 9866.801890042683, 0.9999971841739768, 0.9999898723048176, 0.9999963508316597, 59.99187805221783, 59.99215437389535, 59.993369513020596, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.4128, 3.526991, 2734.052, 600.9336, 9.144485, 5495.638, 818.8281, 6.689129, 5477.316, 607.542, 9.037538, 5490.67, 794.5632, 6.914524, 5494.084, 820.7739, 6.667436, 5473.098, 99.50321, 100.0, 99.67086, 99.91386, 99.97604, 99.59409
64213.286080000005, 283.02299743731015, 283.23225028709504, 283.72648190407057, 34.6643844857779, 34.83226153939399, 34.84334495548497, 9777.811782083387, 9845.29010156444, 9861.303229181744, 204.3596140264583, 46.08629340886091, 21.491250332047457, 9790.374852366826, 9844.571249051372, 9862.424853681903, 0.9999963912517077, 0.9999876591949572, 0.9999978169469877, 59.98742102550705, 59.98585713770956, 59.9916167616574, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.6033, 3.50611, 2739.998, 607.2566, 9.042624, 5491.104, 812.5386, 6.754107, 5487.899, 601.2698, 9.135905, 5495.402, 789.6419, 6.948493, 5491.384, 816.738, 6.703693, 5477.841, 99.71962, 99.92272, 99.86436, 99.99996, 99.92358, 99.70332
64215.644960000005, 283.2245831714371, 283.3466767778084, 283.7618069649984, 34.68490606352179, 34.870630069973174, 34.878542955975696, 9797.050475186834, 9853.547489241155, 9866.783715630683, 204.41691839581358, 41.28336063740244, 22.80461599170303, 9796.595072165603, 9849.181946340239, 9860.812737947002, 0.9999967552372587, 0.999991031761566, 0.9999977012293959, 59.98821227003177, 59.991068843151275, 59.990801930006306, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.0974, 3.527169, 2734.209, 600.953, 9.144301, 5495.637, 818.8087, 6.689314, 5477.263, 607.5226, 9.03809, 5490.724, 794.5823, 6.914524, 5494.144, 814.6704, 6.73226, 5484.958, 99.52513, 100.0, 99.66991, 99.91279, 99.97707, 99.80668
64218.02560000001, 283.3249598855253, 283.2556149161041, 283.6636844378135, 34.63158051416195, 34.854180861666094, 34.8028835124526, 9774.237811568024, 9841.476018200421, 9845.573131202586, 198.9406198537249, 41.83989185260725, 29.479519864606573, 9774.552557373385, 9836.193871733141, 9845.55214143058, 0.9999968530053553, 0.9999918761021305, 0.9999981856681861, 59.982053730686324, 59.98638312687161, 59.98438535178909, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 772.2388, 3.536628, 2729.921, 597.1592, 9.209507, 5494.281, 823.4481, 6.640166, 5466.124, 613.5035, 8.929977, 5478.57, 800.6862, 6.863571, 5495.942, 807.0757, 6.806241, 5493.083, 99.39065, 99.97956, 99.48042, 99.69368, 100.0, 99.95778
64220.45756, 283.2872839662204, 283.3539010679529, 283.86789506010666, 34.6693188471569, 34.87442214292247, 34.85132341232331, 9791.009787642393, 9850.810882381506, 9860.53897722487, 206.16640564909358, 40.91437580718775, 23.70726847623834, 9795.295373754901, 9856.858474756591, 9866.135030485966, 0.9999974931384106, 0.9999883131717527, 0.9999974478245491, 59.983977880050055, 59.98215813910496, 59.98573370381195, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.4326, 3.526991, 2734.539, 600.9725, 9.14467, 5495.696, 818.8087, 6.689314, 5477.258, 607.5614, 9.036802, 5490.507, 794.5823, 6.914524, 5494.25, 814.4318, 6.735007, 5485.07, 99.51713, 100.0, 99.6688, 99.91186, 99.97901, 99.81299
64222.86432000001, 283.14408153375336, 283.2616258610674, 283.80698941678884, 34.679881006617485, 34.87087608125032, 34.84754588743911, 9791.023128186094, 9854.27523840798, 9863.599888779292, 209.23331990227598, 44.982715144172744, 24.895293409233545, 9798.738284426427, 9855.379642970167, 9862.99301727915, 0.9999970821968125, 0.9999895417562465, 0.9999971141059074, 59.9786837021431, 59.98005656109475, 59.98645779737997, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.4326, 3.527169, 2734.702, 600.9725, 9.14467, 5495.629, 818.8087, 6.688945, 5477.142, 607.5226, 9.037538, 5490.604, 794.5632, 6.915072, 5494.36, 814.4716, 6.73519, 5485.182, 99.52688, 100.0, 99.67189, 99.91267, 99.97702, 99.81399
64225.2588, 283.1833759277819, 283.2605445225675, 283.86513438649644, 34.697445719471915, 34.86928505371623, 34.86209663494233, 9795.521941984738, 9856.519071783416, 9859.64628346701, 209.8341147495703, 45.386382238055944, 22.484905812605575, 9792.104303996191, 9847.883998665502, 9857.548214573913, 0.9999975441110152, 0.9999892488118657, 0.9999967606197477, 59.97826865041485, 59.980247905835576, 59.979782140932286, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.623, 3.506824, 2741.386, 607.2177, 9.04244, 5491.112, 812.4998, 6.754292, 5487.894, 601.1727, 9.140685, 5495.449, 788.3448, 6.963102, 5489.465, 820.1378, 6.679522, 5475.779, 99.76403, 99.91971, 99.86333, 100.0, 99.89194, 99.63784
64227.689040000005, 283.23999860972845, 283.1850374746588, 283.75874550403626, 34.675829986300805, 34.86758047570919, 34.84325482568293, 9792.132347964594, 9853.862994012676, 9859.412532281152, 208.6054547069657, 44.779034794468544, 25.18505691387054, 9789.381326107, 9847.620297038857, 9869.439782297488, 0.9999972062131863, 0.9999897846930865, 0.9999968214288427, 59.982631704820555, 59.978988264926635, 59.980622355954516, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2354, 3.527704, 2734.969, 600.9725, 9.14467, 5495.749, 818.8087, 6.689129, 5477.204, 607.5032, 9.036986, 5490.553, 794.5441, 6.914341, 5494.308, 819.5612, 6.68117, 5473.215, 99.53661, 100.0, 99.66784, 99.91173, 99.97604, 99.62437
64230.09968000001, 283.186569693912, 283.23016475844423, 283.7556308742188, 34.61563411112272, 34.846431654644, 34.790944491198964, 9773.082176885155, 9839.83747993174, 9842.951553256116, 198.8333868230377, 43.69136501746698, 25.63060999337631, 9781.405158937247, 9843.989365402544, 9842.30367639677, 0.9999971585039751, 0.9999898632551879, 0.999996892471473, 59.978879196647775, 59.97571112588892, 59.97965913607039, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 783.1213, 3.498793, 2742.427, 598.2098, 9.186114, 5494.732, 822.4581, 6.641271, 5465.842, 612.6102, 8.94671, 5478.882, 800.7816, 6.862658, 5495.616, 826.9769, 6.596385, 5455.812, 99.7816, 99.99196, 99.46206, 99.71085, 100.0, 99.27955
64232.563120000006, 283.2512052060889, 283.34245518604894, 283.84708498085746, 34.65266663159341, 34.84932444761214, 34.83547061864809, 9796.46330226792, 9843.665164421167, 9858.748542809923, 206.34786229069323, 47.39907120536827, 19.908584157394216, 9798.088386079498, 9836.875537714648, 9868.370749442027, 0.9999924881886306, 0.9999925681281161, 0.9999933409077268, 59.985729564621735, 59.9817631660113, 59.98072487501693, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 782.3721, 3.505931, 2740.543, 600.8947, 9.145407, 5495.518, 818.8087, 6.689682, 5477.315, 607.542, 9.036986, 5490.716, 794.525, 6.915072, 5494.027, 820.7739, 6.6689, 5472.648, 99.73581, 100.0, 99.67604, 99.91469, 99.97598, 99.58591
64235.06364000001, 283.23061083619183, 283.2157273596877, 283.83249671649963, 34.676556807054176, 34.85309511007435, 34.83156603606994, 9792.224808001965, 9852.553147312217, 9853.50693621645, 205.9337472440434, 44.62167197259441, 18.68268334732727, 9794.10263879744, 9855.048802215933, 9867.609880180331, 0.9999980797518289, 0.9999904693848698, 0.9999976565340031, 59.98215902530726, 59.983554225952254, 59.980733238061504, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 787.9514, 3.483444, 2744.838, 600.9919, 9.143932, 5495.592, 818.8087, 6.689129, 5477.201, 607.5809, 9.037538, 5490.618, 800.8197, 6.86211, 5495.781, 820.8336, 6.669084, 5472.642, 99.89577, 100.0, 99.6698, 99.91588, 100.0, 99.5858
64237.481080000005, 283.22346492152326, 283.38453500773306, 283.8297084824029, 34.683319394031535, 34.85913979430894, 34.85846644901342, 9797.969237721396, 9852.687661178727, 9864.940038524659, 211.21565821087916, 40.42379285887864, 16.13214359071594, 9796.557421017205, 9847.745608077861, 9862.407177134333, 0.9999986140266851, 0.9999889921580041, 0.9999984619558752, 59.98793790417414, 59.98913922567422, 59.98449648000427, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 794.2207, 3.458816, 2747.447, 607.2177, 9.041703, 5491.008, 812.3639, 6.755764, 5488.121, 601.231, 9.140501, 5495.515, 807.267, 6.804218, 5493.428, 814.6704, 6.727133, 5482.114, 99.98082, 99.91989, 99.86747, 100.0, 99.96344, 99.77682
64239.84204, 283.18961774092713, 283.12823444059967, 283.79627929248613, 34.681801508307835, 34.87706148299834, 34.83321798779283, 9793.979984285827, 9851.148067103146, 9863.271101767219, 204.5007360808604, 42.11309198823437, 18.142215390356796, 9798.911972605441, 9847.59147022534, 9855.76609049999, 0.9999979621846146, 0.9999923094405473, 0.9999979986945557, 59.98191309841686, 59.98889384617125, 59.98359492187777, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 787.9514, 3.483444, 2744.618, 600.9336, 9.14467, 5495.579, 818.8281, 6.688761, 5477.375, 607.5614, 9.036986, 5490.671, 800.8387, 6.861562, 5495.784, 820.7938, 6.667436, 5472.528, 99.89368, 100.0, 99.66993, 99.91291, 100.0, 99.58478
64242.24484000001, 283.1305668769895, 283.1684335904586, 283.82181325961596, 34.61098791200308, 34.84095936877449, 34.790975342047666, 9771.673198793565, 9836.089461504494, 9839.893457781793, 201.13501958131792, 43.326025320756315, 27.838764859136063, 9776.22236994127, 9840.925420565733, 9843.654494509003, 0.9999957637321972, 0.9999888837113843, 0.9999961892992368, 59.9829296892511, 59.977449981440564, 59.98369033663672, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 787.0643, 3.488085, 2743.57, 599.2993, 9.179114, 5495.399, 822.3804, 6.649186, 5467.637, 611.4451, 8.955902, 5481.177, 794.8112, 6.914159, 5494.196, 826.8973, 6.598217, 5455.929, 99.86317, 99.99992, 99.51402, 99.74111, 99.97803, 99.27639
64244.651600000005, 283.0081528813623, 283.2423176005597, 283.76031656878365, 34.688320111554745, 34.85744004241885, 34.87144629769333, 9788.866215668084, 9850.029349510678, 9857.233978231128, 205.34116131558176, 48.126954663621746, 20.305548048052515, 9792.202244146738, 9851.652318434173, 9868.185869146351, 0.9999972762187295, 0.9999919637737983, 0.9999974817001803, 59.983729417815596, 59.98442673153496, 59.98170868416107, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 786.1376, 3.488442, 2744.281, 600.5444, 9.146511, 5495.563, 818.8281, 6.688945, 5477.204, 607.5614, 9.036802, 5490.56, 800.896, 6.862475, 5495.508, 820.8734, 6.666886, 5472.987, 99.87548, 100.0, 99.66787, 99.91185, 100.0, 99.59211
64247.01576, 283.2941548879266, 283.33610728158817, 283.76574001264765, 34.64163974364872, 34.86695906529866, 34.833265356498686, 9791.613650740517, 9842.203057065686, 9863.91360560206, 206.82139563837097, 44.50597572727747, 24.096178799790323, 9793.045290862883, 9840.775995983768, 9864.688551496318, 0.9999973613381207, 0.999990867726462, 0.9999968147448952, 59.98140529494901, 59.98500102952972, 59.98079660185441, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.6427, 3.506467, 2740.62, 594.6689, 9.237321, 5493.254, 818.8087, 6.689129, 5477.257, 607.4838, 9.038825, 5490.597, 794.5441, 6.914341, 5494.253, 820.6944, 6.668717, 5472.927, 99.74592, 99.96074, 99.66988, 99.91349, 99.97707, 99.59099
64249.49312000001, 283.1554935025478, 283.33441663048785, 283.79645954528655, 34.648469011019344, 34.866012017506634, 34.86292877019081, 9788.21603495406, 9850.420864363023, 9863.806745689188, 210.81270242759342, 49.153357328859784, 23.620010241773798, 9789.312761899162, 9847.937785784272, 9862.985737535524, 0.99999686022856, 0.9999851770029343, 0.9999965493554218, 59.983792338395745, 59.9829928147653, 59.984253434786325, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.5114, 3.527526, 2735.142, 588.4042, 9.320946, 5484.56, 812.5969, 6.754107, 5487.897, 601.1921, 9.140685, 5495.456, 788.3257, 6.962737, 5489.137, 814.5313, 6.733725, 5484.843, 99.54793, 99.80267, 99.8654, 100.0, 99.88797, 99.80989
64251.878600000004, 283.26604550898713, 283.32764514000365, 283.84689589028284, 34.68637197825468, 34.85696039681467, 34.86588972575329, 9789.191261265409, 9853.108108472643, 9864.845189423777, 202.7237655097988, 48.83257855308511, 21.655509402216012, 9793.4491971617, 9855.302999472466, 9871.464156066533, 0.9999979529874627, 0.9999882044397589, 0.999997630594792, 59.98513875889109, 59.982285081338034, 59.98445453830279, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.6821, 3.50611, 2740.601, 594.6689, 9.237689, 5493.241, 818.8281, 6.689314, 5477.315, 607.5226, 9.03717, 5490.613, 794.6204, 6.914341, 5494.253, 818.3484, 6.699848, 5479.949, 99.74173, 99.96064, 99.67084, 99.90981, 99.97907, 99.71877
64254.29512, 283.298067665714, 283.3408456554437, 283.8640798385758, 34.64560105971748, 34.84982431177955, 34.80559141738489, 9781.257972436124, 9839.291617578157, 9856.411989780629, 203.48744992587854, 41.032907955936935, 21.267837789098706, 9783.147009401871, 9845.947719855456, 9852.739734314831, 0.9999980477838022, 0.9999920019481287, 0.9999984055723486, 59.98207115488325, 59.98425192631333, 59.983447988095165, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.6427, 3.505931, 2740.911, 594.9607, 9.233084, 5494.186, 820.2451, 6.669434, 5471.95, 610.0858, 8.992859, 5484.204, 799.122, 6.877086, 5495.863, 809.6603, 6.793972, 5494.249, 99.74766, 99.97013, 99.59757, 99.82218, 100.0, 99.9999
64256.703440000005, 283.28374199420796, 283.2384862756597, 283.87117253775773, 34.678366734532815, 34.88454874636678, 34.84233795178695, 9794.030336093798, 9847.746705589669, 9857.593751429877, 207.79891916349789, 46.4358448735893, 19.908163431217872, 9793.080317826982, 9846.773585405572, 9859.896827238916, 0.9999941625751201, 0.999991525746023, 0.999996782523023, 59.97854831911799, 59.97833347499304, 59.97871400134206, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 784.5408, 3.498793, 2741.73, 596.3032, 9.214111, 5493.749, 819.1969, 6.688209, 5477.147, 607.542, 9.037354, 5490.664, 794.5823, 6.914524, 5494.473, 814.3921, 6.734457, 5484.956, 99.80528, 99.97677, 99.66786, 99.91374, 99.98305, 99.80987
64259.08008000001, 283.37759580630603, 282.7912479740579, 283.76427645625677, 34.68345233137839, 34.87469818640929, 34.86136906613048, 9804.104454599576, 9841.02683863087, 9872.222344535034, 207.78365637826528, 46.516442155992536, 22.069001893402856, 9794.697478393668, 9853.932175968654, 9868.676366549691, 0.9999961760845603, 0.9999893952419197, 0.9999980878830823, 59.97298942161667, 59.97518037970224, 59.973591345777294, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.7018, 3.506289, 2740.49, 600.953, 9.144485, 5495.578, 818.8087, 6.689129, 5477.32, 607.542, 9.037538, 5490.671, 794.5823, 6.914524, 5494.138, 814.3722, 6.735373, 5485.354, 99.73755, 100.0, 99.67093, 99.91386, 99.978, 99.8099
64261.46704, 283.04489993386306, 283.296544633685, 283.91407569424825, 34.66025241136405, 34.86760680989107, 34.82118938489656, 9795.243698392227, 9859.67134292968, 9869.675268463685, 208.84837165379417, 46.41784856366303, 18.82936199375581, 9786.917719244491, 9851.45995252998, 9864.709570114346, 0.9999979848034508, 0.9999889727755438, 0.9999971327083017, 59.97516395037156, 59.96887972342198, 59.97079924859958, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.4128, 3.527348, 2735.195, 607.2177, 9.04244, 5491.044, 812.461, 6.75466, 5487.843, 601.1921, 9.140869, 5495.565, 788.3257, 6.96292, 5489.353, 820.5751, 6.6689, 5473.158, 99.51032, 99.91971, 99.86644, 100.0, 99.88888, 99.59111
64263.844520000006, 283.20340961731387, 283.272064918541, 283.7475930334504, 34.659161835774135, 34.85824252349016, 34.82939393618576, 9791.660384547138, 9845.98980851639, 9858.613176684972, 206.2046753453592, 48.15634855276676, 21.74465250263711, 9792.157421347612, 9840.772638244774, 9854.284019624423, 0.9999983401035831, 0.9999900400469156, 0.9999968008175835, 59.96658663347362, 59.97374448586592, 59.97258031152881, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.8201, 3.505753, 2741.194, 600.9725, 9.144301, 5495.585, 818.8087, 6.689314, 5477.204, 607.5226, 9.037538, 5490.56, 794.6013, 6.914341, 5494.09, 814.6306, 6.728415, 5483.537, 99.73181, 100.0, 99.66882, 99.91386, 99.97797, 99.79334
64266.232760000006, 283.11374576255275, 283.2090023299081, 283.71791342250503, 34.6007521631989, 34.81993086470725, 34.78199306887024, 9768.32649433341, 9835.437833720422, 9833.91641622341, 199.3398656325935, 41.28739980000455, 27.06135364413217, 9767.056990087483, 9834.61403039754, 9846.84038878859, 0.9999971107515532, 0.9999908952980452, 0.9999969826591527, 59.966867052422074, 59.96805571046373, 59.97381632416708, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2748, 3.526812, 2734.53, 600.953, 9.145038, 5495.637, 818.7892, 6.689498, 5476.754, 608.2993, 9.0243, 5488.313, 796.4325, 6.894435, 5495.419, 822.3644, 6.650039, 5468.701, 99.52986, 100.0, 99.66778, 99.8831, 99.99601, 99.51409
64268.641800000005, 283.33386065116133, 283.27001301297213, 283.81832019556384, 34.65618672636016, 34.868477621619775, 34.83624933962579, 9790.614057909597, 9847.99912902155, 9858.227167040142, 202.893102779557, 41.1781536329176, 22.575466036413673, 9786.897828485908, 9844.129698906427, 9857.886539003626, 0.9999974066827019, 0.9999896929216777, 0.9999971028763833, 59.97412416674052, 59.9724435740333, 59.972403971126944, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 770.1293, 3.541982, 2730.18, 596.342, 9.20435, 5495.304, 821.7787, 6.661703, 5473.237, 609.3479, 9.017313, 5489.38, 794.8875, 6.911967, 5494.196, 822.2054, 6.652603, 5469.157, 99.35084, 99.99818, 99.56196, 99.89038, 99.98109, 99.52131
64271.038920000006, 283.19708183207524, 283.3682542897406, 283.92624420487255, 34.64260162268411, 34.82904264080626, 34.83202536859791, 9786.16755388494, 9842.737654170183, 9861.17083179989, 205.16180828182178, 43.3392628967722, 22.300847796994276, 9789.661644208913, 9841.893853500254, 9858.99084008291, 0.9999960982602497, 0.9999922417377812, 0.999997270576355, 59.977860184048524, 59.97748164971187, 59.97758459412394, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.3734, 3.526991, 2734.769, 600.9725, 9.144485, 5495.651, 818.8281, 6.689129, 5477.375, 607.542, 9.036986, 5490.612, 800.8578, 6.862658, 5495.834, 820.7938, 6.668351, 5472.928, 99.51312, 100.0, 99.67193, 99.91386, 100.0, 99.58265
64273.412800000006, 283.0659111964596, 283.26949276225486, 283.7817040431282, 34.70194756710197, 34.87107826045399, 34.886637171508006, 9797.526028466476, 9861.922701475167, 9874.7873303095, 208.2883438879288, 45.36142452890181, 20.32933282625436, 9796.093241779212, 9854.23491285891, 9869.896495103334, 0.9999975605537301, 0.9999888007264839, 0.9999977328014078, 59.97972898943954, 59.97723751500208, 59.977638067208815, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.8201, 3.506289, 2740.39, 607.2955, 9.041703, 5491.113, 812.4416, 6.755396, 5488.063, 601.231, 9.141237, 5495.514, 807.0953, 6.806775, 5493.567, 814.3722, 6.734091, 5485.071, 99.73809, 99.92, 99.86643, 100.0, 99.95339, 99.81198
64275.850080000004, 283.2527910046218, 283.2812940678507, 283.78916687723904, 34.656291415582785, 34.89366614553552, 34.86341711707047, 9790.347118121093, 9841.51111193234, 9854.955384448553, 208.01430713625177, 39.59631073368837, 22.558676184771457, 9791.309468113617, 9848.628991867055, 9860.883121344641, 0.9999974625985179, 0.9999902553048585, 0.9999979476473873, 59.97353449900207, 59.976564069999235, 59.98223153474326, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.4128, 3.526634, 2734.75, 600.9725, 9.14467, 5495.698, 818.8475, 6.688761, 5477.264, 607.5809, 9.037722, 5490.671, 800.8578, 6.862293, 5495.673, 820.6547, 6.668351, 5472.638, 99.53523, 100.0, 99.66893, 99.91278, 100.0, 99.60042
64278.334160000006, 283.2036892505155, 283.3182994519085, 283.71500184253176, 34.66675560776293, 34.85680730639908, 34.83494928433633, 9786.076133271965, 9842.909467653202, 9864.709093664727, 202.3524722776374, 43.4649660498435, 22.20113016837979, 9782.676831469533, 9833.01907270392, 9839.420534130964, 0.9999980070906758, 0.9999913678760126, 0.9999977627634816, 59.97654109920543, 59.9787045732608, 59.97573035387478, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2354, 3.527883, 2735.147, 600.9919, 9.144301, 5495.755, 818.8281, 6.689129, 5477.258, 607.5226, 9.037538, 5490.478, 799.9804, 6.874529, 5495.433, 812.9805, 6.753502, 5488.81, 99.54116, 100.0, 99.6698, 99.91173, 100.0, 99.87069
64280.79172000001, 283.109843372602, 283.28554444548075, 283.7129704852812, 34.6984593116031, 34.88446327224959, 34.86109330179807, 9787.420308279014, 9840.97530676434, 9863.403140756514, 207.33977515677816, 39.493186201308845, 19.99689122994505, 9799.106826565578, 9853.63366974877, 9864.283150561634, 0.999998136281889, 0.9999897553163392, 0.9999983819498572, 59.97121244586449, 59.97683397645103, 59.977040942351806, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 769.1041, 3.545016, 2728.493, 595.8362, 9.220927, 5494.953, 822.7299, 6.647345, 5468.309, 609.3091, 9.017497, 5489.329, 800.5717, 6.865032, 5495.613, 814.3523, 6.735373, 5485.186, 99.30092, 99.98298, 99.50997, 99.87835, 100.0, 99.81303
64283.337680000004, 283.12248259176766, 283.24200174296374, 283.71171429168106, 34.682400225444475, 34.88054894838335, 34.864123858359086, 9798.175602369336, 9846.627108176186, 9868.53789473088, 206.24655048064233, 45.89506310244769, 21.232629101390557, 9790.58602613398, 9845.671845094355, 9860.913751890637, 0.9999970363282527, 0.9999884712256003, 0.9999975062661428, 59.971418657642666, 59.97300372624485, 59.97464394753271, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2946, 3.526991, 2734.386, 600.9725, 9.144485, 5495.624, 818.8087, 6.689129, 5477.374, 607.5032, 9.037722, 5490.768, 794.5441, 6.914889, 5494.252, 814.4517, 6.734824, 5485.012, 99.51886, 100.0, 99.66882, 99.91577, 99.97904, 99.80984
64285.73244000001, 283.2059788379916, 283.32072716512596, 283.83661757977245, 34.667171024224544, 34.85548481678467, 34.86228519587577, 9799.625600970918, 9853.062620812154, 9870.554667796234, 209.099217562881, 45.09545631225774, 24.930314259598617, 9793.008192031373, 9852.78951008392, 9859.211933870398, 0.9999971341868527, 0.9999877660151447, 0.9999973509102851, 59.97100607048649, 59.9718288243708, 59.97149105206988, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.761, 3.505753, 2739.927, 607.2566, 9.042072, 5490.94, 812.6357, 6.753003, 5488.013, 601.1727, 9.141604, 5495.678, 788.3448, 6.962737, 5489.303, 820.7342, 6.668351, 5472.929, 99.72607, 99.91971, 99.86332, 100.0, 99.89188, 99.59103
64288.087600000006, 283.29393250511714, 283.37171473742103, 283.8134940272172, 34.661282658101925, 34.85900048653619, 34.831771331121935, 9793.815116280211, 9852.97596616923, 9862.567131885033, 213.81591632459595, 44.60807991350248, 22.964041100635768, 9790.259771783305, 9848.056446363575, 9864.637892629915, 0.9999977103515217, 0.9999891503860949, 0.9999976757901643, 59.96856246619191, 59.96848750428253, 59.96771759022528, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2946, 3.526098, 2734.324, 600.9141, 9.145407, 5495.695, 818.8087, 6.689129, 5477.428, 607.5226, 9.036802, 5490.566, 794.6013, 6.914524, 5494.143, 814.4119, 6.735007, 5484.897, 99.50649, 100.0, 99.67289, 99.914, 99.97705, 99.80982
64290.459200000005, 283.33650290642385, 282.759307343874, 283.7981409919291, 34.5892750215651, 34.80920284535859, 34.79053989411298, 9773.010764312894, 9814.451183970006, 9842.038616997126, 194.0740759579785, 36.08410781274824, 39.72157963869995, 9779.579173038188, 9815.456184156763, 9836.71954832385, 0.9999920914896011, 0.9999931371940926, 0.9999927537123348, 59.97105298644899, 59.969440504423964, 59.969343147399975, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.1763, 3.526098, 2734.621, 600.9336, 9.145038, 5495.571, 818.8087, 6.689314, 5477.147, 607.542, 9.03809, 5490.664, 794.8683, 6.908863, 5494.805, 821.9668, 6.651688, 5469.616, 99.52407, 100.0, 99.67093, 99.91374, 99.98663, 99.53074
64292.89272, 282.9987434655861, 283.1323535292651, 283.61109989783546, 34.70418573842643, 34.896404809210416, 34.85310944982931, 9790.959491497248, 9853.220938501923, 9858.279802891906, 200.39063206762467, 36.73571661894334, 31.552269977555625, 9800.55495707258, 9831.668423685212, 9861.367850817933, 0.9999934451789078, 0.9999920847652254, 0.999993061998779, 59.973723294018946, 59.97360754892527, 59.97437024714514, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 769.0252, 3.546622, 2727.457, 594.8829, 9.229585, 5494.24, 823.4869, 6.637773, 5468.81, 610.4548, 8.985688, 5486.662, 796.4897, 6.902288, 5494.454, 821.7084, 6.659195, 5470.813, 99.2674, 99.97134, 99.49364, 99.84093, 99.98271, 99.55155
64295.26372, 283.0932345728294, 283.37921451754545, 283.887623454602, 34.65028479209302, 34.84335315375718, 34.82931451319255, 9787.059157396036, 9850.58595889838, 9860.733537751437, 208.7151828959858, 48.35709631664122, 22.909436355032085, 9789.791639185169, 9851.829060697415, 9857.931818236613, 0.9999979325658275, 0.9999921966975563, 0.9999974461072487, 59.976000734042984, 59.97649936877266, 59.97447988996167, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2551, 3.527169, 2735.08, 596.8868, 9.211718, 5494.084, 818.8281, 6.688945, 5477.204, 607.5614, 9.037722, 5490.618, 800.7625, 6.86211, 5495.562, 820.7143, 6.668534, 5473.048, 99.53488, 99.9859, 99.66575, 99.91291, 100.0, 99.5932
64297.653080000004, 283.2828148589806, 283.47990485527646, 283.90775991908527, 34.65631131888246, 34.843677246975744, 34.84688694265847, 9792.109331378588, 9850.70525949904, 9865.89677367954, 209.12586865776439, 54.329388945681785, 22.731413249653087, 9802.669594950776, 9857.67537937055, 9860.051890937393, 0.9999975844718374, 0.999986695566562, 0.999998083331731, 59.9785333000023, 59.981406285018764, 59.98035088962242, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.4456, 3.506289, 2740.946, 588.4236, 9.320578, 5484.573, 812.5969, 6.752451, 5487.895, 601.2115, 9.140685, 5495.573, 807.1716, 6.80714, 5492.898, 814.4716, 6.733725, 5484.956, 99.7165, 99.80389, 99.85928, 100.0, 99.95441, 99.80568
64300.04668000001, 283.33027977887434, 283.32895453566243, 283.94233423073075, 34.65332430296229, 34.82282406190515, 34.81577286325503, 9788.711417148359, 9841.422131257304, 9863.080102279198, 209.13464082116843, 51.06706013904568, 22.892933552792897, 9776.787447304667, 9845.685307533517, 9851.119231628525, 0.9999974987102107, 0.9999882516841445, 0.999997882715184, 59.978467006106, 59.982752839106375, 59.97697525578649, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.2551, 3.527169, 2734.864, 594.63, 9.237873, 5493.121, 818.8281, 6.689129, 5477.373, 607.542, 9.036251, 5490.678, 800.8387, 6.862841, 5495.558, 820.6547, 6.667436, 5472.587, 99.53278, 99.95954, 99.67189, 99.91103, 100.0, 99.57948
64302.444760000006, 283.4165857709952, 283.4261495889414, 283.9973835354482, 34.62959576741634, 34.823862618482956, 34.79932982697639, 9782.880525844615, 9839.736211192125, 9853.2028814849, 206.84737616666098, 41.95213034387098, 20.957437604683946, 9789.40267132269, 9841.537185084888, 9837.744633437982, 0.9999961326971402, 0.9999906413053578, 0.9999964002251291, 59.98216995457817, 59.98266608765153, 59.97796384889418, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.4326, 3.526098, 2734.87, 594.6494, 9.237136, 5493.136, 818.7892, 6.689682, 5477.375, 607.5614, 9.036435, 5490.677, 800.8197, 6.862475, 5495.943, 820.6944, 6.668168, 5472.241, 99.53298, 99.95874, 99.67193, 99.91208, 100.0, 99.58157
64304.85768000001, 283.35156774374934, 283.053717829269, 283.93868193400345, 34.67363372939052, 34.83032565397122, 34.83908885519058, 9802.94272240316, 9835.77692675461, 9863.60925817889, 195.12937183371832, 36.89043107546934, 29.647293112166153, 9798.801885982948, 9830.274043508714, 9858.776034990475, 0.9999927236766991, 0.9999930615854676, 0.9999940952158755, 59.984423678520784, 59.98294314320109, 59.97844814497488, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 769.0449, 3.546622, 2727.51, 600.9336, 9.144854, 5495.512, 825.1563, 6.619366, 5462.309, 612.9016, 8.941194, 5482.39, 796.9094, 6.892061, 5495.548, 823.8754, 6.639785, 5467.672, 99.2554, 100.0, 99.39073, 99.73992, 100.0, 99.49536
64307.2254, 283.3939233358602, 283.5235893285054, 283.9883905307897, 34.61735469800982, 34.820521506610234, 34.78821435901482, 9787.4788749575, 9844.255549921892, 9856.993902068229, 210.86336880139743, 45.53705045983497, 24.895509248605777, 9794.050194575231, 9844.06487199249, 9864.472717346302, 0.9999975162691718, 0.9999906586520191, 0.9999976484547178, 59.987300069248285, 59.98828691105063, 59.98931763682226, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.5114, 3.527169, 2735.352, 595.9529, 9.210796, 5494.917, 818.8281, 6.689129, 5477.263, 607.5226, 9.037538, 5490.613, 795.04, 6.913794, 5494.196, 820.7143, 6.668168, 5473.044, 99.51102, 99.98725, 99.66988, 99.91282, 99.97803, 99.59205
64309.617320000005, 283.4106820908583, 283.52610085444104, 284.0339769200393, 34.67680004411335, 34.85427682461672, 34.859039458913124, 9792.397941668045, 9847.543880380368, 9872.363181528584, 204.1496378652471, 45.003949821456445, 22.794193091975103, 9794.492924578199, 9856.878791001784, 9864.258372149123, 0.9999975205307332, 0.9999893588018061, 0.9999971478938053, 59.99089262744362, 59.987754889426945, 59.98834692806478, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 778.6263, 3.514676, 2738.912, 605.7002, 9.068412, 5491.718, 813.4898, 6.749506, 5487.398, 601.2504, 9.140501, 5495.462, 788.3448, 6.963102, 5489.297, 814.4119, 6.734457, 5485.076, 99.67159, 99.94438, 99.85021, 100.0, 99.88494, 99.81206
64312.065800000004, 283.3555806981088, 283.36283313291256, 284.00182457458675, 34.64342625535704, 34.814125245678376, 34.81123240421438, 9784.936603253262, 9845.221011085543, 9856.20151221136, 205.6934445214264, 46.718385646926436, 18.442568285564448, 9791.091119688923, 9845.231066133516, 9856.063617875123, 0.9999981730234355, 0.9999899154065056, 0.999996643547564, 59.98798420426916, 59.99143503966065, 59.99141363219466, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 775.3931, 3.526991, 2734.53, 600.953, 9.14467, 5495.578, 818.7892, 6.689314, 5477.147, 607.542, 9.03717, 5490.729, 794.5823, 6.914524, 5494.138, 820.7143, 6.668717, 5472.986, 99.52879, 100.0, 99.66778, 99.91078, 99.97697, 99.59206
64314.446760000006, 283.3215047237147, 283.403088450109, 283.88778460197227, 34.65379893679343, 34.82095598906214, 34.82532065590333, 9789.720605202585, 9849.536779722242, 9856.815866073837, 205.73614731524788, 37.81988724510484, 22.080053098019107, 9795.17695614739, 9845.654893284118, 9857.70431112633, 0.999997904615506, 0.9999905885428685, 0.9999969507091574, 59.99401347564269, 59.98911940170986, 59.989933713287954, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.7413, 3.505396, 2740.668, 600.9336, 9.144485, 5495.644, 818.8087, 6.688945, 5477.206, 607.5032, 9.037906, 5490.493, 794.5632, 6.914524, 5493.973, 820.7342, 6.668351, 5472.987, 99.74401, 100.0, 99.66884, 99.91471, 99.97705, 99.59208
64316.79424, 283.3090510079516, 283.4460744685889, 283.9723010995052, 34.6684321885631, 34.854594967740184, 34.80924896250293, 9797.527781817786, 9835.290930390824, 9863.654207005984, 198.57183940600544, 41.02193022213669, 35.00397972404471, 9802.784392617554, 9834.165058876983, 9869.652479973905, 0.9999918787265668, 0.9999915536621307, 0.9999937643186239, 59.989391785238695, 59.992252697303414, 59.99500347499098, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 787.7937, 3.482909, 2744.46, 594.6494, 9.237689, 5493.13, 825.1175, 6.618998, 5461.635, 613.5229, 8.929426, 5478.458, 800.8006, 6.862658, 5495.551, 826.281, 6.609203, 5460.858, 99.88149, 99.95863, 99.38551, 99.6938, 100.0, 99.33697
64319.18948000001, 283.64840539799735, 283.0303075218114, 283.92667870931757, 34.657389420851146, 34.84323369486144, 34.841668105260354, 9802.379496366711, 9830.801046621824, 9858.88510271517, 202.3214936937925, 38.09436841196293, 34.73083290830709, 9808.307997271422, 9836.230677216186, 9860.257638329736, 0.9999931061130393, 0.9999913668824378, 0.9999938218860265, 59.991748018963364, 59.987623637716574, 59.99455256287798, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.6033, 3.505574, 2740.218, 600.953, 9.144485, 5495.681, 818.8087, 6.689129, 5477.373, 607.5226, 9.037354, 5490.729, 797.8441, 6.887678, 5495.754, 820.8137, 6.667436, 5472.873, 99.73355, 100.0, 99.6698, 99.91077, 100.0, 99.58789
64321.569520000005, 283.3421342904008, 283.37663505496437, 283.79057858738827, 34.696003000577456, 34.87213867252588, 34.85748509542221, 9802.360620456526, 9857.024307719608, 9863.707995507842, 210.49951462572835, 39.75696282863464, 18.97354637029207, 9800.982419496391, 9854.624196751949, 9871.280286650104, 0.9999978613716749, 0.9999897916580694, 0.9999975565135474, 59.990807909279965, 59.98882587295619, 59.991714882036476, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 788.602, 3.478626, 2745.69, 603.1515, 9.103778, 5494.319, 815.5475, 6.723367, 5485.01, 602.8621, 9.120461, 5495.38, 807.1144, 6.805679, 5492.734, 814.5313, 6.733542, 5484.898, 99.92678, 99.98775, 99.79867, 99.99956, 99.95746, 99.80883
64323.96312000001, 283.45038434976766, 283.53625218147494, 283.9909506350018, 34.63762489201343, 34.830642257534464, 34.79928162846585, 9789.415960583152, 9850.334857086798, 9866.271147703017, 207.3080256141693, 41.709419864072515, 19.529853174075413, 9792.411261169622, 9849.792051683624, 9862.69350783195, 0.9999990406955898, 0.9999917727504014, 0.9999977595095799, 59.991210789777384, 59.9932557578154, 59.992876568196905, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 789.5286, 3.479875, 2744.879, 601.1476, 9.141723, 5495.593, 818.8281, 6.689129, 5477.204, 607.542, 9.037354, 5490.678, 800.8769, 6.86211, 5495.449, 820.754, 6.668168, 5472.47, 99.91361, 100.0, 99.66882, 99.914, 100.0, 99.58267
64326.33888, 283.4419217842515, 283.51037068043155, 283.9387920668482, 34.65837424744694, 34.824274415010734, 34.81896244501926, 9785.852911610124, 9850.424830492993, 9859.941385175802, 206.82417992215596, 40.74805540610532, 21.005887630850054, 9794.268960045603, 9845.099968620534, 9854.9090537871, 0.999997656401235, 0.999991363922699, 0.9999977430488092, 59.99353028500886, 59.99107624791713, 59.992819196957, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 787.9317, 3.483266, 2744.618, 601.0114, 9.144117, 5495.696, 818.8281, 6.688761, 5477.264, 607.5614, 9.036986, 5490.677, 800.8006, 6.862475, 5495.612, 820.7342, 6.667985, 5472.759, 99.88777, 100.0, 99.66993, 99.91184, 100.0, 99.59002
64328.77272000001, 283.5405926783335, 283.53217821317196, 284.0645672310622, 34.61596955705334, 34.8383046415553, 34.79357883153618, 9787.880022789566, 9852.351296128909, 9859.320146569084, 205.2722944258503, 43.679490730796715, 19.883901336371764, 9791.047949153237, 9848.185647993276, 9863.409546064364, 0.9999978756833656, 0.9999896259759795, 0.9999976723255956, 59.996188880682006, 59.99545946655975, 59.99267524012845, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 800 800], 5500.0, [], 781.6821, 3.505574, 2740.72, 594.6689, 9.237505, 5493.247, 825.0981, 6.619182, 5462.033, 613.5424, 8.929426, 5478.628, 794.5632, 6.914524, 5494.36, 826.9769, 6.597301, 5455.755, 99.74592, 99.95968, 99.39275, 99.69474, 99.97497, 99.27751
