TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64971.19024, 283.2911619965624, 283.22924027623776, 283.88058448045473, 34.662679362219905, 34.83012979675064, 34.839609267866464, 9788.890842993846, 9837.996911195865, 9852.179486040626, 204.3794680575304, 38.68977083545724, 15.074924208255652, 9788.955038287671, 9843.767641071, 9857.092006059047, 0.9999986092721763, 0.9999949939196121, 0.9999967338844722, 60.011058971607746, 60.003545150364495, 60.00874076807361, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.508073, 2739.813, 607.2177, 9.049255, 5492.119, 826.0687, 6.607954, 5461.696, 791.2027, 6.941311, 5492.71, 603.5106, 9.115899, 5495.276, 593.5316, 9.249429, 5492.494, 99.71291, 99.93028, 99.36621, 99.94786, 99.99552, 99.94532
64973.56856000001, 283.2855454554239, 283.33654794178364, 283.7485107853331, 34.64959004838781, 34.840508250325655, 34.83622586904541, 9776.538879278805, 9832.220856893184, 9847.576144646015, 206.22920517999455, 41.04693058678686, 16.497148333339283, 9784.081207158804, 9834.252647549016, 9849.417739104627, 0.9999979606544459, 0.9999933470232755, 0.9999979009006628, 60.00894674594724, 60.013931284886525, 60.01275172992331, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 777.2266, 3.518246, 2737.943, 601.0698, 9.142828, 5495.594, 821.2934, 6.66115, 5471.668, 787.9016, 6.966317, 5488.994, 601.1644, 9.141466, 5495.535, 587.6865, 9.329269, 5483.079, 99.60849, 100.0, 99.56808, 99.88336, 100.0, 99.77572
64976.01204000001, 283.3727790937318, 283.37731785913735, 283.78702222979376, 34.624077745921426, 34.81379409744101, 34.80466341730691, 9770.868815253032, 9838.518893566225, 9847.509297396064, 204.14713837727777, 39.27270047070769, 21.518906454847638, 9769.622782334809, 9831.486694860389, 9849.729168207672, 0.9999970846395317, 0.9999928182359523, 0.9999978999632415, 60.013023772541075, 60.01320650710291, 60.01420964606293, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 786.7686, 3.4863, 2744.261, 595.3499, 9.227558, 5493.432, 815.4698, 6.724103, 5483.505, 781.5905, 7.011731, 5480.173, 595.0223, 9.232049, 5493.422, 581.4835, 9.404165, 5468.363, 99.87532, 99.96807, 99.78348, 99.72284, 99.96613, 99.50794
64978.45040000001, 283.4047272061124, 283.4817237210689, 283.96002101233404, 34.63834137674202, 34.835683821280426, 34.79410307266353, 9776.468721576677, 9846.194335786935, 9851.35457164086, 199.08690715891044, 34.08445880594218, 14.800135675358888, 9776.62755950823, 9837.28613709326, 9851.830378877889, 0.9999982883549311, 0.9999929239323804, 0.9999978575102179, 60.016412678530564, 60.00794869659642, 60.01334551414185, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 781.1498, 3.508965, 2740.531, 601.0698, 9.14338, 5495.483, 821.371, 6.661335, 5471.561, 787.8821, 6.966317, 5488.713, 601.1644, 9.141284, 5495.526, 587.6865, 9.329636, 5483.023, 99.74458, 100.0, 99.56902, 99.88134, 100.0, 99.77788
64980.78772000001, 283.2607764258851, 283.3108249213373, 283.8524801576308, 34.65419167579671, 34.848747827276775, 34.83348800523692, 9781.569211864344, 9841.12998104248, 9860.076015640294, 203.35615217633676, 32.58946027088223, 26.83414511313333, 9771.694509965719, 9830.929165432945, 9834.295626801973, 0.9999979139295337, 0.9999923147112867, 0.9999978114779915, 60.01465850445138, 60.00943485245449, 60.00850735315971, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.9527, 3.508787, 2740.359, 601.1281, 9.142275, 5495.5, 821.4099, 6.660966, 5471.331, 787.921, 6.966317, 5488.765, 601.1835, 9.140553, 5495.442, 587.6666, 9.330002, 5484.437, 99.73638, 100.0, 99.56506, 99.88337, 100.0, 99.78267
64983.19148000001, 283.2406793190414, 283.3790643886004, 283.8261254993825, 34.65543468572305, 34.83275633524952, 34.829937660517174, 9782.897185818149, 9838.09470773763, 9855.149371125786, 197.4660557631014, 37.54936154363804, 20.047319767733825, 9785.047615981275, 9843.15881808982, 9853.377232531491, 0.9999986771493148, 0.9999924424481822, 0.9999984167601778, 60.01247553865979, 60.01505038784914, 60.004725600371465, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6636, 3.529489, 2733.899, 607.3539, 9.040599, 5490.798, 827.7187, 6.588626, 5455.913, 793.4941, 6.927705, 5492.937, 605.5134, 9.08193, 5493.817, 590.291, 9.301619, 5485.71, 99.49767, 99.91814, 99.25784, 99.95511, 99.97113, 99.84824
64985.643800000005, 283.3295544503226, 283.33261711553666, 283.9223754535791, 34.64358778583002, 34.837344072565784, 34.82421944747128, 9783.576526570088, 9845.398968489848, 9849.185502545854, 197.17113042150913, 40.10534738991555, 21.49320278952382, 9787.685902008858, 9850.195731504235, 9852.71583814743, 0.9999987465083917, 0.9999944121111181, 0.9999977508044265, 60.012307566082434, 60.009865775551916, 60.00700807501382, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.1641, 3.513249, 2737.924, 601.1476, 9.141723, 5495.55, 821.4681, 6.66115, 5471.385, 793.2999, 6.921086, 5494.083, 601.1835, 9.14037, 5495.426, 594.0286, 9.24595, 5492.576, 99.66951, 100.0, 99.55479, 99.97596, 100.0, 99.94755
64987.99996000001, 283.2497328296556, 283.27985356066114, 283.7750474739052, 34.6407903427287, 34.850675031577126, 34.82195253213787, 9783.581989832548, 9839.456092950746, 9856.79824246138, 205.20255068977306, 43.204772632316235, 18.38825087548048, 9786.191999565277, 9848.12783309019, 9850.429167899067, 0.9999977365507142, 0.9999941638034153, 0.9999979642496555, 60.00242502323632, 60.00649315468638, 60.00485835364988, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 770.149, 3.545016, 2727.563, 595.8557, 9.22019, 5493.561, 815.431, 6.726864, 5483.844, 800.446, 6.865376, 5495.484, 595.0032, 9.232414, 5493.421, 600.2912, 9.154572, 5495.509, 99.30688, 99.96646, 99.7896, 100.0, 99.96392, 100.0
64990.48588000001, 283.19139694869904, 283.33588483072964, 283.91602247736296, 34.67125540614228, 34.81854898079408, 34.834629447488865, 9775.099861643395, 9842.387200212168, 9851.081153216921, 199.77043582799956, 39.099064975193414, 16.439482908251193, 9782.490113263239, 9844.4746676853, 9854.655497286989, 0.9999980614576797, 0.9999928238497964, 0.9999980304411912, 60.00190716994919, 59.99787953235244, 60.0001812571293, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.5651, 3.529489, 2733.78, 601.0308, 9.143196, 5495.61, 821.4487, 6.661335, 5471.56, 794.1932, 6.917409, 5494.14, 601.1835, 9.140919, 5495.411, 594.0684, 9.245584, 5492.581, 99.51371, 100.0, 99.55995, 99.97699, 100.0, 99.94755
64992.84412000001, 283.25546674175047, 283.34210632056147, 283.79339251014244, 34.65722377551038, 34.85324571568583, 34.851795849919995, 9780.774477640292, 9838.123822961596, 9857.705776243372, 203.58264822258457, 34.38863035719305, 19.180945863668057, 9782.157074403158, 9838.245220907469, 9837.158450519595, 0.9999976742947729, 0.999993332799585, 0.9999965201610224, 59.99380771302026, 59.996198631464104, 60.00469143433459, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6242, 3.529489, 2733.436, 601.0503, 9.143196, 5495.608, 821.3322, 6.661519, 5471.163, 794.2126, 6.917593, 5494.081, 601.2026, 9.14037, 5495.492, 594.0485, 9.245584, 5492.521, 99.48081, 100.0, 99.56401, 99.97593, 100.0, 99.94854
64995.274320000004, 283.13919961449596, 283.30707783689064, 283.8036907335111, 34.62420102085875, 34.86082226712518, 34.81515968322703, 9781.218373777765, 9846.86256591703, 9855.539605515263, 206.970218006276, 35.19578113561329, 19.90601115427671, 9785.656071570173, 9845.985285351317, 9853.25827333144, 0.9999983023223632, 0.9999935645152949, 0.9999985602450335, 59.99674414047673, 59.99507126194643, 59.99831189397405, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.933, 3.508609, 2740.029, 607.3539, 9.040414, 5490.906, 827.7769, 6.588073, 5453.495, 787.8821, 6.966133, 5488.997, 606.8296, 9.049058, 5492.476, 589.8337, 9.293744, 5488.607, 99.73238, 99.91816, 99.23643, 99.87931, 99.9347, 99.87632
64997.678640000006, 283.20506458118143, 283.2865593355336, 283.90666290236385, 34.64077821215041, 34.84264874963238, 34.82152774188833, 9777.989527777801, 9841.308604833022, 9847.311586981366, 202.4873014541878, 38.5455198098648, 15.190000340656297, 9778.425021746501, 9838.555668667484, 9851.007701775203, 0.9999985890664815, 0.9999940377604305, 0.9999974885900457, 59.9957063111783, 59.994265580978194, 59.995225513668984, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.8214, 3.527883, 2735.042, 601.0503, 9.143012, 5495.617, 821.5069, 6.660598, 5471.84, 790.3677, 6.952159, 5490.251, 601.1453, 9.141101, 5495.49, 587.6865, 9.329636, 5483.018, 99.52567, 100.0, 99.55786, 99.90623, 100.0, 99.77462
65000.049880000006, 283.2418727533677, 283.34818722178863, 283.74094594886895, 34.6247473218629, 34.82162905834457, 34.799153719674855, 9773.807852160433, 9834.185611271001, 9840.842370716491, 200.19333540190814, 48.84014861568721, 19.958238616436574, 9780.78809382068, 9836.483903881259, 9846.225692153253, 0.999997889307071, 0.999992056002972, 0.9999972885933992, 59.99452908575046, 59.99371787739671, 59.99387509649164, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 783.7522, 3.49683, 2743.004, 597.1592, 9.201403, 5494.448, 816.2075, 6.720054, 5483.396, 781.6294, 7.010995, 5480.173, 595.1749, 9.230588, 5493.496, 581.4637, 9.403982, 5468.297, 99.81306, 99.98654, 99.76827, 99.72177, 99.96544, 99.50567
65002.41552, 283.2085016663645, 283.3000268620385, 283.8975112233545, 34.666546305098265, 34.84583638449423, 34.81067430016684, 9785.170925742668, 9842.038582639925, 9855.631128616675, 197.6898641174484, 41.398437558148544, 18.767417911460598, 9782.414968355035, 9835.608933390355, 9848.614561760174, 0.9999972006941003, 0.9999939845688445, 0.9999983398806656, 59.98705001844037, 59.9908334994164, 59.99336762106009, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 781.0316, 3.50843, 2739.995, 601.0114, 9.142643, 5495.49, 821.274, 6.662071, 5471.272, 787.8821, 6.966133, 5488.771, 601.1835, 9.140736, 5495.474, 587.6865, 9.330002, 5483.192, 99.72108, 100.0, 99.58141, 99.8793, 100.0, 99.77779
65004.87204, 283.3220086209334, 283.33784952117315, 283.8383276166428, 34.644985990414106, 34.85957754000203, 34.80999809106095, 9775.49985151125, 9842.654609081073, 9851.85939331717, 199.19153684243554, 38.29674413124394, 11.487399251949682, 9776.527945914417, 9840.603292208634, 9851.32361681643, 0.9999989401420154, 0.9999918427492727, 0.9999988537594285, 59.9869444116589, 59.99472990516675, 59.9830473200036, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.8344, 3.508787, 2740.301, 601.0698, 9.142828, 5495.549, 821.3904, 6.662439, 5471.162, 787.921, 6.966133, 5488.824, 601.1835, 9.14037, 5495.392, 587.7064, 9.329453, 5483.191, 99.71117, 100.0, 99.57315, 99.87824, 100.0, 99.77777
65007.27964000001, 283.49516693920367, 282.9131683747573, 283.6947206938482, 34.67034557522669, 34.87735974368051, 34.83127753518312, 9795.06929593205, 9828.208781683472, 9862.237882129086, 189.3524000370669, 29.42527723591502, 28.985025672237043, 9791.33695971713, 9832.482671074456, 9852.473689622564, 0.9999939896927776, 0.9999949538073822, 0.9999949640300445, 59.990215222613756, 59.98475451120559, 59.98381457585777, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6439, 3.529489, 2734.01, 607.3344, 9.040599, 5490.793, 827.7381, 6.588257, 5453.499, 794.2126, 6.917593, 5494.192, 607.5163, 9.03737, 5490.732, 593.4321, 9.25419, 5490.547, 99.49785, 99.91707, 99.23845, 99.97795, 99.91498, 99.92893
65009.674080000004, 283.47344789847983, 282.82288394643183, 283.7486380321737, 34.67691198054374, 34.83418153237003, 34.80839773111564, 9796.229104036018, 9825.292083302737, 9850.99855239219, 188.8138516459635, 30.71473864053587, 36.81949969696825, 9793.391503588118, 9824.032001464526, 9861.586859018757, 0.9999943060402772, 0.9999942699042873, 0.9999943011031572, 59.98628549340328, 59.98442834679899, 59.984915338695934, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.509322, 2740.358, 601.1086, 9.142643, 5495.498, 821.4875, 6.659494, 5471.164, 790.1735, 6.949033, 5491.73, 601.2407, 9.140188, 5495.426, 592.4977, 9.267192, 5491.456, 99.74685, 100.0, 99.5651, 99.93315, 100.0, 99.92816
65012.11000000001, 283.01166928903456, 283.2039231198344, 283.62891082959106, 34.686418155605004, 34.85540424765476, 34.84298458883773, 9777.181025747463, 9838.277505219943, 9860.081984488788, 197.03608065419394, 40.85529242421444, 22.85339524639494, 9787.23876798555, 9845.101382852585, 9856.37152643638, 0.9999970403172804, 0.9999918123586375, 0.9999975946575502, 59.98398549355457, 59.98392643669215, 59.99816099687406, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 773.5991, 3.533951, 2732.43, 599.1437, 9.178562, 5495.255, 817.6828, 6.701094, 5481.276, 799.0673, 6.872363, 5495.829, 595.5946, 9.227484, 5493.636, 600.2117, 9.155854, 5495.578, 99.45704, 99.99729, 99.72666, 100.0, 99.96847, 100.0
65014.53624000001, 283.1669493665027, 283.3540227367177, 283.95102480921577, 34.65837644016144, 34.84118423936908, 34.8181172415613, 9780.224479207205, 9843.625148899417, 9849.197633274742, 195.73832521601616, 35.034235566416555, 16.863417736193696, 9783.22341593617, 9845.566357095968, 9856.927528882174, 0.9999976628780106, 0.9999920279790692, 0.9999979780070865, 59.98334741293918, 59.9827151063632, 59.982472892187054, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 773.7765, 3.531274, 2733.78, 600.9141, 9.145222, 5495.542, 821.4487, 6.66115, 5472.231, 794.1544, 6.917593, 5494.139, 601.1644, 9.141649, 5495.507, 594.0286, 9.246133, 5492.569, 99.50575, 100.0, 99.5681, 99.97698, 100.0, 99.9494
65016.870480000005, 283.0623852541525, 283.2974806111049, 283.76380379328015, 34.668472303574994, 34.83045969873692, 34.810896245837036, 9784.22200180686, 9846.658877755417, 9853.147794101178, 200.79047945142884, 30.5624968292326, 18.711743540404314, 9787.562432649875, 9848.280399415056, 9856.147054719755, 0.9999978937792667, 0.9999932303256196, 0.9999982046359298, 59.97848878900688, 59.98254689959555, 59.98653106327492, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.5059, 3.529311, 2733.369, 601.0308, 9.143564, 5495.652, 821.3516, 6.661887, 5471.616, 794.1932, 6.917961, 5494.25, 601.1453, 9.141466, 5495.477, 594.0883, 9.245217, 5492.643, 99.5076, 100.0, 99.56815, 99.97494, 100.0, 99.95072
65019.19608000001, 283.2144345128667, 283.186890058633, 283.7321665533116, 34.63481942954972, 34.84617039694481, 34.814617384513724, 9777.787092225997, 9841.231315837153, 9846.989544528707, 204.02886610921496, 39.0597508077401, 26.58075249785088, 9781.375427156994, 9851.352210203155, 9847.151794669064, 0.9999975978780757, 0.999994030970187, 0.9999976933527669, 59.985656357495465, 59.98351325354814, 59.98808522072101, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.795, 3.508073, 2739.1, 607.3734, 9.040414, 5490.905, 827.7381, 6.587889, 5453.495, 787.8821, 6.966317, 5488.824, 607.5544, 9.037187, 5490.552, 587.7064, 9.330002, 5483.138, 99.68695, 99.9172, 99.23739, 99.88037, 99.91469, 99.7746
65021.57116000001, 283.2670854161232, 283.4001732318917, 283.88910713568964, 34.65208213328118, 34.8415184760453, 34.82568151340468, 9786.629617913619, 9846.196503327123, 9850.33205344482, 202.280301418534, 38.065358172094875, 21.937081087401566, 9772.490279495649, 9838.333791671335, 9853.027830258425, 0.9999978511131803, 0.9999926096285628, 0.9999984213449322, 59.98886526821194, 59.98380202221823, 59.98443923032314, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.5453, 3.529668, 2733.172, 601.0698, 9.142643, 5495.61, 821.4681, 6.658942, 5471.328, 794.1932, 6.917593, 5494.42, 601.1072, 9.142197, 5495.642, 592.3785, 9.268657, 5489.94, 99.49038, 100.0, 99.56188, 99.98209, 100.0, 99.90057
65023.98692, 283.12780841167137, 283.40974143979025, 283.72455176959124, 34.622480076972735, 34.818004025801706, 34.80369777107081, 9775.843014551327, 9837.253740906788, 9842.371334257654, 204.41738523552345, 43.102974443683706, 16.57587011314172, 9779.733849439941, 9829.297950552504, 9846.749437294658, 0.9999980373642918, 0.9999930724454681, 0.9999964092521667, 59.98718733744621, 59.980813773019115, 59.982915111815544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.8936, 3.507895, 2739.191, 601.0503, 9.14338, 5495.66, 821.1187, 6.669618, 5474.579, 786.2316, 6.978452, 5485.574, 598.3223, 9.184201, 5494.946, 582.9746, 9.386769, 5469.486, 99.69025, 100.0, 99.59861, 99.82747, 99.99465, 99.55917
65026.33172, 283.263956795085, 283.36462296516, 283.842962152836, 34.642019006351106, 34.850708125608385, 34.81208910091764, 9775.56283323213, 9837.396008621494, 9853.080851817027, 208.28762583659886, 44.340474787115454, 17.49034579805175, 9780.78940452788, 9846.2470509179, 9855.517817663538, 0.9999983803731445, 0.9999929487362134, 0.9999976962763533, 59.98528029145684, 59.98669266013338, 59.990048215040865, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 785.5068, 3.494331, 2742.708, 597.2176, 9.201034, 5495.649, 819.4687, 6.676981, 5473.574, 787.3773, 6.970178, 5488.828, 601.0881, 9.141466, 5495.54, 587.6666, 9.330002, 5483.198, 99.81827, 99.99937, 99.60277, 99.87922, 100.0, 99.77779
65028.70076000001, 283.18549807078125, 283.34759098157775, 283.8143090461581, 34.649238529858955, 34.841717156097104, 34.81730649150827, 9780.084211058158, 9845.690281752333, 9853.423498969698, 195.8111561276778, 35.24492965513855, 22.685641268244353, 9781.042722551812, 9838.22349499009, 9859.17280834333, 0.9999974169790435, 0.9999922064876967, 0.9999987272630294, 59.99209481440488, 59.993197742386414, 59.989541188974634, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.8344, 3.508073, 2739.072, 601.0503, 9.143196, 5495.617, 821.4875, 6.661887, 5471.333, 787.9016, 6.966133, 5488.601, 601.2216, 9.140553, 5495.493, 587.6865, 9.329819, 5483.018, 99.70453, 100.0, 99.56199, 99.88238, 100.0, 99.77462
65031.10072, 283.34837957335867, 283.4039256473464, 283.8783490123258, 34.60477125406001, 34.81929657403874, 34.760503228769196, 9772.03130182167, 9837.941311427396, 9843.96459159698, 192.6972600693639, 38.771306954702595, 23.990177020444662, 9780.35724901896, 9841.81690661511, 9846.071978880787, 0.9999959985585573, 0.9999921197692614, 0.9999974128195728, 59.99800878977638, 59.99431931887083, 59.99919445486672, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.5651, 3.529489, 2734.125, 607.3734, 9.040414, 5490.854, 827.7575, 6.588073, 5453.385, 794.1738, 6.917777, 5493.969, 607.5163, 9.037187, 5490.708, 594.0684, 9.245584, 5492.576, 99.50586, 99.9172, 99.24352, 99.97389, 99.91169, 99.94854
65033.440720000006, 283.5391605517768, 282.89208892974443, 283.8124865658137, 34.644404562592584, 34.82075045051097, 34.82423639216808, 9787.00981326692, 9832.15375527657, 9850.859456419761, 201.65680975387977, 36.51299014789947, 15.714345106620158, 9784.32423141506, 9840.989039493501, 9848.070832343694, 0.9999981239802237, 0.9999924077852365, 0.9999975048106603, 60.00795388969471, 60.003395141269905, 60.00717302772305, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.8738, 3.50843, 2739.813, 601.0698, 9.143012, 5495.611, 821.4487, 6.660966, 5470.82, 787.9016, 6.966133, 5488.655, 601.2407, 9.140736, 5495.434, 587.7064, 9.329636, 5483.078, 99.71289, 100.0, 99.56497, 99.87719, 100.0, 99.7779
65035.866, 283.05795808004814, 283.3429094678445, 283.71283061716724, 34.67892273972519, 34.866284922226484, 34.81827236375867, 9777.478482537806, 9838.596019789551, 9865.751467531492, 201.1135063503068, 40.06520374659431, 20.2802275019194, 9790.228154999746, 9841.675981100094, 9856.356976132118, 0.9999987126163102, 0.9999922724567369, 0.9999975809057804, 60.01054202107182, 60.01279079948622, 60.01259871123937, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6439, 3.529311, 2733.393, 600.9919, 9.143012, 5495.667, 821.371, 6.661703, 5471.271, 794.1738, 6.917777, 5494.021, 601.1072, 9.148954, 5495.49, 595.0027, 9.224158, 5494.146, 99.47681, 100.0, 99.56084, 99.97494, 100.0, 99.9771
65038.23936000001, 283.53517451387756, 282.8626029635306, 283.9072110081617, 34.65186227948393, 34.84552082984596, 34.842711347657584, 9798.47539403441, 9830.251261665233, 9865.126284911366, 199.16531789520414, 29.087396030609852, 26.05356162188491, 9782.829877513546, 9841.448769922095, 9854.05535979972, 0.9999969830391112, 0.9999926719859752, 0.9999968977582299, 60.01233816991049, 60.010353775724575, 60.01044464778183, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 768.3746, 3.548585, 2726.813, 594.7272, 9.234005, 5493.493, 816.1104, 6.717477, 5480.331, 798.1157, 6.889094, 5495.349, 598.1887, 9.179453, 5495.621, 596.295, 9.21372, 5492.895, 99.21052, 99.96595, 99.75009, 99.99899, 100.0, 99.96187
65040.606320000006, 283.35497952594665, 283.32931704947026, 283.9781649953431, 34.66113735750626, 34.82575003380406, 34.80803760627528, 9777.42265008673, 9841.613767627117, 9855.114331718489, 201.2036986730668, 36.58930564240836, 22.81912833651768, 9790.04312259228, 9846.112088681519, 9851.61668434033, 0.9999980173008426, 0.9999926235283912, 0.9999982467206799, 60.01481433227555, 60.01358837449549, 60.017916221046605, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6242, 3.529132, 2733.369, 601.0503, 9.14338, 5495.594, 821.4099, 6.661703, 5471.385, 794.2126, 6.917777, 5493.857, 601.1644, 9.140736, 5495.549, 594.0883, 9.245217, 5492.576, 99.47036, 100.0, 99.56914, 99.97698, 100.0, 99.94757
65043.0068, 283.2276433352132, 283.3063433601158, 283.81504351885985, 34.59386521090212, 34.813969231836666, 34.76148872200787, 9772.853996511996, 9841.195748274906, 9839.264893050204, 200.63195331949282, 41.84142225281096, 20.21496809135533, 9768.841531962205, 9834.510455984226, 9834.735667194434, 0.999997359458214, 0.999991788698177, 0.9999977093509568, 60.016485378085704, 60.017053191695354, 60.015719229875195, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 779.6712, 3.512178, 2739.393, 607.1788, 9.041519, 5490.905, 827.7187, 6.58881, 5453.554, 787.9016, 6.966317, 5488.771, 607.5544, 9.037004, 5490.711, 587.6865, 9.329819, 5483.197, 99.69691, 99.91814, 99.24052, 99.88228, 99.91171, 99.77787
65045.38216000001, 283.2759861822639, 283.3344902426344, 283.91447202526416, 34.666009470417734, 34.83054184004657, 34.803775107501366, 9783.430666305325, 9849.235104390847, 9857.019309498899, 200.78307613748075, 39.30490496509674, 19.717277652966914, 9781.146509932243, 9834.74080480809, 9854.509039559158, 0.9999978670702309, 0.9999934184288939, 0.9999977273003255, 60.01952391044033, 60.01926121781881, 60.01268258804788, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6045, 3.528954, 2733.35, 601.0698, 9.14338, 5495.608, 821.5263, 6.660414, 5472.006, 794.1738, 6.918144, 5494.309, 601.2026, 9.140553, 5495.493, 594.0684, 9.245584, 5492.582, 99.47766, 100.0, 99.56193, 99.97494, 100.0, 99.9495
65047.716920000006, 283.3597421194117, 283.4058628111178, 283.77809655989694, 34.64038681805276, 34.81342243311397, 34.81482471840226, 9781.922950724183, 9836.326361020929, 9842.789719117487, 199.67256938835817, 39.54914118734905, 22.884708580163874, 9776.199343838614, 9840.077088333992, 9850.398441618168, 0.9999983576346473, 0.9999935201743735, 0.9999977440582621, 60.0122028984897, 60.011928779174816, 60.01493380985026, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 781.1301, 3.508252, 2739.99, 601.0308, 9.143012, 5495.61, 821.3516, 6.660598, 5472.226, 787.8821, 6.966317, 5488.713, 601.2407, 9.140553, 5495.483, 587.7064, 9.330002, 5483.205, 99.70698, 100.0, 99.5619, 99.87824, 100.0, 99.77801
65050.093080000006, 283.3940261087355, 283.2381023322294, 283.92065645069454, 34.615873243401396, 34.82762028827751, 34.83000155202893, 9781.249795339676, 9842.122215789017, 9852.214249328812, 206.25039621585893, 40.3410264207605, 24.784256301970117, 9778.021340857076, 9843.833001610381, 9849.148539486936, 0.9999967955385378, 0.9999923509963833, 0.9999975421796505, 60.010195130613866, 60.00364216371167, 60.00654635384248, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 787.222, 3.486122, 2744.319, 594.7856, 9.236032, 5493.333, 815.1398, 6.727601, 5484.234, 781.5711, 7.011547, 5480.056, 595.1559, 9.225657, 5494.108, 583.1536, 9.384755, 5475.485, 99.88087, 99.96216, 99.79168, 99.72071, 99.97203, 99.60564
65052.60012, 283.2760123406729, 283.337659686848, 283.7829397634526, 34.62408520853485, 34.85624623844974, 34.81780003621425, 9782.266388550082, 9840.027923445117, 9854.081597744145, 203.53642113473302, 38.25088074190717, 21.205335893409938, 9782.158620727614, 9844.450921578853, 9852.525808549653, 0.9999976672328295, 0.9999929223561467, 0.9999970636120319, 60.004810299918596, 60.00711607150391, 60.00623661493489, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.7556, 3.509144, 2740.784, 601.1086, 9.142828, 5495.617, 821.5263, 6.659862, 5471.782, 787.9016, 6.966317, 5488.824, 601.2026, 9.140553, 5495.367, 587.7064, 9.329636, 5483.198, 99.74823, 100.0, 99.57015, 99.87824, 100.0, 99.77361
65054.97236000001, 283.13907542830134, 283.3360091326154, 283.8776298209645, 34.611381420935935, 34.82261641619512, 34.75133576501612, 9771.503924383356, 9834.627173012403, 9836.039931763617, 195.48673744926487, 38.839378249008405, 25.639716431081524, 9774.549685516398, 9839.655127139764, 9835.092933567661, 0.9999968912279508, 0.9999927749743625, 0.99999660350081, 60.00394164360695, 60.00370310212279, 60.005396661946016, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 778.1335, 3.520566, 2735.709, 605.0387, 9.079648, 5492.326, 826.7093, 6.595437, 5454.284, 794.1544, 6.917593, 5494.027, 607.5163, 9.037552, 5490.544, 594.0684, 9.245584, 5492.517, 99.59724, 99.9574, 99.25174, 99.97494, 99.91051, 99.94747
65057.31416, 283.2249585468411, 283.4217143683712, 283.89241178018415, 34.61992965251033, 34.818242191890626, 34.82544976506757, 9778.843858504446, 9843.40238163799, 9854.574987400809, 207.5722688984328, 40.75501201595216, 17.504721374076325, 9782.206470591946, 9838.891791290653, 9852.88259571887, 0.9999971624340619, 0.999993918929387, 0.9999984276190149, 60.00426785572435, 60.00604233281084, 60.007627580880296, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 781.0118, 3.508965, 2740.588, 601.0308, 9.143012, 5495.497, 822.3416, 6.650658, 5469.208, 787.8821, 6.966317, 5488.771, 601.1263, 9.141649, 5495.476, 587.6865, 9.329819, 5483.252, 99.74111, 100.0, 99.5233, 99.8792, 100.0, 99.77887
65059.715800000005, 283.48053684736584, 282.9744851907172, 283.6833478645184, 34.66250677789649, 34.84394874858196, 34.82462349922281, 9792.141475417078, 9832.570939517545, 9850.18862975066, 195.64987748073747, 30.78357972448748, 35.03522892597721, 9796.836989243811, 9836.192953327709, 9856.757465581351, 0.9999973537615043, 0.9999924065208164, 0.9999977698466539, 59.99868898871268, 60.00144423690801, 60.00569964792592, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.7819, 3.529668, 2734.565, 601.0698, 9.143196, 5495.49, 821.371, 6.660414, 5471.214, 794.1932, 6.918144, 5494.085, 601.1835, 9.140736, 5495.477, 594.0286, 9.245584, 5492.576, 99.50778, 100.0, 99.55981, 99.97793, 100.0, 99.94854
65062.05700000001, 283.16140896962474, 283.27821388027354, 283.8164028830993, 34.65657923192045, 34.857394476370175, 34.83204478646152, 9788.332742436165, 9846.814969081917, 9855.527148592068, 205.47878629606157, 42.18003390296781, 23.81104966697785, 9783.77141248656, 9842.248943879187, 9848.737434437158, 0.9999979398959015, 0.999991929943341, 0.9999977075428722, 59.99749839469366, 59.992789169468615, 59.99837848636981, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 768.4141, 3.548942, 2726.167, 594.7662, 9.2364, 5493.145, 815.2563, 6.726312, 5483.844, 800.446, 6.865376, 5495.997, 595.0032, 9.232597, 5493.418, 600.311, 9.153291, 5495.504, 99.21626, 99.96105, 99.78864, 100.0, 99.96389, 100.0
65064.481080000005, 283.35720720873894, 283.37073175407096, 283.8650569812198, 34.644652077067065, 34.8232756276771, 34.818564400411915, 9786.138813337027, 9835.451081821962, 9858.88262890518, 201.02086911165793, 39.982004834116196, 18.5544488204132, 9782.07802579924, 9842.391033476717, 9857.200855130139, 0.9999960444580692, 0.9999919344135791, 0.9999947351198184, 59.995195130651936, 59.996481318072355, 59.99222608378724, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.4468, 3.530203, 2734.244, 600.9919, 9.143196, 5495.593, 821.371, 6.66023, 5471.387, 794.2126, 6.917593, 5494.252, 601.2598, 9.140553, 5495.434, 594.0684, 9.2454, 5492.576, 99.51022, 100.0, 99.56188, 99.97904, 100.0, 99.94854
65066.85140000001, 283.27227449163905, 283.3978095985571, 283.77615004040877, 34.59357484395827, 34.81370148990979, 34.76798769176727, 9762.434927805283, 9834.292390589017, 9831.375561358902, 196.92137956274132, 43.812861331191925, 19.85141972436668, 9770.526648681176, 9828.558802137723, 9836.273289736098, 0.9999963073812774, 0.999992025392267, 0.9999971343702121, 59.98988341083384, 59.99666791002556, 59.99734150918982, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.8016, 3.528418, 2734.902, 602.1592, 9.126065, 5494.924, 822.0892, 6.652683, 5468.479, 790.3289, 6.952711, 5490.308, 605.7996, 9.059102, 5491.379, 587.8257, 9.329636, 5483.137, 99.53002, 99.99579, 99.53351, 99.91251, 99.92676, 99.77788
65069.21076, 283.213772025078, 283.275454327757, 283.8693711845256, 34.64235550012656, 34.825769801747356, 34.81994867166848, 9781.245770242918, 9840.913416734635, 9854.514716441647, 200.07505432379492, 40.645561917642226, 17.99008950671214, 9782.989131331367, 9840.41285322842, 9851.5837602223, 0.9999979682497107, 0.9999919148731413, 0.999998049379785, 59.99183091219147, 59.99169211841664, 59.99222474885695, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 777.68, 3.520744, 2736.263, 602.8207, 9.115198, 5495.315, 822.7104, 6.649186, 5468.809, 794.1738, 6.917593, 5493.856, 601.1644, 9.141284, 5495.427, 594.0684, 9.245767, 5492.515, 99.5837, 99.99637, 99.51604, 99.97389, 100.0, 99.94743
65071.60096, 283.22565656598175, 283.3285550630853, 283.7592198894759, 34.63175691854248, 34.84333039360392, 34.82431039675101, 9782.926946070875, 9843.134569721866, 9847.879167392288, 205.7554437096614, 37.91515933142364, 19.564975863564996, 9777.946326227107, 9838.76423004229, 9853.389996757023, 0.9999974076949375, 0.9999935121404311, 0.9999981008570415, 59.98745818106661, 59.98680455578009, 59.99118250923599, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 781.1696, 3.509322, 2740.574, 601.0892, 9.142459, 5495.564, 821.4099, 6.660966, 5471.387, 787.8821, 6.966317, 5488.824, 601.2216, 9.140188, 5495.435, 587.7064, 9.330002, 5483.198, 99.74058, 100.0, 99.55679, 99.8792, 100.0, 99.77568
65073.99308000001, 283.2395266880218, 283.41590649365355, 283.7340735448537, 34.61543944122179, 34.79481105481663, 34.78632566530772, 9777.929339273798, 9837.352233454632, 9847.486873901653, 205.16962743999989, 46.685318440150695, 16.878249927869092, 9772.673032732206, 9838.79353030285, 9850.898554760419, 0.9999978814564391, 0.9999890992682889, 0.9999980617513508, 59.982787355440344, 59.98338831016246, 59.987128784080475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 787.222, 3.4863, 2744.319, 594.7662, 9.235662, 5493.392, 815.0816, 6.728153, 5484.067, 781.5711, 7.011363, 5480.061, 595.0414, 9.231684, 5493.419, 581.4835, 9.404165, 5468.412, 99.87688, 99.96338, 99.7946, 99.71762, 99.96389, 99.50465
65076.45100000001, 283.0773208589055, 283.1402388759995, 283.8461718818702, 34.64881140282468, 34.832541240959856, 34.83154211313695, 9774.261288627782, 9839.261832852077, 9848.783184860615, 203.49286435438444, 41.34956330051409, 18.793618558927164, 9780.122143360913, 9837.514310409842, 9847.911576196162, 0.999997225950334, 0.9999923113766818, 0.9999987150712664, 59.98276048320327, 59.97989267668699, 59.98558353916927, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.9921, 3.508073, 2740.832, 601.0503, 9.142459, 5495.661, 821.5263, 6.662623, 5471.718, 787.8821, 6.966317, 5488.882, 601.2216, 9.140188, 5495.483, 587.6865, 9.329636, 5483.078, 99.74997, 100.0, 99.57117, 99.88037, 100.0, 99.7768
65078.79120000001, 282.9793086828234, 283.15958006420163, 283.6749912890292, 34.6166921720922, 34.84165039921286, 34.75841450443193, 9768.70578180083, 9840.813107818194, 9843.824610275296, 196.1395538664783, 41.550737580054374, 21.584565360322173, 9771.299384074237, 9836.71759548969, 9841.575474435382, 0.9999945245335917, 0.9999929552957684, 0.9999979958341314, 59.981486010749116, 59.980603182646774, 59.98533441562395, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 780.9527, 3.508073, 2739.311, 601.0503, 9.143196, 5495.721, 821.4487, 6.658206, 5470.776, 789.1055, 6.957675, 5491.332, 603.2435, 9.097089, 5494.038, 591.3844, 9.282024, 5490.714, 99.7263, 100.0, 99.55792, 99.91244, 99.98154, 99.90456
65081.167480000004, 283.14477874182984, 283.274435660982, 283.6776494284451, 34.65679941696398, 34.847797718921896, 34.818999292449796, 9776.028225786158, 9843.559864424496, 9852.839406936206, 201.09432500300136, 37.45439912042002, 16.021046617455795, 9783.214844894997, 9841.537085119015, 9849.41585245297, 0.999998238038157, 0.9999919306396396, 0.999998246082143, 59.98834554790724, 59.982998453770506, 59.980075386331, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 775.4326, 3.525028, 2736.053, 605.2916, 9.075228, 5494.007, 823.9916, 6.631699, 5466.346, 789.3968, 6.959514, 5489.279, 601.5078, 9.139458, 5495.501, 587.6865, 9.329819, 5483.083, 99.57605, 99.96977, 99.47123, 99.88854, 100.0, 99.7758
65083.59204, 283.19564059345134, 283.2859379190585, 283.83260628574845, 34.66077047917483, 34.83857189927472, 34.807142498631514, 9782.75718444338, 9837.243485509482, 9850.409207751203, 197.9624292139133, 37.01929538893148, 19.60505657931799, 9772.692440560619, 9833.582623075796, 9852.742277616746, 0.9999989210399919, 0.9999918760394776, 0.999998283076478, 59.98358058957944, 59.9858445345745, 59.980325261434935, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 776.024, 3.526991, 2734.095, 601.0503, 9.143196, 5495.603, 821.4293, 6.660598, 5471.499, 794.2126, 6.917777, 5494.25, 601.2026, 9.140736, 5495.54, 594.0485, 9.24595, 5492.569, 99.5048, 100.0, 99.55575, 99.979, 100.0, 99.94733
65086.05644000001, 283.2439530443461, 283.1883400302838, 283.69611875523333, 34.648405404059886, 34.84336775411824, 34.81232453375655, 9781.804948102545, 9838.72679923059, 9855.433954435526, 202.12960292592834, 48.43020238410122, 20.311369448989353, 9787.705075883146, 9841.582494954358, 9857.612758008197, 0.9999974200324401, 0.9999897619621243, 0.9999976138533107, 59.98693020620755, 59.98491633283336, 59.98553206810187, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 768.4535, 3.54805, 2726.282, 594.9802, 9.2329, 5493.467, 815.0816, 6.728153, 5484.065, 800.4265, 6.865927, 5495.601, 594.9842, 9.232597, 5493.477, 600.3309, 9.15384, 5495.633, 99.22043, 99.96313, 99.7926, 100.0, 99.96493, 100.0
65088.415960000006, 283.23529774150455, 283.28789911814744, 283.86295080376334, 34.639360518341235, 34.8467465339573, 34.82017828693162, 9783.778935101906, 9842.29693802272, 9856.082992063193, 198.89035602653075, 39.57030249512127, 24.122074638773483, 9784.334530457707, 9835.067658623571, 9845.95073484336, 0.9999978403906944, 0.999993529924405, 0.9999960689308008, 59.97643859720182, 59.98396905823067, 59.98448353298157, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 600], 5500.0, [], 774.6045, 3.528954, 2733.727, 601.1086, 9.142275, 5495.557, 821.4293, 6.659862, 5471.385, 794.1738, 6.917777, 5493.969, 601.2026, 9.140188, 5495.54, 594.0684, 9.245767, 5492.521, 99.4954, 100.0, 99.55781, 99.97803, 100.0, 99.94852
