TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
67366.66616000001, 283.2229780218071, 283.43998365565295, 283.87915265814047, 34.65253041552211, 34.82745778868156, 34.80748689998108, 9784.341912243934, 9838.503033116389, 9849.104410795924, 208.3194056216064, 52.841244031726546, 16.109755733305974, 9789.954793548332, 9836.788515704839, 9848.563599766941, 0.9999990164926631, 0.9999888939747245, 0.9999979349157753, 59.98230727229016, 59.980682893265076, 59.98182684565421, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.1335, 3.516996, 2736.782, 790.6054, 6.946097, 5491.452, 594.5822, 9.238358, 5493.104, 607.5226, 9.037906, 5490.664, 601.3361, 9.140188, 5495.558, 594.1479, 9.244668, 5492.823, 99.6419, 99.92913, 99.96111, 99.91482, 100.0, 99.95402
67369.03692, 283.4139046905034, 282.9361774269575, 283.63161650766557, 34.6064015697779, 34.7979218814105, 34.798796620814755, 9780.300944280687, 9823.964903484439, 9842.104684664346, 194.63846513199292, 27.211939587935376, 38.958660784475796, 9783.098199291791, 9819.130208611085, 9840.938553152366, 0.9999922087708715, 0.9999956963410338, 0.9999931218691861, 59.978691814695665, 59.98223098648161, 59.98871946841421, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 776.2211, 3.526455, 2733.895, 787.5315, 6.973911, 5487.059, 589.8263, 9.302415, 5485.12, 602.0077, 9.135721, 5495.398, 607.5544, 9.037187, 5490.716, 587.8853, 9.327255, 5483.876, 99.51696, 99.85764, 99.829, 99.9999, 99.91368, 99.79023
67371.43696, 283.02862110919784, 283.1768365358072, 283.5963000474517, 34.67149281387829, 34.85628992071221, 34.843163348506664, 9780.15826442466, 9836.854009739101, 9844.228793361324, 214.5924728040418, 34.73882814347053, 20.863702337212942, 9783.321282010616, 9836.029175557853, 9844.699275945733, 0.9999976265037807, 0.9999914016299003, 0.9999986435810095, 59.98055311486249, 59.976172843125084, 59.97313838465216, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.6208, 3.52003, 2737.447, 790.5471, 6.946097, 5491.622, 594.5822, 9.238726, 5493.22, 607.4644, 9.038457, 5490.618, 601.2979, 9.139275, 5495.61, 594.128, 9.245217, 5492.817, 99.62016, 99.92916, 99.96025, 99.91386, 100.0, 99.95292
67373.86416000001, 283.10057366709526, 283.27834719618767, 283.58358257132164, 34.647573974239194, 34.8502152136981, 34.822203688588104, 9781.95285231909, 9843.423473494831, 9845.242880936163, 204.70356642990828, 44.90592718684684, 20.42606051889834, 9786.63725155664, 9836.6793718508, 9852.373144343408, 0.9999980979304975, 0.9999913123019316, 0.9999973291648925, 59.9758840745654, 59.97460032532632, 59.97586180944519, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0743, 3.518781, 2737.672, 790.586, 6.945729, 5491.627, 594.621, 9.237989, 5493.279, 601.3281, 9.140501, 5495.587, 601.317, 9.139823, 5495.576, 594.2075, 9.244119, 5492.951, 99.60797, 99.93127, 99.96134, 100.0, 100.0, 99.95527
67376.28248000001, 283.22618073580895, 283.3471822458192, 283.55684049666297, 34.69247118665485, 34.8383599974852, 34.84392509074332, 9788.745764911611, 9851.411553388296, 9857.849066731007, 213.53941821001126, 41.2234374228741, 21.482519302860965, 9788.549074464356, 9844.52751419617, 9844.529583140458, 0.9999979843284885, 0.9999881589304145, 0.999998356311138, 59.9706201306827, 59.97721937888483, 59.98174518243166, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 783.7916, 3.497365, 2741.933, 797.0258, 6.895443, 5495.134, 600.8911, 9.145769, 5495.66, 594.9199, 9.233169, 5493.368, 595.0032, 9.232597, 5493.529, 600.3309, 9.154572, 5495.633, 99.82348, 99.99509, 100.0, 99.9651, 99.96799, 100.0
67378.66540000001, 283.03933875095635, 283.0472652001973, 283.19145362534, 34.6427359421742, 34.86496221512957, 34.823462075288845, 9782.37673732018, 9850.660155402355, 9853.464255547126, 199.35362711361904, 50.08758090916672, 17.70628036033304, 9789.514268676045, 9846.590256522051, 9848.264880050894, 0.9999978886805868, 0.9999919514048077, 0.9999990273167956, 59.975525636590575, 59.976254777519856, 59.976260102127824, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0349, 3.518424, 2737.395, 790.6054, 6.945913, 5491.511, 594.6016, 9.238542, 5493.044, 601.231, 9.140134, 5495.477, 601.3361, 9.138909, 5495.57, 594.1081, 9.245217, 5492.751, 99.63026, 99.93118, 99.96012, 100.0, 100.0, 99.95291
67381.06824000001, 283.33683168458066, 283.3934475312868, 283.68439773910615, 34.591770314478936, 34.815417848037015, 34.79041522977145, 9769.62093623298, 9832.321352388479, 9837.250138353924, 204.8365542551528, 41.0378584243299, 19.45660704584452, 9772.751953449319, 9829.857554235763, 9840.221723567036, 0.9999987659866867, 0.9999909910429134, 0.9999984694060825, 59.971651283624624, 59.974443754673004, 59.97332314405374, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9166, 3.519852, 2736.683, 797.59, 6.887154, 5495.877, 592.4469, 9.2737, 5489.371, 604.7457, 9.074494, 5492.824, 606.3909, 9.057276, 5491.607, 588.0245, 9.326889, 5483.749, 99.6101, 100.0, 99.89021, 99.95959, 99.93091, 99.78691
67383.46116, 283.25262091047813, 283.4213901303011, 283.7392760615593, 34.645148120067454, 34.834257517803294, 34.809075884839956, 9773.656257876515, 9851.846131800346, 9862.60945070572, 205.70060090684956, 46.340691662999234, 22.0526342654818, 9787.2976416842, 9850.544327762964, 9859.860918272596, 0.9999981307161798, 0.999987871371098, 0.9999984323756576, 59.973671313993066, 59.984419473452164, 59.981211575405005, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 776.024, 3.525206, 2735.68, 798.0764, 6.891575, 5495.361, 594.5046, 9.23983, 5493.154, 601.3281, 9.138662, 5495.587, 601.317, 9.139275, 5495.678, 594.1479, 9.244668, 5492.764, 99.56247, 99.99941, 99.95906, 100.0, 100.0, 99.95307
67385.90616, 283.2871501495432, 283.4289026270801, 283.7708201563233, 34.621317411137355, 34.80883298133934, 34.79211309093273, 9778.989601363006, 9838.00923838879, 9839.894714451402, 202.6103758202953, 35.89526116238039, 22.061069485240296, 9783.13673212605, 9836.796422613483, 9843.631458515993, 0.9999975062123198, 0.999993689232135, 0.9999967360766494, 59.98194227333062, 59.98174444189905, 59.9799515152609, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0152, 3.519317, 2737.51, 796.9479, 6.895259, 5495.191, 594.6016, 9.238358, 5493.108, 607.542, 9.037906, 5490.717, 601.2979, 9.139092, 5495.636, 587.9052, 9.327805, 5483.628, 99.62907, 100.0, 99.95823, 99.91471, 100.0, 99.78801
67388.26364, 283.22877116501303, 283.4789730125654, 283.81698422731625, 34.574048516075614, 34.75211999879172, 34.75044884494743, 9780.415511328998, 9831.027409339336, 9838.268286443868, 206.4213473410482, 45.842018285307574, 17.198668257990903, 9775.803760550965, 9831.998546615516, 9847.61220687971, 0.9999978180388298, 0.999988889795643, 0.9999977003001715, 59.98478646916581, 59.98433957252372, 59.98474098751502, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2451, 3.49683, 2742.283, 790.6249, 6.945913, 5491.399, 600.8716, 9.145953, 5495.599, 613.6006, 8.928139, 5478.584, 594.9842, 9.232414, 5493.535, 581.6426, 9.402517, 5468.901, 99.80296, 99.9271, 100.0, 99.69393, 99.96599, 99.51565
67390.6662, 283.40209901364847, 283.0369012451038, 283.9074074150011, 34.601665426046495, 34.80145359107044, 34.78671955534686, 9785.315906793416, 9810.255066780788, 9843.661399504992, 200.7207209695962, 32.115693598033886, 40.38995340585643, 9787.673680602917, 9823.658101378796, 9843.522090952965, 0.9999903307329, 0.9999949979688997, 0.9999922196256303, 59.98445629301692, 59.99072854106646, 59.990879289226044, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9955, 3.518424, 2737.422, 796.9479, 6.895259, 5495.244, 594.6016, 9.238173, 5493.333, 607.5614, 9.036986, 5490.612, 601.2979, 9.140188, 5495.567, 587.8654, 9.327805, 5483.695, 99.6207, 99.99709, 99.95812, 99.91388, 100.0, 99.78473
67393.0402, 283.2620568398701, 283.3526632746207, 283.6883346837806, 34.611138976978246, 34.80726273639319, 34.752851179704585, 9778.55471448088, 9835.428851241793, 9842.137870353705, 208.1335096084522, 37.58796654293974, 22.843567373536644, 9781.496775878093, 9836.884613640246, 9843.903642145744, 0.9999969756499567, 0.9999890963861585, 0.9999969579798296, 59.99398009492639, 59.995003670640905, 59.98900673923801, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2056, 3.49683, 2742.393, 790.6054, 6.946097, 5491.224, 594.0387, 9.253083, 5491.65, 605.4836, 9.071736, 5493.35, 604.2545, 9.082295, 5493.405, 592.299, 9.269938, 5491.497, 99.8068, 99.92394, 99.93817, 99.96262, 99.96985, 99.92891
67395.41148000001, 283.3431835107893, 283.4558045386943, 283.6999239322102, 34.61046753616343, 34.80322388419748, 34.77597604594663, 9775.525993708457, 9840.83058237455, 9844.208207049713, 205.2651708183921, 38.411200813684445, 21.2014006991958, 9784.452519504512, 9833.742343316044, 9843.522493838787, 0.9999974525893085, 0.9999916818796495, 0.9999970837855081, 60.00063834543938, 59.99852863483223, 59.997752026056254, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 789.3906, 3.478983, 2745.029, 786.9478, 6.970411, 5489.041, 592.4663, 9.267626, 5491.654, 606.3963, 9.049857, 5491.073, 601.3361, 9.138727, 5495.492, 587.8853, 9.327438, 5483.568, 99.90271, 99.8693, 99.93177, 99.9212, 100.0, 99.78695
67397.75748, 283.3163558323932, 283.4122398417333, 283.7301625446866, 34.62891409885169, 34.82608307080534, 34.82025938691181, 9773.779440151313, 9844.062437536017, 9840.630892566789, 207.94838539175862, 43.46505182196006, 26.193317882431074, 9786.20673162439, 9839.968315369724, 9846.988047639994, 0.999997530998407, 0.9999914010621794, 0.999996904553524, 59.98999785591013, 59.99189857840659, 59.99802764687566, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2253, 3.497544, 2742.996, 790.6054, 6.945729, 5491.399, 594.6016, 9.238542, 5493.258, 601.1921, 9.139766, 5495.535, 601.2789, 9.13964, 5495.561, 594.0883, 9.245584, 5492.818, 99.8014, 99.9282, 99.95917, 100.0, 100.0, 99.9505
67400.15352, 283.4772002523249, 283.4839233603415, 283.84721782799824, 34.627020989493055, 34.79110292113112, 34.770888078043455, 9783.657676913, 9842.87355628428, 9848.54098026106, 210.89524497478396, 42.890710640113866, 24.3884469050181, 9786.204992426732, 9845.039992777354, 9846.578931144908, 0.9999967685925513, 0.9999910265200125, 0.9999985314893568, 59.99071173747059, 59.99583206850913, 59.99603322824976, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0349, 3.518603, 2737.069, 796.9479, 6.895259, 5495.416, 600.7746, 9.147242, 5495.6, 594.9393, 9.233904, 5493.301, 595.0223, 9.232414, 5493.527, 600.5496, 9.151277, 5495.862, 99.61304, 100.0, 100.0, 99.96282, 99.96468, 100.0
67402.51524000001, 283.4302754517115, 283.5620902556464, 283.8846841871108, 34.62403373196285, 34.80253277155115, 34.777984895166036, 9778.177387111491, 9841.62461700616, 9851.924383348785, 210.34914217637674, 49.8987656613499, 18.251843378290687, 9782.904059431221, 9846.536807236538, 9846.51372550981, 0.9999974580939952, 0.9999875166927712, 0.9999971327599588, 59.99675413351285, 59.99700398456141, 59.99646255405476, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2451, 3.496651, 2742.24, 790.6054, 6.946097, 5491.569, 594.5822, 9.237805, 5493.154, 601.2115, 9.140501, 5495.47, 601.317, 9.138909, 5495.459, 594.2075, 9.244668, 5492.891, 99.81917, 99.93022, 99.96137, 100.0, 100.0, 99.95413
67404.91208000001, 283.4625370361207, 283.57412606432297, 283.88946339133753, 34.562151459597246, 34.757051640913815, 34.72189358025896, 9771.97977542994, 9828.854090903687, 9831.035254250293, 205.59783707111637, 46.798198985054114, 17.197843774661123, 9762.978383862259, 9828.583030349102, 9834.553210774313, 0.9999982960950405, 0.9999894573563164, 0.9999986185732127, 60.00084142389196, 59.99804096623725, 59.994765242374456, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0743, 3.518603, 2737.155, 796.9674, 6.895443, 5495.471, 594.5822, 9.238358, 5493.161, 601.3281, 9.139582, 5495.484, 601.317, 9.138727, 5495.416, 593.5316, 9.253092, 5491.524, 99.61614, 100.0, 99.96027, 100.0, 100.0, 99.93594
67407.34104, 283.4258568505738, 283.52727754749606, 283.8122965449259, 34.59620569656936, 34.81519656036274, 34.786354297052675, 9781.330263188054, 9839.668595571558, 9845.820168303937, 205.84545541397688, 41.604026130999046, 25.669946170630283, 9783.657692941144, 9843.624922582681, 9844.287832471247, 0.9999968338648788, 0.9999894620136824, 0.9999980860750066, 59.998496869630955, 60.00129567992231, 60.001279415335596, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 771.529, 3.537342, 2729.992, 803.1154, 6.84792, 5495.469, 589.8457, 9.295053, 5488.859, 605.0953, 9.088284, 5494.206, 603.3961, 9.112612, 5495.339, 592.6369, 9.262064, 5491.727, 99.35548, 100.0, 99.86463, 99.9782, 99.98888, 99.93308
67409.82252, 283.50303936898354, 283.5496055356778, 283.85763756732695, 34.58817120928905, 34.76995425325384, 34.7666564359784, 9773.977364995513, 9834.23398849842, 9845.967042563938, 204.37219533877874, 39.355711867091486, 22.320585653290436, 9780.918887406135, 9836.458966750797, 9841.30227076886, 0.9999956234181309, 0.9999928918962022, 0.9999971409594246, 59.99572690391473, 59.992886813596975, 59.9915139608468, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0546, 3.518067, 2737.175, 796.9479, 6.895259, 5495.187, 594.6404, 9.237805, 5493.215, 607.5226, 9.037906, 5490.723, 601.2789, 9.139092, 5495.667, 587.8455, 9.327805, 5483.749, 99.6125, 100.0, 99.96017, 99.91267, 100.0, 99.78792
67412.20684, 283.4367005863714, 283.4614135680995, 283.695275360879, 34.584174011920425, 34.775518685469045, 34.720841325904466, 9772.209021813505, 9831.118587060339, 9831.647152075016, 201.38576102182424, 46.675804146912014, 25.59828227809976, 9775.894061093059, 9833.750537827835, 9829.462592228621, 0.9999980902978258, 0.9999906184321645, 0.9999964880954462, 59.99873362914135, 59.99642134767726, 59.995903399699756, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.1662, 3.496651, 2742.455, 790.6249, 6.945729, 5491.74, 600.8134, 9.146505, 5495.576, 613.5618, 8.928323, 5478.362, 595.0414, 9.231502, 5493.595, 581.6227, 9.402884, 5469.016, 99.80715, 99.93332, 100.0, 99.68904, 99.96826, 99.51554
67414.60924, 283.40940315594804, 283.47673145051033, 283.71775288453375, 34.60121158827587, 34.80314572448333, 34.776570583722545, 9776.112628962097, 9828.125633461594, 9836.887869275994, 204.86556079079173, 38.386867001271185, 26.54770368822301, 9773.532638661269, 9838.088956728903, 9846.417999239922, 0.9999956320816987, 0.9999943396838686, 0.9999954763922034, 59.99828570908168, 59.99672450909001, 59.99430939238846, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0349, 3.517889, 2736.992, 796.9674, 6.895259, 5495.304, 594.6016, 9.238358, 5493.332, 607.5032, 9.037722, 5490.553, 601.317, 9.139275, 5495.557, 587.8455, 9.327988, 5483.689, 99.61998, 99.99819, 99.95917, 99.91278, 100.0, 99.78596
67416.97612, 283.411126471185, 283.4486634938076, 283.7224377929129, 34.59239255883228, 34.8074299152526, 34.77603432912017, 9785.240198428615, 9840.274291398557, 9842.290227914526, 202.35691179426271, 35.75570428184801, 24.010494430383005, 9781.592097203576, 9844.19457975548, 9843.88988560066, 0.999996722085822, 0.9999920642368838, 0.9999962007462101, 59.998795183512634, 59.99496181013058, 59.996909641571705, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2845, 3.496651, 2742.403, 796.9674, 6.895074, 5495.355, 594.621, 9.238173, 5493.273, 607.4449, 9.038274, 5490.611, 601.317, 9.139275, 5495.67, 587.8853, 9.32634, 5484.603, 99.81097, 99.99912, 99.95908, 99.91279, 100.0, 99.79256
67419.32576, 283.06862306447346, 283.3179291483301, 283.7905497544154, 34.58851762294101, 34.81755309782419, 34.76919278043413, 9774.227140378858, 9835.651468814202, 9851.756277945247, 206.66642062600545, 49.32134369243295, 24.044348266768793, 9780.765712179049, 9840.675748274978, 9850.131750075345, 0.9999985477199669, 0.9999861908559351, 0.9999983947299396, 59.99637000638039, 59.99938255279297, 59.991001498150254, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 790.6326, 3.473272, 2746.233, 803.1737, 6.841842, 5495.165, 588.2928, 9.321927, 5484.714, 601.697, 9.125424, 5495.127, 606.0284, 9.072799, 5493.459, 592.6767, 9.280376, 5487.861, 99.94025, 99.99674, 99.80548, 99.99761, 99.96461, 99.86274
67421.71548, 283.4880555477508, 283.4541602238026, 283.9121440134977, 34.60370417306321, 34.81289181839785, 34.78228543583397, 9780.48351736963, 9833.829306009755, 9851.212778627458, 201.6521535346318, 43.04886797600284, 20.138762974870588, 9787.5923600795, 9836.181728218344, 9851.51147273716, 0.9999969726974975, 0.9999903497654394, 0.9999979493312829, 59.99014155619684, 59.99091112957667, 59.99461488139892, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2451, 3.49683, 2742.465, 796.9674, 6.895259, 5495.528, 594.5628, 9.237989, 5493.161, 607.4644, 9.037722, 5490.663, 601.2789, 9.140005, 5495.501, 593.4321, 9.251993, 5492.518, 99.80924, 100.0, 99.95919, 99.91269, 100.0, 99.94357
67424.11804, 283.31751875405246, 283.3519840459794, 283.8511351779899, 34.59685358738196, 34.8188479609593, 34.78452487653151, 9777.82597002779, 9829.434863746186, 9848.823709876344, 213.46282191189766, 50.71110149420383, 19.13585184965541, 9778.430822822575, 9838.12062912095, 9846.75964045362, 0.9999984281946518, 0.9999820430611042, 0.9999980282929305, 59.990838930072904, 59.99043164717274, 59.991402404597196, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 780.4992, 3.509322, 2738.472, 792.2202, 6.936519, 5492.046, 599.9593, 9.160127, 5495.699, 613.5618, 8.928507, 5478.361, 595.0032, 9.232414, 5493.542, 600.6093, 9.15146, 5495.788, 99.67415, 99.94956, 100.0, 99.68987, 99.96613, 100.0
67426.51292000001, 283.4508808514603, 283.5328826403211, 283.8773303925217, 34.61153527400132, 34.81513441363516, 34.78642480969212, 9779.689670366586, 9837.707746067888, 9846.868843261695, 209.92545680168723, 46.12327903183359, 21.12627744518204, 9785.998507314063, 9842.0675534184, 9848.280879683087, 0.9999985305640051, 0.9999867556712639, 0.9999987686551649, 59.986934178916314, 59.98805509639864, 59.982765856462045, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2648, 3.497187, 2742.346, 796.9674, 6.895259, 5495.359, 594.5822, 9.238542, 5493.214, 607.542, 9.036986, 5490.553, 601.317, 9.13964, 5495.558, 594.1479, 9.244668, 5492.757, 99.80506, 100.0, 99.95932, 99.9108, 100.0, 99.95415
67428.85900000001, 283.45767362189713, 283.5975853022231, 283.9145334953188, 34.59718501603593, 34.800849895642955, 34.79020560455615, 9782.345628850751, 9831.437796301856, 9844.730562141442, 204.08908762459578, 50.963010102993394, 13.888784118765216, 9770.612249442887, 9846.3784109133, 9846.44614455431, 0.9999989992278552, 0.9999859799223398, 0.9999991221384353, 59.989566111760944, 59.994117709072086, 59.98811828464958, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9758, 3.518246, 2737.169, 796.9285, 6.895259, 5495.245, 594.621, 9.238358, 5493.214, 607.5032, 9.037538, 5490.448, 601.2789, 9.138727, 5495.568, 594.1876, 9.244119, 5492.885, 99.61668, 99.99915, 99.96015, 99.91173, 100.0, 99.95318
67431.26536, 283.3515719845222, 283.59112698941925, 283.9000123870836, 34.59024319022314, 34.79534988504093, 34.73043980102225, 9776.160575289136, 9831.433557886296, 9846.366720553302, 202.01485668665873, 46.025658473769, 23.517712563374744, 9773.707877667546, 9840.717044993196, 9845.976816719982, 0.9999968042442662, 0.9999944283636885, 0.9999969316224052, 59.98364805508737, 59.98309031494004, 59.98461836552769, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 771.4501, 3.538769, 2730.686, 803.1737, 6.842026, 5495.217, 588.2734, 9.322479, 5484.268, 601.2892, 9.13995, 5495.482, 607.5735, 9.037004, 5490.831, 587.9847, 9.321944, 5486.241, 99.39691, 100.0, 99.79735, 100.0, 99.9146, 99.82114
67433.66140000001, 283.34330518415624, 283.45999305243305, 284.0528593032588, 34.587653294827774, 34.78913407283045, 34.77593169719377, 9779.471130281188, 9840.691258952242, 9846.705175655381, 205.41056276098607, 48.15021923778795, 16.997080594102272, 9786.629082103107, 9841.001423070777, 9847.596932366321, 0.999999206140201, 0.9999857300459756, 0.9999980866262483, 59.982024279423115, 59.98303898778104, 59.98493875224933, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9363, 3.518246, 2736.959, 796.9674, 6.895259, 5495.355, 594.621, 9.238542, 5493.215, 607.4838, 9.03717, 5490.553, 601.2789, 9.139275, 5495.453, 594.1876, 9.244302, 5492.825, 99.62243, 99.99808, 99.95693, 99.91173, 100.0, 99.95417
67436.08552000001, 283.36344186090423, 283.43341111973893, 283.8529617442651, 34.63246899397226, 34.791042774378084, 34.78439625804602, 9774.523265939344, 9840.58592285576, 9841.536229803763, 205.46892723149813, 51.74028543053146, 20.532253288500215, 9782.207669224375, 9835.560074757303, 9851.773836332757, 0.9999984634589446, 0.9999859321923309, 0.9999989029565569, 59.984236750499925, 59.98300223359692, 59.98634557286544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.4489, 3.514319, 2739.323, 794.944, 6.911284, 5493.836, 597.6687, 9.188658, 5495.723, 611.7947, 8.949835, 5480.338, 595.3848, 9.229127, 5493.604, 600.5298, 9.15146, 5495.749, 99.66741, 99.97488, 100.0, 99.72584, 99.96725, 100.0
67438.49956000001, 283.4533285244665, 283.35911642083295, 283.821262065594, 34.60426792757322, 34.79143242224151, 34.77411909598829, 9775.106793678888, 9840.703446278721, 9847.720501554813, 206.028721913146, 56.344379123292015, 20.18080144071746, 9777.672491515605, 9837.907754386197, 9847.136993563045, 0.9999987351115958, 0.9999863664240379, 0.9999983557468728, 59.98252118224512, 59.987995906930685, 59.98577718197993, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 779.0403, 3.517175, 2737.365, 796.909, 6.895443, 5495.244, 594.5822, 9.238542, 5493.102, 607.5614, 9.037354, 5490.56, 601.3361, 9.140005, 5495.61, 594.1678, 9.244485, 5492.884, 99.65479, 99.99907, 99.958, 99.91186, 100.0, 99.95307
67440.8638, 283.20564950383437, 283.3096335952133, 283.80212162265155, 34.5997725312523, 34.81177122425081, 34.790383234831296, 9780.254833436515, 9846.758925856358, 9852.741934520025, 208.22309895446415, 54.25741329843186, 14.949927516383468, 9778.768487885607, 9844.71160215828, 9850.822041444748, 0.9999982369963302, 0.999985730252964, 0.9999971793244371, 59.97729137021894, 59.97925600494285, 59.982545522072584, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2845, 3.496473, 2742.446, 796.9674, 6.89489, 5495.244, 594.5628, 9.238726, 5493.103, 607.542, 9.036802, 5490.722, 601.2407, 9.140005, 5495.45, 594.1479, 9.244668, 5492.829, 99.81306, 99.99607, 99.96015, 99.91294, 100.0, 99.95415
67443.31228, 283.1126736616607, 283.25444093271597, 283.82180136480383, 34.60588249426839, 34.8015335914575, 34.77790304105076, 9772.248432500652, 9838.294958380817, 9848.132402431453, 199.2598741513109, 48.02551517133725, 24.148884340282166, 9779.17221490414, 9836.774941296495, 9847.768224508107, 0.9999968253748506, 0.9999870787495438, 0.9999975361221599, 59.98355853789152, 59.97586961656939, 59.97720066747901, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 790.6721, 3.473094, 2746.223, 803.1932, 6.841289, 5495.105, 588.2928, 9.322295, 5484.438, 601.2892, 9.138846, 5495.594, 607.5353, 9.037187, 5490.603, 587.9052, 9.327438, 5484.072, 99.93834, 99.99875, 99.79845, 100.0, 99.91277, 99.78695
67445.66792, 283.51587620437857, 283.6031368499115, 284.02507512786894, 34.56796883866216, 34.81601330443272, 34.78008327943594, 9774.928847861027, 9843.03384035805, 9857.567198462544, 203.05171011695256, 50.02888806789906, 19.733235864242488, 9788.126803400713, 9835.698022426075, 9843.348694511844, 0.9999973520398907, 0.9999857787195616, 0.9999982423584054, 59.975147395936354, 59.97343042547473, 59.97461958715453, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.3239, 3.496651, 2742.623, 796.9674, 6.895074, 5495.409, 594.5822, 9.238542, 5493.279, 607.5614, 9.037354, 5490.56, 601.2979, 9.139458, 5495.618, 594.1678, 9.243936, 5492.89, 99.79895, 100.0, 99.95809, 99.91483, 100.0, 99.95329
67448.057, 283.38697255221666, 283.53046653165893, 284.02620573430056, 34.591831621875535, 34.797839470401094, 34.74615038502083, 9771.717338030565, 9840.560140120671, 9851.329398809983, 208.58107638420188, 59.0750533815517, 15.286659919481963, 9778.11855452656, 9838.459500080555, 9857.186763879043, 0.9999979134227882, 0.9999834989235299, 0.9999991565241233, 59.969238146509895, 59.9724802949891, 59.97642911460039, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2451, 3.496473, 2742.46, 796.909, 6.89968, 5495.101, 595.9799, 9.210379, 5494.956, 609.7363, 8.988814, 5485.387, 597.2731, 9.205751, 5494.413, 599.6152, 9.16556, 5495.779, 99.80923, 99.99448, 99.98797, 99.81772, 99.98842, 100.0
67450.45360000001, 283.49239880095104, 283.536787381164, 283.9226635485363, 34.57279594682285, 34.79897939710468, 34.78056961484005, 9779.46026187855, 9844.82876350944, 9853.44404365638, 203.58574964170293, 52.93211288945663, 16.48572593506651, 9781.98096046514, 9835.268511540873, 9842.507546149787, 0.9999982463059162, 0.9999855174906932, 0.9999982219204795, 59.97131542250885, 59.96744999444694, 59.96628793645352, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 780.657, 3.507359, 2740.06, 794.5549, 6.909258, 5494.808, 595.3781, 9.23486, 5493.29, 607.6197, 9.036802, 5490.494, 601.2979, 9.13964, 5495.683, 594.2274, 9.243569, 5492.825, 99.72189, 99.98986, 99.96223, 99.91065, 100.0, 99.95427
67452.8034, 283.43803703484343, 283.61901601680006, 283.88164642495104, 34.61240583801687, 34.80090516984966, 34.77117853277116, 9770.933724495777, 9846.64339766381, 9855.57537277656, 200.5017849765502, 48.69818387739724, 16.597148846030905, 9781.245060426707, 9842.125267956511, 9847.972375532934, 0.9999977982667653, 0.9999851338399343, 0.9999984719926929, 59.96554785648669, 59.9628444161218, 59.96506105638644, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.1138, 3.518424, 2737.323, 790.6054, 6.945913, 5491.457, 594.5822, 9.238358, 5493.22, 607.542, 9.037906, 5490.716, 601.2598, 9.139823, 5495.459, 594.1678, 9.244485, 5492.818, 99.62225, 99.92916, 99.9581, 99.91374, 100.0, 99.95307
67455.25756000001, 283.5268846106619, 283.1248686329114, 283.8863203646263, 34.56374851562043, 34.7765614698929, 34.742866456294514, 9777.650702093977, 9803.650734190895, 9837.889320800863, 196.85503717260826, 34.91999498834684, 36.52334338707783, 9785.414953927791, 9816.363652320862, 9836.649629155703, 0.9999920412140552, 0.9999907010383093, 0.999994351189843, 59.9713907333597, 59.971523237295905, 59.97196116434059, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 771.7853, 3.538234, 2730.188, 784.3018, 6.992699, 5484.314, 588.2928, 9.322479, 5484.446, 601.2892, 9.140134, 5495.478, 607.4972, 9.037917, 5490.652, 587.8853, 9.327438, 5483.688, 99.3626, 99.79821, 99.79842, 100.0, 99.91244, 99.78474
67457.68228000001, 283.3907161573053, 283.4356487848798, 283.9370340674724, 34.5882454992381, 34.79505594480917, 34.779052413035856, 9780.75423517589, 9843.191723473445, 9850.979211962473, 200.72711267254272, 43.86845357694119, 26.700090855251347, 9778.79161379077, 9837.991780477842, 9850.735783757375, 0.9999965670534243, 0.99998829065572, 0.9999973836007269, 59.974284508166726, 59.97481191058952, 59.97786652765843, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9166, 3.518246, 2737.29, 790.6054, 6.945913, 5491.681, 594.6016, 9.238358, 5493.214, 607.4255, 9.039009, 5490.559, 601.317, 9.139823, 5495.618, 594.128, 9.245034, 5492.831, 99.62105, 99.93226, 99.96027, 99.91184, 100.0, 99.95182
67460.05256000001, 283.36269995771397, 283.53623159685134, 283.9701113890201, 34.60680534863804, 34.80927436479137, 34.79521290424271, 9778.5958947272, 9838.090670429112, 9848.96110651259, 206.06456499729848, 50.029865980116945, 20.750704451886122, 9781.515818534534, 9839.446471212894, 9845.664260279496, 0.999997423161409, 0.9999871730864411, 0.999996623114344, 59.97719544849574, 59.9795920371213, 59.977494676467934, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9758, 3.518067, 2737.385, 790.6054, 6.946097, 5491.511, 594.6016, 9.237989, 5493.414, 608.0857, 9.023196, 5488.708, 599.3141, 9.169591, 5495.407, 597.2493, 9.200536, 5495.504, 99.62452, 99.92916, 99.96368, 99.87816, 100.0, 100.0
67462.48344000001, 283.36331908555127, 283.4484609147924, 283.9632518861964, 34.591231905773554, 34.783630680341965, 34.780019489021555, 9770.618827265605, 9836.46217170144, 9844.109875725168, 206.12987214947498, 49.60813576393866, 22.135671879925212, 9776.384961250562, 9833.03901995306, 9856.708501721134, 0.9999977365950514, 0.9999852512018489, 0.9999987735430893, 59.98289491933473, 59.98362908062864, 59.98224453776671, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 783.8902, 3.500399, 2741.071, 795.0802, 6.910363, 5493.841, 598.0764, 9.188106, 5494.579, 608.5323, 9.020255, 5490.268, 600.9736, 9.141101, 5495.618, 594.466, 9.241006, 5492.92, 99.78512, 99.97596, 99.99028, 99.89558, 100.0, 99.9548
67464.86092, 283.42877079518837, 283.52741569079916, 283.9130556910575, 34.582538356701825, 34.80335563140709, 34.76903039348438, 9781.21019260619, 9841.802906999108, 9855.388820484786, 205.15774898130303, 52.41248994713169, 18.90628389948506, 9769.75000831987, 9839.757869281748, 9850.275465324941, 0.9999986799534129, 0.9999879362018038, 0.9999947503742377, 59.98725541954557, 59.988781237274495, 59.99020980669576, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.8772, 3.51896, 2737.5, 796.7145, 6.895996, 5495.245, 594.6016, 9.238173, 5493.096, 607.542, 9.037538, 5490.723, 601.2979, 9.139458, 5495.607, 594.128, 9.244119, 5492.831, 99.6287, 99.99711, 99.95812, 99.91374, 100.0, 99.95427
67467.23368, 283.6039836455799, 283.5488868222006, 284.20962793308615, 34.54717685665931, 34.75068869611559, 34.719884910541076, 9771.991251815456, 9818.687587584212, 9838.324944739717, 201.30235070740804, 43.20877307743285, 21.554323168221345, 9771.206383350596, 9828.76341444003, 9836.625698751957, 0.9999978120367791, 0.9999895793212492, 0.9999965178483915, 59.98692243798915, 59.98897614559901, 59.987675800827894, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 771.943, 3.537877, 2730.973, 803.2321, 6.841473, 5495.334, 588.2928, 9.322479, 5484.261, 601.3087, 9.138662, 5495.588, 607.5353, 9.037735, 5490.776, 587.8853, 9.327438, 5483.749, 99.38628, 99.99353, 99.79723, 100.0, 99.91378, 99.78792
67469.63388000001, 283.4302923091491, 283.6538928107232, 284.0848794814676, 34.596153002656486, 34.72130388709111, 34.77030185145086, 9780.608504592654, 9833.23047295781, 9851.575563514449, 202.36640257028478, 54.411492134138825, 15.047629084491291, 9784.023986048845, 9834.407793760487, 9855.232534785953, 0.9999986786831069, 0.9999863028257305, 0.9999988376621887, 59.98321175731408, 59.98692044191306, 59.98569844912851, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 778.0152, 3.518424, 2737.222, 796.9479, 6.895259, 5495.417, 594.5822, 9.238542, 5493.161, 607.5226, 9.037538, 5490.618, 601.317, 9.138727, 5495.628, 594.1876, 9.244119, 5492.831, 99.62433, 99.99603, 99.95919, 99.9147, 100.0, 99.95318
67472.0252, 283.60373951365943, 283.58039004801003, 284.05782251315367, 34.599659376245555, 34.77033913615245, 34.76143505693545, 9772.870515369306, 9842.74157699247, 9849.261375310996, 201.5107114467869, 53.36157621701659, 19.54008794323363, 9781.600740481805, 9834.4699667343, 9846.892511184338, 0.9999977216470124, 0.9999871315812042, 0.9999984112863639, 59.98267324499977, 59.98250941124139, 59.98407005130758, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 777.9955, 3.518603, 2737.609, 796.9674, 6.895074, 5495.134, 594.6016, 9.238173, 5493.102, 607.5226, 9.037538, 5490.671, 601.2979, 9.14037, 5495.582, 594.6648, 9.232399, 5494.127, 99.6205, 99.9981, 99.9581, 99.91386, 100.0, 99.97019
67474.42752000001, 283.4877700387905, 283.556013638908, 284.0160414973956, 34.55884823555057, 34.79719193018318, 34.7319854218098, 9778.964972622918, 9836.708318816905, 9848.575343090495, 210.46077704476147, 52.8252352337513, 20.698054743898695, 9788.892399618808, 9839.739490457427, 9842.43736360768, 0.9999983064912804, 0.9999879294286298, 0.9999980458938235, 59.988715560537955, 59.98535079077277, 59.99010565536327, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.1859, 3.496651, 2742.068, 790.586, 6.945729, 5491.866, 600.2699, 9.155157, 5495.544, 611.6782, 8.97484, 5485.157, 598.1887, 9.186575, 5495.769, 595.7582, 9.221961, 5493.443, 99.81498, 99.92821, 100.0, 99.81354, 100.0, 99.97383
67476.83928, 283.8125004771522, 283.1337982225415, 284.08202544232336, 34.54297064893666, 34.79352576843253, 34.784285194418814, 9792.201051208109, 9829.391013875242, 9855.547377991068, 199.99361231180774, 48.9519565434598, 25.103223214497007, 9786.535049302403, 9828.605733487184, 9856.115295094145, 0.999996029673638, 0.999987026792237, 0.9999951054116892, 59.99091152870819, 59.98763484330672, 59.992982633283965, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 780.2626, 3.509679, 2740.061, 796.9869, 6.895259, 5495.303, 594.5822, 9.238358, 5493.155, 607.5226, 9.039192, 5490.566, 601.317, 9.138544, 5495.617, 594.1479, 9.244851, 5492.826, 99.72193, 100.0, 99.95908, 99.91196, 100.0, 99.95308
67479.21336000001, 283.4604279687787, 283.5064846488015, 283.82430067565076, 34.57494500366852, 34.7745274064636, 34.76882726087117, 9778.760735055283, 9834.650988719237, 9839.831965256846, 200.28396043182693, 48.20893626167117, 24.60959828586556, 9776.631517148042, 9831.44134083008, 9848.762020349004, 0.9999968943277102, 0.9999879920407766, 0.999997752840078, 59.994778651612016, 59.9937586827837, 59.99538633235852, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 790.1201, 3.474343, 2746.123, 803.0959, 6.842578, 5495.45, 588.2928, 9.322479, 5484.38, 601.3087, 9.13903, 5495.542, 607.5926, 9.036821, 5490.603, 587.9052, 9.327438, 5483.696, 99.94761, 100.0, 99.80046, 100.0, 99.91581, 99.78695
67481.57952, 283.4349049509313, 283.4280107922217, 284.07403964029976, 34.58771905560845, 34.805656702181004, 34.76667505457263, 9771.849766375408, 9840.729035670593, 9849.80597937817, 205.45911981491736, 52.32850841518348, 23.501527563106947, 9780.058371629697, 9842.255296412086, 9845.083456581122, 0.9999984019292971, 0.9999885971969242, 0.9999979576128429, 59.99553114513622, 59.99478765074883, 59.99748130616213, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.2845, 3.496651, 2742.68, 796.9674, 6.895443, 5495.409, 594.5822, 9.238542, 5493.154, 607.5226, 9.03717, 5490.67, 601.2979, 9.139275, 5495.466, 594.2075, 9.244119, 5492.891, 99.81725, 99.99808, 99.96015, 99.91291, 100.0, 99.95427
67483.93772, 283.39344561312544, 283.27276009463617, 284.0191765409069, 34.61941017293441, 34.78140235106629, 34.76969275519002, 9777.66341745817, 9843.244274639495, 9853.545082383196, 208.46618148560083, 52.10535029998209, 16.951665153321755, 9778.234026972279, 9838.066099826827, 9848.25543627004, 0.9999978381604241, 0.9999835229583123, 0.9999988639819768, 59.99553313521989, 59.996246782454, 59.996839900054475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 600], 5500.0, [], 784.3042, 3.496651, 2742.398, 796.9869, 6.895074, 5495.357, 594.5434, 9.238542, 5493.043, 607.5614, 9.036986, 5490.618, 601.3361, 9.139092, 5495.519, 594.1876, 9.244119, 5492.819, 99.81689, 100.0, 99.96119, 99.91267, 100.0, 99.95296
