TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
67803.84152, 283.38322485929336, 283.5901390161055, 283.9489437537037, 34.611659588121846, 34.79624911166351, 34.769388235201106, 9783.12625272817, 9845.495260275115, 9849.415630755639, 201.8132314289203, 46.97866119011178, 17.637134926063027, 9782.775087622338, 9840.648451040763, 9850.990220361704, 0.9999975431981196, 0.9999882619918969, 0.9999975626090954, 59.997026314426726, 59.99670794321228, 59.997453759695055, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.1859, 3.496651, 2742.345, 790.5665, 6.946281, 5491.978, 600.5999, 9.150187, 5495.762, 611.7364, 8.974473, 5485.106, 598.0552, 9.18895, 5495.766, 824.7303, 6.625867, 5463.725, 99.80523, 99.93765, 100.0, 99.81261, 100.0, 99.42353
67806.26344000001, 283.3566418840158, 283.65366909613425, 284.0457388084347, 34.54783979696536, 34.80051298184733, 34.77539889071205, 9764.022003155056, 9848.342864202348, 9851.549993209506, 196.2667297526482, 43.452407494131876, 20.911568538934716, 9786.45884576078, 9835.100942781344, 9853.695517329636, 0.9999989378243224, 0.9999929130558513, 0.9999964238962226, 60.002814943526154, 60.002426050208484, 60.00274492673031, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 780.0458, 3.508787, 2739.999, 794.0491, 6.923809, 5492.883, 594.5628, 9.238542, 5493.205, 607.542, 9.037354, 5490.553, 601.1835, 9.141101, 5495.561, 820.8336, 6.667619, 5472.932, 99.71499, 99.96583, 99.95998, 99.91387, 100.0, 99.5942
67808.62504, 283.6345653576965, 283.69144944733966, 284.13638170759054, 34.57013169580798, 34.77409172685387, 34.76128153296136, 9785.881135999707, 9834.40670553352, 9849.842646073661, 203.94340041716225, 52.42690633662278, 11.764829002026545, 9781.802589664094, 9845.639833872432, 9850.621846067559, 0.9999989066349879, 0.9999875068081187, 0.9999989897914572, 60.00844835718524, 60.005445834956895, 60.00605060894526, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 789.4103, 3.477734, 2745.817, 784.652, 6.991962, 5484.429, 588.2734, 9.322295, 5484.38, 601.2698, 9.139766, 5495.475, 607.4972, 9.038282, 5490.917, 814.4716, 6.735373, 5485.245, 99.93092, 99.79928, 99.7994, 100.0, 99.91834, 99.81621
67810.99584, 283.5676389669548, 283.7394469731266, 284.1143763545209, 34.56477360723136, 34.77963498316928, 34.77435269048125, 9781.437978969416, 9841.983919371354, 9853.12744829134, 201.56975827346469, 49.28685758904339, 12.147014572146873, 9777.41347443924, 9839.395079588641, 9851.418093482293, 0.9999983877803224, 0.9999900370435914, 0.9999983551747983, 60.00947411939068, 60.00799562875458, 60.00522147080233, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2648, 3.49683, 2742.508, 790.6054, 6.945729, 5491.511, 594.5822, 9.238542, 5493.093, 607.5226, 9.037722, 5490.664, 601.2407, 9.14037, 5495.659, 820.8336, 6.667436, 5472.986, 99.81096, 99.92712, 99.95893, 99.91375, 100.0, 99.59207
67813.34408000001, 283.5467891935779, 283.6237339279007, 284.166417920702, 34.591202453430625, 34.776414208585116, 34.752632941011036, 9778.285712236877, 9842.02595785368, 9852.142771181814, 198.95714659348369, 48.01401204764943, 15.952100126467485, 9776.878512249454, 9838.648648376682, 9849.482546172758, 0.999998155132034, 0.9999892895229398, 0.9999984299825284, 60.007231071097614, 60.0095982495855, 60.008211691454534, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2845, 3.49683, 2742.891, 790.6054, 6.945729, 5491.622, 594.5628, 9.238358, 5492.978, 607.5226, 9.037538, 5490.671, 601.2026, 9.140919, 5495.652, 820.8137, 6.667802, 5473.104, 99.82491, 99.9282, 99.95585, 99.91279, 100.0, 99.59422
67815.72784, 283.5073498979109, 283.666766693002, 284.13803607053865, 34.59465015863288, 34.80158057939615, 34.75068478544208, 9779.437195708546, 9841.372396074697, 9856.25716166646, 203.95147443038513, 46.72396782449414, 16.443941416010603, 9784.023234268503, 9840.125292130047, 9852.87644840336, 0.9999984299230281, 0.9999865610590088, 0.9999975164364165, 60.01171709519462, 60.00916421258285, 60.006394496368806, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9561, 3.518246, 2737.17, 796.9479, 6.895627, 5495.303, 600.8134, 9.146505, 5495.642, 613.5424, 8.928875, 5478.739, 595.1177, 9.231136, 5493.891, 825.784, 6.616162, 5462.0, 99.62033, 100.0, 100.0, 99.69178, 99.97246, 99.39215
67818.19896000001, 283.60420275884354, 283.66579572571555, 283.9815069880216, 34.58159139231287, 34.77632047314717, 34.74779852404807, 9780.350973792569, 9833.43606840823, 9854.003248896566, 198.89247153862016, 44.34880586356593, 15.911717858986322, 9782.589062237375, 9837.54661230027, 9852.589302368417, 0.9999984234198125, 0.9999896107425584, 0.9999983921693132, 60.00410176134466, 59.98832078617088, 60.00322860848677, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.3831, 3.49683, 2742.413, 790.6054, 6.942597, 5492.277, 594.5822, 9.238173, 5493.103, 607.5226, 9.036802, 5490.669, 601.2407, 9.140188, 5495.543, 820.7938, 6.667802, 5472.985, 99.81916, 99.94311, 99.95812, 99.91481, 100.0, 99.59205
67820.59356000001, 283.42994869986364, 283.5181402629368, 283.91155712014955, 34.60556274928352, 34.77242877690992, 34.76826792325688, 9775.374391859466, 9835.187593417877, 9847.592846201882, 195.56108542537186, 49.23749447276737, 11.349121376194034, 9788.923404883652, 9839.660309504903, 9846.552828833988, 0.9999997267450833, 0.9999863250029936, 0.9999997913289638, 60.00332045817759, 60.00460030920909, 60.00479386292307, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 775.334, 3.527169, 2733.824, 800.4694, 6.862472, 5495.736, 589.438, 9.313091, 5484.588, 601.6582, 9.137192, 5495.537, 607.4972, 9.038282, 5490.8, 814.6108, 6.735007, 5485.128, 99.50617, 100.0, 99.823, 100.0, 99.91698, 99.81301
67823.0352, 283.4018366372542, 283.5253734032174, 284.00732601146035, 34.58615376517093, 34.80145309010405, 34.78636158349388, 9782.912445489614, 9844.534875350506, 9851.53992524241, 198.9870929239787, 49.202658879072715, 17.888617681101096, 9775.696357706385, 9841.65451679269, 9849.838338060503, 0.9999988310641473, 0.9999882160936711, 0.9999985339396755, 60.00556948637916, 60.00529780011263, 60.00827646574207, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.0152, 3.518424, 2737.648, 796.9674, 6.895443, 5495.305, 594.6016, 9.239278, 5493.16, 607.5809, 9.036618, 5490.671, 601.2026, 9.140736, 5495.599, 820.8336, 6.667802, 5472.872, 99.63965, 99.996, 99.95889, 99.91375, 100.0, 99.59105
67825.38208000001, 283.469783101067, 283.62652227027684, 283.9788767790045, 34.61478585426871, 34.82029796614589, 34.774502428726656, 9783.40225957723, 9845.65274704315, 9851.381310238678, 200.58806136056774, 51.239095460476165, 12.992329144060477, 9788.013750632965, 9840.004618158495, 9859.761034891606, 0.9999994637221812, 0.9999860561372932, 0.9999989431489623, 60.00258553804313, 60.00608618906408, 60.00224232290556, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.1729, 3.517889, 2737.505, 796.9674, 6.895074, 5495.358, 594.5628, 9.23891, 5493.207, 601.2892, 9.139399, 5495.542, 601.2216, 9.140553, 5495.607, 820.7739, 6.667436, 5472.872, 99.62889, 99.99709, 99.96015, 100.0, 100.0, 99.58998
67827.77088000001, 283.5846932470414, 283.69053705761854, 284.1804797226393, 34.58898249651932, 34.78388490233087, 34.760936853866035, 9785.125841335444, 9847.604184996097, 9853.92097961305, 204.90754372537322, 51.10022124983152, 17.888143653956035, 9777.659714881263, 9841.564586075792, 9854.367528658495, 0.9999990250353766, 0.9999869674004694, 0.9999985054824441, 60.00420978101741, 60.00420240513757, 60.005626461741386, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2056, 3.49683, 2742.13, 790.5665, 6.945913, 5491.456, 600.8134, 9.146689, 5495.636, 594.8617, 9.234088, 5493.301, 594.8888, 9.234058, 5493.443, 826.9769, 6.601696, 5458.68, 99.81306, 99.92719, 100.0, 99.96173, 99.96432, 99.30155
67830.12692000001, 283.64383788614634, 283.66239080856053, 284.17747804392377, 34.59506199579215, 34.767618289339495, 34.772084529715436, 9781.278652368494, 9837.408463355885, 9847.30263431366, 205.08411660162528, 53.34107684943865, 10.998433597997916, 9792.772405136086, 9842.192094883358, 9852.222141151326, 0.9999989094077566, 0.9999864906874836, 0.9999992719743701, 60.00154457621851, 60.00081373118405, 60.00364689661424, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.1138, 3.518246, 2737.285, 796.9674, 6.895259, 5495.188, 594.6016, 9.238173, 5493.096, 601.3087, 9.13903, 5495.529, 601.2407, 9.140553, 5495.607, 820.8137, 6.668168, 5472.873, 99.63026, 99.99916, 99.96025, 100.0, 100.0, 99.59
67832.4764, 283.5423093438602, 283.7735141976377, 284.12434142103956, 34.568209787850456, 34.72418868165518, 34.76044216741889, 9773.488327680996, 9842.286220778846, 9849.995535710297, 203.03095243628923, 51.532079310046356, 17.64090371047206, 9777.673394115007, 9839.224544110837, 9850.505562580673, 0.9999981186933348, 0.9999860071862908, 0.9999980081189022, 60.00170179492112, 60.000628004364145, 59.99894160254057, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2253, 3.496294, 2742.995, 790.158, 6.951807, 5490.101, 592.5439, 9.272227, 5489.566, 604.6875, 9.085158, 5492.824, 606.1429, 9.061294, 5491.76, 815.2072, 6.728964, 5484.792, 99.80488, 99.9035, 99.89378, 99.96383, 99.9337, 99.79328
67834.8558, 283.6190179334359, 283.71164763470864, 284.1748298151187, 34.59018679103556, 34.783104456384024, 34.76109894425956, 9785.877249948002, 9850.181568723852, 9855.0741099313, 205.30859654587175, 48.281352015756966, 15.796559669638782, 9782.609553641287, 9849.845857250708, 9855.717015670532, 0.999998556996907, 0.9999862888343791, 0.9999988602682649, 60.00490139744766, 59.99949410101515, 60.001224820761315, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 786.808, 3.487906, 2743.873, 788.8544, 6.955675, 5490.861, 594.3881, 9.23983, 5493.214, 601.3669, 9.138295, 5495.537, 601.2216, 9.140188, 5495.498, 820.7938, 6.667619, 5473.104, 99.85886, 99.91734, 99.9566, 100.0, 100.0, 99.59319
67837.21516, 283.6265273139217, 283.777987977792, 284.07850989621, 34.56789786747757, 34.76093109246714, 34.76631862505642, 9776.51268866165, 9845.29633306137, 9849.90291571092, 198.23619015302438, 45.82986127460117, 15.124399745944629, 9775.45656347763, 9842.58071707137, 9844.786218196814, 0.9999990588563236, 0.9999876335338245, 0.999998926690473, 60.00584987618058, 60.00597419698055, 60.0043118069379, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.1662, 3.496651, 2742.45, 790.586, 6.945913, 5491.398, 594.5628, 9.238726, 5493.042, 607.542, 9.03717, 5490.716, 601.2026, 9.140553, 5495.493, 820.8336, 6.667619, 5473.219, 99.80506, 99.92811, 99.95702, 99.9147, 100.0, 99.59631
67839.60008, 283.5086685550797, 283.66552259959343, 284.0881479097216, 34.55321042161643, 34.78589126435798, 34.728487980501576, 9775.70266794981, 9845.582788566706, 9844.037131041332, 207.05923228208667, 53.89290385147433, 23.997441500834157, 9776.427000405267, 9844.340507216111, 9852.940734814681, 0.9999974706621105, 0.9999847683726476, 0.9999984393210669, 60.00700926983125, 60.00588941051409, 60.00743111779202, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9955, 3.518246, 2737.16, 796.9285, 6.895443, 5495.19, 600.7552, 9.14761, 5495.569, 613.5618, 8.929242, 5478.524, 594.9079, 9.234058, 5493.445, 827.0962, 6.596019, 5455.524, 99.62278, 100.0, 100.0, 99.69284, 99.96528, 99.27853
67841.93088, 283.75972361435834, 283.2706684002559, 284.0797189460402, 34.578972252327084, 34.79536379892976, 34.78147531575228, 9788.381401653338, 9825.918870767864, 9850.768833179656, 192.34195403674897, 41.72242246964197, 26.81442242177718, 9788.813564923517, 9822.044797718952, 9847.37123515487, 0.9999951138794947, 0.9999915790484316, 0.999996097195902, 60.0068042252461, 60.00834369121004, 60.00886861846838, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2253, 3.497365, 2742.393, 790.586, 6.945729, 5491.339, 594.5822, 9.238726, 5493.154, 607.5226, 9.03717, 5490.664, 601.2407, 9.140188, 5495.493, 820.8336, 6.667619, 5472.991, 99.8115, 99.92604, 99.95691, 99.91374, 100.0, 99.59215
67844.33724000001, 283.47019468790313, 283.63610765639004, 283.9393960334001, 34.5932884418121, 34.782124472367414, 34.77035902559588, 9773.423671602966, 9833.400403736832, 9847.666858781573, 202.3981660332763, 48.86561668894319, 16.77100449736281, 9781.338660634094, 9844.520900439049, 9847.070516748014, 0.9999996193575157, 0.9999889170079665, 0.9999987695696971, 60.00784537383185, 60.00681593496776, 60.005323437871475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.7391, 3.518424, 2737.572, 796.9674, 6.895259, 5495.242, 594.5434, 9.238726, 5493.207, 607.4838, 9.045996, 5491.822, 602.5759, 9.119186, 5494.634, 818.5273, 6.69765, 5479.786, 99.63132, 99.99603, 99.96001, 99.92518, 99.9939, 99.71579
67846.74248, 283.47769034872135, 283.6264108057017, 283.92156658939956, 34.59454127701572, 34.773208768251315, 34.78562501551869, 9781.696502807465, 9843.175098272328, 9852.894413230537, 204.5368917750634, 50.32606942713619, 17.011243353017562, 9783.856141191747, 9832.61095458409, 9851.62594350843, 0.999999397778488, 0.9999876784190073, 0.999999175857781, 60.00640438153882, 60.006088958308275, 60.004649836549156, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 771.9036, 3.537877, 2731.746, 801.6756, 6.854919, 5495.759, 590.6998, 9.283088, 5489.902, 605.0759, 9.078907, 5492.352, 601.9274, 9.129414, 5495.519, 820.8137, 6.667802, 5472.931, 99.41445, 100.0, 99.88889, 99.95222, 100.0, 99.59106
67849.12244, 283.4032108044237, 283.8954237289275, 284.1274408318686, 34.58026553913599, 34.78834775648344, 34.77765683484495, 9790.274200718273, 9842.844941926853, 9857.134434381227, 198.23169350395165, 42.24142472326207, 14.410056436026025, 9788.000544346156, 9843.89090713254, 9853.5684893633, 0.9999987702734209, 0.999990966219489, 0.9999982605526196, 60.0060232019684, 60.00808307628977, 60.007346319945896, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9561, 3.518603, 2737.432, 796.9674, 6.895074, 5495.303, 594.5628, 9.23891, 5492.983, 607.5226, 9.038641, 5490.717, 601.2407, 9.140188, 5495.543, 814.4915, 6.734641, 5485.189, 99.62625, 99.99814, 99.95595, 99.9136, 100.0, 99.81301
67851.53392, 283.56796112081975, 283.73848573286676, 284.1985733898418, 34.573446603724605, 34.78516725500362, 34.758333568821456, 9772.746286048065, 9839.087711807184, 9844.117446358401, 208.910489670689, 56.565091281260294, 13.408052566033803, 9780.517052533409, 9842.278565695757, 9849.697315691175, 0.9999989283945404, 0.9999857778015174, 0.9999980930134227, 60.00675567985541, 60.004067801588775, 60.00781395992472, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.1859, 3.497187, 2742.413, 790.6054, 6.945729, 5491.399, 600.7358, 9.14853, 5495.68, 613.5812, 8.928691, 5478.25, 594.9269, 9.23351, 5493.395, 808.1693, 6.796719, 5492.407, 99.80941, 99.92712, 100.0, 99.69285, 99.96463, 99.94547
67853.96156000001, 283.4634876050826, 283.7438334664613, 284.17103109802326, 34.588888511628525, 34.779459971509674, 34.77349307146434, 9797.077716636031, 9847.327830341415, 9865.131063599456, 204.2190509880047, 46.62443136901766, 16.23269659813195, 9791.050086217303, 9847.575753446721, 9852.249817349086, 0.999999009685455, 0.9999868026015528, 0.9999983930913423, 60.00426435116184, 60.00266047693359, 60.00473585750228, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.8969, 3.518424, 2737.165, 796.9479, 6.895074, 5495.303, 594.5822, 9.23891, 5493.036, 607.5032, 9.037722, 5490.722, 601.2216, 9.140736, 5495.5, 814.4517, 6.734824, 5485.301, 99.61651, 99.99816, 99.95902, 99.91076, 100.0, 99.81609
67856.32708, 283.48969522549095, 283.6134612492219, 284.0065449914164, 34.61227274403716, 34.79053321246511, 34.78441051045758, 9776.868024634172, 9836.988251574907, 9853.116025944735, 204.0114965913681, 44.978149559670555, 20.11497054429219, 9778.860230534945, 9843.572367154642, 9839.565495614761, 0.9999986103046444, 0.9999906668943326, 0.9999980124384047, 60.00229585166238, 60.00049481542439, 60.001163668827765, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2056, 3.497008, 2742.36, 790.586, 6.946097, 5491.342, 594.5434, 9.238358, 5493.094, 607.4838, 9.03809, 5490.494, 601.2407, 9.140553, 5495.592, 814.73, 6.728781, 5483.479, 99.80732, 99.92608, 99.95797, 99.91363, 100.0, 99.80065
67858.76196, 283.5121915708699, 283.6723125499565, 284.00416212658683, 34.63471449472458, 34.80570966972809, 34.754161766461834, 9794.653675878119, 9847.210069165198, 9854.533068338336, 203.51427641809005, 49.90602604339938, 18.14615395844703, 9782.501165501779, 9850.394644097785, 9857.693468010319, 0.9999990706026471, 0.9999875292337339, 0.9999981099108767, 60.005134873483755, 60.0063148647497, 60.00335400997176, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 790.6721, 3.473272, 2746.07, 784.3018, 6.991594, 5485.068, 589.3216, 9.303703, 5487.89, 603.6583, 9.102074, 5493.933, 603.9302, 9.10275, 5494.911, 816.1019, 6.717977, 5484.052, 99.94025, 99.80138, 99.84546, 99.97702, 99.99103, 99.77784
67861.12972000001, 283.70523578597897, 283.29969895007196, 284.1167172098606, 34.578582692553944, 34.81148950661435, 34.759793274631555, 9790.331781026904, 9835.966965603953, 9852.289436622652, 188.27561551933286, 40.86978544772364, 28.87230623535993, 9792.976683522134, 9829.468528177216, 9857.522771229837, 0.9999959242394711, 0.9999919466097729, 0.9999956019489774, 60.00726219627634, 60.01069954757686, 60.00675383982806, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2648, 3.496651, 2742.34, 790.6054, 6.945913, 5491.627, 594.5822, 9.238542, 5493.093, 607.4644, 9.038274, 5490.617, 601.2216, 9.140919, 5495.6, 820.8336, 6.667619, 5473.045, 99.80315, 99.93127, 99.95906, 99.9129, 100.0, 99.59106
67863.55408, 283.4177845214346, 283.51212405967857, 283.9690227740222, 34.56898850314045, 34.776934517941335, 34.748714611925074, 9774.274072514314, 9838.247631534465, 9840.763093801126, 203.4036364803087, 55.0539377012301, 19.986237762094433, 9778.002941477916, 9832.9395034218, 9841.53725678825, 0.9999974854031181, 0.9999875365012136, 0.9999961150701648, 60.007987647158835, 60.00986030775118, 60.00968206366629, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.9812, 3.516461, 2736.682, 796.8896, 6.895812, 5495.188, 600.0369, 9.155709, 5495.707, 613.5229, 8.929058, 5478.511, 594.9079, 9.233875, 5493.502, 827.0962, 6.596202, 5455.814, 99.62484, 100.0, 100.0, 99.6926, 99.96446, 99.27959
67865.95888, 283.4793173698301, 283.6131775814256, 283.9952778356478, 34.60459225762454, 34.818345084272764, 34.783704334353395, 9781.119445683125, 9831.133872520733, 9856.067618433315, 200.80300568110306, 44.099299995359615, 19.735102503192365, 9788.471990810945, 9845.082234027459, 9854.111900993605, 0.9999980198314721, 0.9999895643675722, 0.999998185293814, 60.01449749912023, 60.00925862585869, 60.00833942966628, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2648, 3.496651, 2742.575, 790.586, 6.946097, 5491.398, 594.5434, 9.238726, 5493.096, 607.5032, 9.03809, 5490.663, 601.2598, 9.140188, 5495.759, 820.8137, 6.667619, 5473.1, 99.81097, 99.9271, 99.95797, 99.91279, 100.0, 99.58998
67868.3622, 283.51994859053445, 283.50833947162346, 283.9006850642491, 34.607738189224804, 34.80855134266404, 34.781089476448884, 9780.474700775407, 9832.901237710837, 9851.374412821226, 199.28630749771537, 50.29915824748059, 14.368098685595669, 9786.368917645128, 9837.534215858277, 9848.826078362577, 0.9999984718453734, 0.9999882362312101, 0.9999983139667818, 60.01068439554067, 60.01358187398422, 60.01195951743651, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9955, 3.517353, 2737.011, 796.9869, 6.895074, 5495.416, 594.5628, 9.238542, 5493.035, 607.5226, 9.037538, 5490.501, 601.2789, 9.140553, 5495.657, 820.7739, 6.667619, 5473.333, 99.61093, 99.99819, 99.95809, 99.91173, 100.0, 99.59215
67870.75856, 283.4237367091576, 283.54760699714495, 283.92243803036797, 34.603138058126916, 34.78795092931598, 34.77471729066978, 9771.657052027253, 9847.371130629486, 9851.334014924569, 194.55883862654792, 48.886100450300546, 12.29195284499292, 9781.737895234968, 9843.453731492003, 9853.623601742793, 0.9999997024619834, 0.999988714332995, 0.9999983793864047, 60.01356177519727, 60.01018044097658, 60.014740198937346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 771.7261, 3.538056, 2729.271, 803.0959, 6.841842, 5495.5, 588.2346, 9.323031, 5484.319, 601.231, 9.133883, 5495.343, 606.0475, 9.062755, 5493.568, 816.6188, 6.707356, 5478.589, 99.37654, 100.0, 99.79829, 100.0, 99.95874, 99.70948
67873.16164, 283.51794752198253, 283.66435928915445, 284.07259247731633, 34.595108243334884, 34.79589338335497, 34.777443212208176, 9785.578836007977, 9846.798567173884, 9863.693356700338, 197.21879036559085, 47.388329645919384, 21.618380704582705, 9779.161233011351, 9847.635688435214, 9855.11226758131, 0.999998609176143, 0.9999878946038447, 0.9999982666246657, 60.018471361899095, 60.01458879340431, 60.01814811842034, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9561, 3.518424, 2737.715, 796.9479, 6.895443, 5495.297, 594.5822, 9.238542, 5493.088, 607.5226, 9.038641, 5490.729, 601.2407, 9.14037, 5495.592, 814.6306, 6.732993, 5485.36, 99.61441, 99.99805, 99.95906, 99.91375, 100.0, 99.81196
67875.52844000001, 283.6429746672646, 283.771699823462, 284.2851359812652, 34.546708457265844, 34.76495962041981, 34.71736497373976, 9778.20952980468, 9843.043602169322, 9847.132421110002, 207.0414437606596, 48.77230442067764, 17.148085813116722, 9769.713164659881, 9833.862043641147, 9851.186827709027, 0.999998315566546, 0.999984739370038, 0.9999987524033287, 60.02339572129816, 60.02083834595095, 60.02119686458968, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 781.1104, 3.504504, 2740.236, 792.2981, 6.932651, 5492.4, 599.9205, 9.156446, 5495.698, 613.5812, 8.928691, 5478.419, 595.1177, 9.230771, 5493.61, 808.2488, 6.798, 5492.522, 99.73458, 99.94534, 100.0, 99.69093, 99.96949, 99.95169
67877.83756, 283.68661285080145, 283.8362055162971, 284.2645614638516, 34.59098669713047, 34.797687738568385, 34.756842817695066, 9785.08086526508, 9849.223618053416, 9851.280549484092, 200.18009065320985, 50.786564756824646, 13.288428497876907, 9769.194250232518, 9844.870015385677, 9860.980006584621, 0.999998958376609, 0.9999887920457269, 0.9999986716210031, 60.02538259834478, 60.02173367083212, 60.02647618052695, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.0152, 3.518424, 2737.217, 796.9674, 6.895259, 5495.238, 594.5434, 9.238358, 5493.036, 607.5032, 9.03809, 5490.82, 601.2216, 9.140736, 5495.665, 814.4915, 6.734091, 5485.355, 99.62452, 99.99699, 99.96015, 99.91659, 100.0, 99.81714
67880.26704, 283.44981880713794, 283.71986881207357, 284.1356349755478, 34.61758200253424, 34.790597716012144, 34.76421488355976, 9786.850059818977, 9843.30964523141, 9853.342416474236, 196.85999341947831, 45.228972630384305, 18.226555072734755, 9795.45029979779, 9834.580142957038, 9850.912005133438, 0.9999984753561849, 0.9999913262923587, 0.999997893238899, 60.02914184935581, 60.027143138108215, 60.02363266210386, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2253, 3.49683, 2742.57, 790.586, 6.945913, 5491.568, 594.5434, 9.238726, 5493.325, 607.4644, 9.038641, 5490.672, 601.2407, 9.139823, 5495.599, 814.5313, 6.734091, 5485.239, 99.80714, 99.92604, 99.96217, 99.91458, 100.0, 99.81092
67882.63984, 283.5808206432523, 283.6282917771486, 284.16611497066634, 34.542192343614325, 34.80206296639111, 34.779307658207266, 9781.201856734568, 9843.09421218899, 9853.426300302584, 204.9983000355969, 59.489959109795564, 12.820199412041802, 9780.036876980017, 9843.362250943512, 9855.842508937065, 0.9999981569525265, 0.9999849179554701, 0.9999988347456074, 60.02974861539496, 60.02824376055763, 60.02508234762002, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 790.5932, 3.473272, 2746.233, 784.3213, 6.992146, 5484.264, 588.2928, 9.322479, 5484.269, 601.3087, 9.139766, 5495.543, 607.5353, 9.037552, 5490.751, 820.8336, 6.668717, 5474.537, 99.93852, 99.79618, 99.79738, 100.0, 99.91638, 99.62028
67885.05500000001, 283.80341088501433, 283.26169686605704, 284.05762621031624, 34.61571912550382, 34.79325135509086, 34.7778304030745, 9785.323636664227, 9829.110411639274, 9847.705598547467, 190.394499328655, 50.68867124090593, 25.674157425491103, 9792.729549251602, 9834.628813870577, 9856.052152927197, 0.99999408241713, 0.9999910133232823, 0.9999951217938472, 60.02606938817659, 60.024635314771025, 60.02740204363998, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2451, 3.49683, 2742.408, 790.586, 6.945913, 5491.345, 594.5822, 9.238726, 5493.148, 607.4838, 9.03717, 5490.515, 601.2598, 9.140919, 5495.602, 818.2092, 6.696002, 5476.418, 99.80732, 99.92614, 99.95691, 99.91185, 100.0, 99.6691
67887.38784000001, 283.35712390948913, 283.55972544956677, 284.04708467963974, 34.57799349008711, 34.76485284097815, 34.72919309112026, 9768.197580257236, 9840.809803705179, 9842.9996398234, 201.39751799508213, 54.237960734275475, 20.066545719825626, 9771.043044160713, 9836.412830100482, 9839.011449638212, 0.9999977598837322, 0.9999868011947168, 0.9999984284195023, 60.0262920633464, 60.0270714319952, 60.024463697177445, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.1859, 3.499685, 2741.855, 792.1813, 6.933572, 5493.586, 597.1058, 9.193996, 5495.449, 611.4063, 8.969141, 5481.535, 596.3194, 9.218169, 5493.942, 824.949, 6.624952, 5461.261, 99.78841, 99.96362, 99.99895, 99.76145, 99.97749, 99.3787
67889.80824, 283.3958970127559, 283.47671197175293, 283.9396886453616, 34.61561550168834, 34.7982811217601, 34.74450973322399, 9783.374647426419, 9844.631280705678, 9857.039465939077, 200.51183082730773, 49.229841896830294, 20.759265459887956, 9781.32082016146, 9838.795827745342, 9858.16494425571, 0.9999982388257477, 0.9999885813619305, 0.9999990830509501, 60.0169980499405, 60.01515076737585, 60.020194304783104, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 781.761, 3.504147, 2741.144, 791.6171, 6.938177, 5491.629, 594.6016, 9.237989, 5493.093, 607.5032, 9.038457, 5490.664, 601.2216, 9.14037, 5495.618, 820.8137, 6.667619, 5472.877, 99.75963, 99.93475, 99.95795, 99.91375, 100.0, 99.59008
67892.17704000001, 283.41283756112, 283.5454576973691, 284.049916910899, 34.62209482864348, 34.78234492940833, 34.752475017461514, 9780.451190938029, 9839.379060762818, 9846.995181169841, 197.38716041234488, 48.75358027259881, 14.758853453377924, 9780.63559133219, 9835.511394673758, 9849.990132144538, 0.9999990742307544, 0.9999888492095459, 0.9999983849803842, 60.01636134684254, 60.01479065816144, 60.01630243936172, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.2123, 3.518603, 2737.242, 796.9285, 6.895074, 5495.244, 594.5628, 9.238726, 5493.094, 607.5614, 9.037354, 5490.775, 601.2216, 9.140553, 5495.606, 820.8137, 6.667619, 5473.164, 99.61931, 99.99711, 99.95797, 99.91184, 100.0, 99.59215
67894.57176, 283.5707598990964, 283.5654936530075, 283.99979657850906, 34.61782199947059, 34.79431606625068, 34.74129597056338, 9780.418684417904, 9832.482383249597, 9854.052681277075, 193.99164575068744, 46.08517358846882, 8.937130310928296, 9785.873428564864, 9841.991406517893, 9847.98639356119, 0.9999999635722189, 0.999987641194132, 0.9999994151160444, 60.0096658722228, 60.01203656203181, 60.01348339409488, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 771.6078, 3.538413, 2730.758, 803.1348, 6.841473, 5495.446, 588.2346, 9.322847, 5484.262, 601.2115, 9.140869, 5495.478, 607.4781, 9.038648, 5490.753, 814.5909, 6.733176, 5485.015, 99.37098, 99.99873, 99.79616, 100.0, 99.91728, 99.81194
67896.92932000001, 283.6147130359063, 283.66495284636, 284.09047286787353, 34.55953753383397, 34.7733754680477, 34.76925238641163, 9788.91823969905, 9847.323758328725, 9857.9125066169, 194.30000788586312, 44.29091532062671, 19.794395576473562, 9790.581963562527, 9844.4541318203, 9849.932930705829, 0.9999980001909565, 0.999988488587186, 0.9999989439508812, 60.011834632261426, 60.01335751464385, 60.00826586918656, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.8378, 3.51896, 2737.017, 796.9674, 6.895074, 5495.134, 594.5628, 9.238542, 5493.042, 607.4838, 9.037722, 5490.611, 601.2598, 9.140188, 5495.651, 820.1378, 6.679155, 5476.586, 99.61113, 99.99925, 99.95702, 99.91482, 100.0, 99.63687
67899.31844, 283.5894790201699, 283.6816526265424, 283.9979676321675, 34.57218906029256, 34.77785995444786, 34.760374881493306, 9783.582838489327, 9829.577940398742, 9850.572290869266, 208.71882094619923, 45.89556043554512, 17.33185227326112, 9782.920889329498, 9836.974070340555, 9846.726713425242, 0.9999974651440883, 0.9999892474867437, 0.9999983745212723, 60.010655549432286, 60.00995016543653, 60.00807368131001, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9363, 3.518246, 2737.647, 796.9674, 6.895443, 5495.361, 594.5434, 9.238726, 5493.622, 608.1828, 9.021174, 5488.507, 599.1616, 9.177809, 5495.315, 811.231, 6.766687, 5493.929, 99.63408, 99.99912, 99.96386, 99.8745, 100.0, 99.92606
67901.79052000001, 283.58581108141516, 283.6145698912666, 284.0068534507694, 34.61276028784258, 34.79845772164078, 34.79568553839195, 9781.699310656673, 9840.083572802752, 9850.143131929717, 200.83866835911522, 48.02557331233311, 16.330748678126724, 9789.488860082976, 9840.889636881788, 9858.727573454053, 0.9999980092911058, 0.999987363109633, 0.9999981460737479, 60.005998641051875, 60.00567200768652, 60.01055180786183, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 783.1607, 3.503076, 2741.002, 793.2319, 6.925467, 5494.188, 596.7175, 9.20817, 5493.963, 608.4741, 9.029264, 5490.671, 601.0309, 9.142015, 5495.599, 814.8692, 6.731894, 5485.018, 99.75245, 99.97352, 99.98055, 99.90725, 100.0, 99.81101
67904.24632, 283.5701530286468, 283.5181697290816, 283.9480922435386, 34.596496506602634, 34.798277190742155, 34.76327946497848, 9792.434898427611, 9842.711690660073, 9855.414431320158, 200.49561370871925, 57.32864818578764, 20.913614658716142, 9792.95561426268, 9839.930382144845, 9852.405157426148, 0.999999018598622, 0.9999910551366399, 0.9999944776095927, 60.00804689842479, 60.00845432562611, 60.01055951186341, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.0349, 3.518781, 2737.657, 790.586, 6.946097, 5491.621, 594.5434, 9.238358, 5493.153, 607.5614, 9.037906, 5490.722, 601.2026, 9.14037, 5495.542, 814.5114, 6.73519, 5485.129, 99.62243, 99.93022, 99.9581, 99.91374, 100.0, 99.81303
67906.61232, 283.58609518013503, 283.61716232129464, 283.91602348506336, 34.590497308520035, 34.75602503043321, 34.73814034741711, 9763.827595384235, 9831.980719026495, 9840.29893134101, 199.79928480282592, 46.134615267259505, 10.18117248599583, 9781.110050396806, 9839.425298875174, 9847.103370595309, 0.9999994999482984, 0.999988449601015, 0.9999996613663767, 60.01225065437541, 60.013605569295926, 60.01167115223638, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 771.6276, 3.538591, 2730.681, 784.2824, 6.992699, 5484.369, 588.2734, 9.322479, 5484.267, 601.3281, 9.138846, 5495.594, 607.4019, 9.039561, 5490.898, 820.7938, 6.667619, 5473.104, 99.38508, 99.79609, 99.79629, 100.0, 99.91801, 99.59323
67908.97748, 283.49632125566785, 283.5418227898595, 283.87372170567414, 34.59164357685822, 34.806447829096854, 34.78143015143942, 9787.82336845349, 9839.657529214315, 9851.890063917155, 201.59550188981717, 40.00917548236703, 16.99059619889067, 9791.028875047712, 9843.48237472859, 9847.407032308683, 0.9999980925820409, 0.9999902364509067, 0.9999982406723693, 60.01148126622045, 60.00781533203363, 60.00519852033131, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 778.1138, 3.51896, 2737.38, 790.586, 6.946097, 5491.627, 594.5822, 9.238542, 5493.263, 607.5226, 9.038274, 5490.769, 601.2598, 9.140005, 5495.483, 814.7101, 6.733725, 5485.128, 99.62433, 99.9302, 99.96104, 99.91469, 100.0, 99.81094
67911.46752, 283.46982801432364, 283.58961208887183, 284.0267666036757, 34.597648351848655, 34.800565854458355, 34.78016480709122, 9767.43654046821, 9836.49566205068, 9837.854145395859, 192.56431483987444, 45.48049786828233, 20.816654844001278, 9774.739641972614, 9842.154547527753, 9839.440103001009, 0.9999981620605619, 0.9999865193977278, 0.9999989307747945, 60.00482899847718, 60.00282219766969, 60.00511808982435, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 777.9363, 3.51896, 2737.662, 790.586, 6.945729, 5491.565, 594.5822, 9.238358, 5493.036, 607.6003, 9.02669, 5489.343, 599.7338, 9.171235, 5495.477, 824.0345, 6.631727, 5462.633, 99.63462, 99.92712, 99.95691, 99.89891, 100.0, 99.42448
67913.86932000001, 283.6207522817714, 283.7005546273964, 284.0763423555943, 34.588493506056224, 34.75335481113367, 34.752327486863706, 9784.410180526562, 9830.544053209407, 9856.830715053551, 204.11827746007043, 47.05801413037534, 21.913371714719688, 9780.229148031487, 9840.664783304197, 9848.84471424428, 0.9999978342081149, 0.9999881531378474, 0.9999979128329812, 60.000520320899696, 60.001788771540355, 60.005059837200186, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 783.6142, 3.500221, 2741.158, 795.3137, 6.913494, 5493.907, 598.0764, 9.19823, 5494.72, 608.8625, 9.014555, 5490.18, 600.3823, 9.146032, 5495.565, 820.7938, 6.667985, 5472.758, 99.77347, 99.97277, 99.99155, 99.88674, 100.0, 99.59737
67916.27792000001, 283.54812381145865, 283.72517525054656, 284.1007330316031, 34.59093393064992, 34.79769808014602, 34.77205748038339, 9787.805377147713, 9842.971187098927, 9852.298769159705, 199.51867602484117, 47.308227237898336, 18.535453181629236, 9790.370595156272, 9842.999960954792, 9853.213719393323, 0.9999988510160293, 0.9999899856354254, 0.999999083521049, 60.005102730341555, 60.00428471424893, 60.00146046205713, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 783.0227, 3.501113, 2742.227, 796.4032, 6.89618, 5495.124, 594.5822, 9.238542, 5493.155, 607.5226, 9.037538, 5490.664, 601.2026, 9.14037, 5495.498, 820.7938, 6.667802, 5472.93, 99.7832, 99.99491, 99.95595, 99.91374, 100.0, 99.59323
67918.636, 283.73301558560433, 283.7722674467699, 284.14974562381684, 34.58882625554472, 34.784776097597366, 34.7578686323375, 9790.940534577363, 9840.564112593062, 9862.702623408066, 201.63037246006115, 53.929029726703845, 15.181259346981278, 9791.894979926361, 9847.85150847926, 9855.030363589503, 0.9999991187247509, 0.9999866766962129, 0.9999990359513321, 60.010615714546816, 60.0081504361951, 60.01136389358599, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 790.6129, 3.473094, 2746.233, 803.1932, 6.841842, 5495.047, 588.254, 9.322663, 5484.261, 601.2115, 9.13995, 5495.528, 607.4972, 9.038465, 5490.756, 814.5313, 6.735007, 5485.472, 99.94654, 100.0, 99.79723, 100.0, 99.91259, 99.81407
67921.04728, 283.5915912640591, 283.7021979175901, 284.11337066494156, 34.59073728659833, 34.78043183035333, 34.768579846085274, 9780.603243201496, 9843.750197163889, 9851.57150542221, 201.82964587848073, 47.993981043003714, 13.309430321881337, 9786.284833488897, 9844.374428050633, 9857.233393266908, 0.9999979494150868, 0.9999890913055575, 0.9999982118846441, 60.01176419097926, 60.015176361233635, 60.01012683904077, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 600 800], 5500.0, [], 784.2056, 3.496473, 2742.513, 796.9479, 6.895074, 5495.245, 594.5628, 9.238726, 5493.036, 607.5614, 9.036802, 5490.664, 601.2216, 9.140005, 5495.434, 820.8336, 6.667436, 5472.932, 99.81114, 99.99711, 99.95797, 99.91375, 100.0, 99.59108
