TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
69760.7372, 283.0481939156085, 283.1480287192594, 283.64229492341474, 34.620014049450326, 34.84204359965309, 34.790836172508925, 9788.930934952921, 9842.610480709749, 9853.481824381968, 217.84199766072834, 45.72140592126175, 25.37010818523231, 9779.824370312792, 9831.927669695408, 9847.705671884756, 0.9999964894221076, 0.9999867139090811, 0.9999964595653327, 60.00653333046791, 60.0048410771573, 60.00703987941058, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.576, 3.522886, 2735.89, 790.9362, 6.94315, 5491.807, 594.621, 9.237989, 5493.169, 785.5325, 6.983784, 5486.089, 601.2026, 9.140736, 5495.492, 594.0684, 9.2454, 5492.635, 99.57186, 99.93455, 99.95934, 99.82847, 100.0, 99.94964
69763.15092, 283.3107705912391, 282.7588253111135, 283.6129348697075, 34.60581375813013, 34.82785384482058, 34.758801277074255, 9785.75196976944, 9816.836937496995, 9848.84610684891, 206.08001684844203, 49.520290608725716, 35.15067710634321, 9783.204976139406, 9827.208845267329, 9845.078999612513, 0.9999930577379716, 0.9999891911311038, 0.9999919498607632, 60.00746249300861, 60.00281600844622, 60.01024648840114, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9241, 3.50147, 2741.402, 797.2787, 6.89268, 5495.424, 588.351, 9.321375, 5484.514, 779.2021, 7.027727, 5476.133, 607.4972, 9.038282, 5490.75, 587.8257, 9.327988, 5483.395, 99.77454, 99.99937, 99.79979, 99.64932, 99.91638, 99.78147
69765.50592000001, 282.86297851586755, 283.06488833911743, 283.4408825185669, 34.61707624083081, 34.85819188003481, 34.8481167678499, 9778.80336722389, 9837.998889218381, 9847.812964275527, 211.98452640942742, 49.92317135583198, 27.33065964035177, 9780.593119749366, 9849.10551826582, 9849.217978049384, 0.9999969643712129, 0.9999858151223013, 0.9999972791462729, 60.012877886264086, 60.00717729039365, 60.00705766043282, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6548, 3.522529, 2735.723, 790.9362, 6.943334, 5491.866, 594.6404, 9.237621, 5493.169, 785.5325, 6.9836, 5485.978, 601.1835, 9.140553, 5495.552, 594.0684, 9.2454, 5492.697, 99.5757, 99.93562, 99.96019, 99.82847, 100.0, 99.95074
69767.90964000001, 282.969849877666, 283.082427304038, 283.52238668628763, 34.6642083506066, 34.87539038132014, 34.82369934396432, 9782.719294651903, 9835.57860162797, 9850.261276114245, 220.87337939888585, 44.36509064321808, 22.586100066580457, 9776.93705718782, 9843.115044890035, 9854.514036444853, 0.9999975733595505, 0.9999860254850694, 0.9999976442515482, 60.00542330787687, 60.00050841560531, 60.001067224225636, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.714, 3.5236, 2735.828, 797.2592, 6.89268, 5495.478, 594.621, 9.237989, 5493.598, 785.9403, 6.9779, 5488.196, 599.3523, 9.174339, 5495.493, 596.6728, 9.208776, 5494.874, 99.57066, 100.0, 99.96179, 99.85962, 100.0, 99.99036
69770.33212, 282.8484863653441, 283.0324285886371, 283.4300044203166, 34.6523358883944, 34.851948936695514, 34.84600078685908, 9777.697240905694, 9844.194691518356, 9848.028331431786, 209.51221787845225, 43.122148861422374, 24.285927847677613, 9767.679172734444, 9843.736624781252, 9852.251791722043, 0.9999980153869847, 0.9999905115521809, 0.999997403312401, 60.00212439726554, 60.00227445286187, 60.00179850574614, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 770.9178, 3.540019, 2730.757, 801.4421, 6.85713, 5495.813, 598.4258, 9.187001, 5495.251, 787.2413, 6.970913, 5486.833, 600.8401, 9.14658, 5495.683, 594.287, 9.244119, 5492.583, 99.3833, 100.0, 99.99893, 99.85648, 100.0, 99.95085
69772.71392000001, 283.05974903147046, 283.30327829012003, 283.64941394650555, 34.65703550485637, 34.83069441701516, 34.816401684175574, 9767.52167046576, 9843.879570600922, 9852.282838043038, 212.57281419824267, 50.536489413081654, 21.964061500342723, 9784.854726885056, 9834.883623823343, 9848.139641448432, 0.9999980978160135, 0.9999867617858417, 0.9999986376063282, 60.00209470587001, 59.999393422285905, 59.99812194326885, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.5563, 3.522886, 2736.033, 797.2397, 6.893048, 5495.422, 594.6404, 9.237621, 5493.168, 785.5131, 6.9836, 5485.86, 601.2026, 9.140553, 5495.66, 594.0684, 9.2454, 5492.635, 99.57534, 100.0, 99.95932, 99.82945, 100.0, 99.94964
69775.13676000001, 283.00526119369545, 283.25073168694587, 283.6575215416121, 34.63113589781762, 34.80071397698439, 34.801632165862635, 9769.445394412769, 9827.190615309344, 9839.396647003627, 211.39044808126255, 49.54077786098014, 24.78500432551232, 9777.176604350745, 9828.943909820442, 9843.611323954348, 0.9999983550051952, 0.9999870857409622, 0.9999976102892472, 59.99477689683495, 59.99420721683745, 59.99318254277166, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 783.0227, 3.500934, 2741.444, 790.9556, 6.94315, 5491.75, 588.3122, 9.321559, 5484.454, 779.1826, 7.027727, 5475.958, 607.4972, 9.038465, 5490.767, 587.8257, 9.328171, 5483.394, 99.77227, 99.93662, 99.80276, 99.64613, 99.91562, 99.78254
69777.5078, 283.0211298303007, 283.2760305202607, 283.6594158221622, 34.64150214213918, 34.834036811808396, 34.83351884407325, 9773.802264549622, 9838.286604657253, 9847.25910872778, 211.81895133102807, 44.9860314472221, 26.437924383496238, 9778.196875772055, 9841.85447046062, 9854.982806860015, 0.999996683104166, 0.9999891800644402, 0.9999965063111804, 59.997366318370595, 59.99051292539175, 59.992836190411225, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.5563, 3.523064, 2735.933, 797.2592, 6.89268, 5495.428, 594.621, 9.237989, 5493.222, 785.5325, 6.983416, 5485.866, 601.2216, 9.141466, 5495.652, 594.0883, 9.2454, 5492.688, 99.56648, 100.0, 99.95923, 99.82644, 100.0, 99.95059
69779.86932000001, 283.04568562901335, 283.1244196601629, 283.55491092272115, 34.65884478790059, 34.8363091901758, 34.83025240657997, 9773.519129703309, 9839.729894437325, 9848.000771329778, 214.41306785003235, 51.98314337841339, 25.617703241688787, 9779.251249899951, 9835.140051378914, 9847.881800592964, 0.9999974682927328, 0.9999881395224905, 0.9999965053580872, 59.99879950007317, 60.00223462347056, 59.99962425176049, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6746, 3.522707, 2735.891, 790.9362, 6.943518, 5491.754, 594.6404, 9.237621, 5493.161, 785.5131, 6.9836, 5486.031, 601.2026, 9.142927, 5495.495, 594.8636, 9.227271, 5494.097, 99.5757, 99.93359, 99.95934, 99.82944, 100.0, 99.97052
69782.2486, 282.9897964713947, 283.24070548071114, 283.71993466039703, 34.66325951626944, 34.82361904789658, 34.80410900983842, 9773.862216820264, 9847.040853853641, 9846.30607472415, 214.28419275182205, 42.753075227034515, 36.86857516361761, 9791.907748417607, 9830.954845135797, 9851.374210687947, 0.9999932412667641, 0.9999922036186053, 0.9999939015157103, 59.99663938925269, 59.9988312397468, 59.99904095007096, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 770.4053, 3.542339, 2729.569, 784.652, 6.990304, 5485.476, 600.7358, 9.154973, 5495.539, 789.9211, 6.955836, 5489.796, 597.9408, 9.190411, 5495.59, 596.7921, 9.210791, 5493.84, 99.28089, 99.8088, 100.0, 99.90523, 100.0, 99.97155
69784.622, 283.2289139995638, 282.70142930853245, 283.55597186714044, 34.63816860662561, 34.85940766172704, 34.84060783074445, 9774.984824282055, 9843.031843282788, 9846.328556221542, 217.64538824414922, 53.06169170858084, 23.368096688838705, 9775.297379349213, 9844.243179354036, 9840.51268888696, 0.9999977458045738, 0.9999864663445355, 0.9999965441794907, 60.00095302074646, 59.99984620590728, 59.99791652477004, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.438, 3.522886, 2736.096, 790.9362, 6.943334, 5492.036, 594.6404, 9.237805, 5493.163, 785.5131, 6.9836, 5485.86, 601.1835, 9.141101, 5495.648, 594.0684, 9.24595, 5492.636, 99.56978, 99.93872, 99.9603, 99.82634, 100.0, 99.9505
69787.10508000001, 282.8692171834871, 283.10648290446585, 283.42148683646417, 34.63016657464125, 34.83475746984472, 34.81217950402871, 9760.697429469876, 9832.46569541066, 9840.274784130883, 212.42913119970945, 48.83141743044416, 23.392184448814305, 9772.783201339498, 9831.317498266346, 9836.857135447759, 0.9999957267134567, 0.9999874657438056, 0.9999964784632642, 60.00052733346524, 60.00080979932164, 59.99682503583284, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 781.7216, 3.503254, 2741.234, 797.2397, 6.893048, 5495.537, 588.351, 9.321375, 5484.513, 779.1826, 7.027727, 5475.962, 607.4781, 9.038465, 5490.701, 587.8455, 9.328354, 5483.508, 99.76914, 100.0, 99.80181, 99.64932, 99.91442, 99.78143
69789.48148, 282.8703882142366, 283.08834389366126, 283.3382375704113, 34.65599643779625, 34.8437594212746, 34.821746396091996, 9765.684011037374, 9843.432883910533, 9843.968541533588, 212.88005981784136, 52.771834101375134, 26.177051967246598, 9777.953824191154, 9839.727899015117, 9848.384855356862, 0.999996102268985, 0.9999869808874425, 0.9999962163161858, 59.99938189839401, 59.994653153221904, 59.99929217919221, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6154, 3.522707, 2735.771, 790.9362, 6.943518, 5491.918, 594.6404, 9.237621, 5493.163, 785.4937, 6.9836, 5485.866, 601.2026, 9.141101, 5495.476, 594.0684, 9.2454, 5492.69, 99.56578, 99.93863, 99.95922, 99.82741, 100.0, 99.95072
69791.81556, 282.8892888983374, 283.09928989516726, 283.46411882632924, 34.66893843893084, 34.85969590415962, 34.841343159364754, 9775.269878063356, 9845.244378412644, 9848.647448496293, 213.8792816240666, 48.61983303958732, 28.023325208330334, 9775.684306839328, 9836.45567284376, 9845.671695116245, 0.9999974305510873, 0.9999877682811698, 0.9999967722155931, 59.997920820158704, 59.99020092696859, 59.99341079292881, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6351, 3.522707, 2735.881, 797.2592, 6.892864, 5495.479, 594.621, 9.237989, 5493.169, 785.5131, 6.983784, 5485.919, 601.2407, 9.141284, 5495.607, 594.0883, 9.2454, 5492.63, 99.57378, 100.0, 99.95934, 99.8274, 100.0, 99.94952
69794.28252000001, 283.11749409206067, 283.17960624326366, 283.63388297106604, 34.66447550622369, 34.85383934582509, 34.814109836935, 9783.109735448514, 9836.569875531242, 9848.380499912428, 208.5004352232163, 40.19681411332158, 18.81124295067184, 9782.608277274743, 9842.063787998863, 9844.762925291932, 0.9999977455422601, 0.9999899595017574, 0.9999976516332758, 59.99722737515689, 59.99817066741743, 59.99952850590226, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 770.3658, 3.542517, 2727.652, 803.5045, 6.838342, 5495.342, 600.9105, 9.144481, 5495.504, 791.8047, 6.940208, 5491.853, 595.8044, 9.21269, 5494.808, 597.8458, 9.199986, 5494.716, 99.2703, 99.99675, 100.0, 99.93538, 99.98916, 99.99071
69796.64736, 283.02415802628803, 283.22958625031896, 283.6049928564623, 34.6502200918515, 34.85313506384921, 34.83163884433731, 9777.336331550558, 9835.980174574317, 9844.412981934813, 213.60453961514304, 51.32629219274531, 22.062080851974088, 9781.454742591939, 9842.844590195877, 9846.62596837583, 0.9999979748205302, 0.9999873242431481, 0.9999967739070407, 59.99854657707123, 59.99424530629911, 59.9964956815866, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.576, 3.522707, 2735.991, 797.2592, 6.892864, 5495.422, 594.6404, 9.237621, 5493.228, 785.5131, 6.9836, 5485.866, 601.2598, 9.141284, 5495.61, 594.0684, 9.245584, 5492.521, 99.57378, 100.0, 99.96041, 99.82644, 100.0, 99.94755
69799.0228, 283.07569890531045, 283.150364428041, 283.56207794635617, 34.60209613232664, 34.80141398901246, 34.781745966231064, 9770.59384343971, 9834.917957795966, 9834.530531342067, 209.43561311834674, 49.59978768767132, 30.42256270468465, 9773.856997998322, 9829.96869391693, 9830.225179602916, 0.9999966268628923, 0.9999866916526422, 0.9999973077839567, 59.99804628434632, 60.002043162116045, 60.0002706833832, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 779.9275, 3.510393, 2740.158, 793.193, 6.928967, 5492.758, 589.1469, 9.31935, 5484.589, 779.2603, 7.027543, 5476.021, 607.5353, 9.037735, 5490.873, 587.8257, 9.327988, 5483.34, 99.68736, 99.95185, 99.80765, 99.64729, 99.91256, 99.78362
69801.3784, 283.0025610521445, 283.19858539599767, 283.5813598952754, 34.588663409539215, 34.82349113863825, 34.81958377478715, 9780.392274488306, 9838.782894366275, 9843.325101922279, 214.99939395804086, 52.51718936502766, 22.140945309825682, 9779.568651457146, 9834.3109911405, 9851.014816031871, 0.999998092509396, 0.9999857881416749, 0.9999971187319733, 60.00854197565625, 60.01049387896677, 60.006312607168, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6351, 3.522529, 2735.876, 797.2397, 6.893048, 5495.538, 594.621, 9.237805, 5493.163, 785.5131, 6.9836, 5485.978, 601.2026, 9.141101, 5495.49, 594.0883, 9.245584, 5492.635, 99.56961, 100.0, 99.95922, 99.8274, 100.0, 99.94854
69803.76592, 283.0583774420581, 283.13485346946607, 283.51489513363185, 34.6273230950817, 34.860609090001134, 34.808619421606025, 9775.807848898963, 9839.918564498868, 9845.415477326525, 214.3592735291013, 53.440654887655, 21.100240978437114, 9783.111186882601, 9831.872829633741, 9846.42002363307, 0.9999964012140554, 0.9999858452224878, 0.9999966772363541, 60.00314587784163, 60.00748363203735, 60.00082253236415, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6943, 3.523064, 2736.148, 790.9556, 6.943334, 5491.861, 594.6404, 9.237621, 5493.221, 785.5325, 6.983784, 5485.919, 601.2026, 9.140553, 5495.474, 594.0485, 9.245584, 5492.636, 99.56612, 99.93762, 99.95934, 99.8274, 100.0, 99.95062
69806.22504, 283.04229771374185, 283.1701980791229, 283.4925527048593, 34.65395534923068, 34.83805443524776, 34.799458133346974, 9777.756051618855, 9844.250957979362, 9848.349161208513, 216.0346854233385, 32.25186444848623, 30.397389392375317, 9785.575479595274, 9834.781567888616, 9845.261459644476, 0.9999983316295733, 0.999989834578651, 0.9999972178922515, 60.01080024626537, 60.008695248606124, 60.007541578360005, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 770.2476, 3.542339, 2729.474, 784.652, 6.99012, 5484.896, 600.9882, 9.143744, 5495.669, 791.8241, 6.936715, 5492.533, 594.9269, 9.233145, 5493.463, 600.0923, 9.157869, 5495.556, 99.28471, 99.8088, 100.0, 99.94466, 99.96255, 100.0
69808.61288, 282.8475074303541, 283.0618000354565, 283.46497390985684, 34.62877212214434, 34.79472460223775, 34.83008798121973, 9776.543471482824, 9839.489249501832, 9847.344798236907, 216.2820214036637, 54.55888091552606, 22.16720425537096, 9782.530995749348, 9848.797177196744, 9843.339959235602, 0.999997011658549, 0.9999887444794868, 0.9999980368041522, 60.01422140882732, 60.01175260566111, 60.009108140157686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.576, 3.523064, 2735.996, 790.9362, 6.943518, 5491.696, 594.6404, 9.237805, 5493.282, 785.5131, 6.983784, 5486.03, 601.1263, 9.141831, 5495.644, 594.0883, 9.245584, 5492.695, 99.57396, 99.93765, 99.96138, 99.82943, 100.0, 99.94757
69811.05812, 283.0119607372613, 282.99042783933123, 283.37386192224494, 34.63442263742344, 34.80658936361652, 34.8137101317489, 9765.213339391701, 9833.750339707176, 9838.75216951836, 216.42940101438398, 51.412062229313506, 22.90871798158878, 9775.00697242902, 9836.053927492694, 9839.57362061455, 0.9999964452314731, 0.9999863874460787, 0.9999957137284994, 60.012172718264544, 60.010810898847666, 60.01385872902838, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 777.404, 3.519495, 2738.537, 792.9207, 6.92473, 5494.418, 591.1851, 9.293028, 5487.457, 780.5419, 7.022946, 5476.588, 607.4209, 9.039561, 5490.691, 587.8455, 9.327988, 5483.399, 99.60782, 99.97771, 99.85538, 99.6576, 99.91529, 99.78155
69813.41908, 282.957007583151, 283.06560858470203, 283.44123994321876, 34.64273662609379, 34.82321653779948, 34.83956343470365, 9773.781809319733, 9834.764694821703, 9846.71429849436, 214.46561843013114, 51.761831358399604, 26.055985523175877, 9780.486068049497, 9841.968172617882, 9838.649125727525, 0.999997520200814, 0.9999877421622624, 0.9999968993240873, 60.0322081314337, 60.0121815674357, 60.004182411860945, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 777.5617, 3.522351, 2735.756, 791.014, 6.942597, 5491.696, 594.621, 9.237805, 5493.222, 785.5131, 6.983967, 5486.147, 601.1835, 9.140005, 5495.483, 594.0883, 9.2454, 5492.642, 99.59081, 99.9366, 99.9603, 99.82644, 100.0, 99.95074
69815.78796, 283.1836792219378, 283.28774550702957, 283.64275386921094, 34.63867529930096, 34.83640438108317, 34.820370477016596, 9768.995910114772, 9832.99184875915, 9847.990342266417, 213.23016242227732, 49.85462923299019, 24.990833287918576, 9776.16323159609, 9845.082098908288, 9849.605814957851, 0.9999970488500827, 0.9999843219987451, 0.9999969584995815, 60.01037404857685, 60.01046551874322, 60.01353034880047, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6943, 3.522529, 2735.848, 797.2397, 6.892496, 5495.422, 594.621, 9.238173, 5493.333, 785.5325, 6.9836, 5486.141, 601.1835, 9.141101, 5495.543, 594.0684, 9.2454, 5492.697, 99.5825, 99.99832, 99.96041, 99.82644, 100.0, 99.94964
69818.159, 283.18968452077456, 283.24543757185825, 283.734643965965, 34.66219277849318, 34.83027040078428, 34.82067045575998, 9777.317365667896, 9841.22395809152, 9852.876464421077, 212.22566070277207, 41.78129615204489, 20.89275377941658, 9782.590036849813, 9845.788839567962, 9843.50851385264, 0.999996719797265, 0.999992323711295, 0.9999971582345247, 60.010950620382566, 60.01699756363702, 60.01822271460028, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 770.5038, 3.542696, 2729.56, 803.5045, 6.839079, 5495.173, 601.0076, 9.143744, 5495.631, 791.7853, 6.936715, 5492.426, 594.8888, 9.233693, 5493.452, 600.311, 9.154389, 5495.647, 99.29201, 99.99892, 100.0, 99.94581, 99.96448, 100.0
69820.55292, 283.1158064808515, 283.2059175172128, 283.610066598664, 34.64963889377655, 34.83073809281945, 34.80724280382138, 9773.670515830367, 9839.508652982113, 9840.103072509803, 217.34103878149244, 51.12581742111797, 21.31091686921109, 9778.326017047686, 9839.042178932776, 9852.939542027054, 0.9999965204665273, 0.9999870405284936, 0.9999975448034586, 60.01796901693827, 60.013268582023244, 60.015786712412805, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.576, 3.523243, 2736.316, 797.2592, 6.892864, 5495.533, 594.621, 9.237805, 5493.22, 785.5131, 6.983784, 5485.978, 601.2216, 9.140736, 5495.648, 594.0883, 9.245584, 5492.69, 99.57205, 100.0, 99.96243, 99.83049, 100.0, 99.95062
69822.97472000001, 283.2417352788785, 283.43853093373014, 283.4456421545884, 34.619028105774866, 34.81038837432092, 34.794684106023496, 9762.037381599208, 9827.355941127298, 9835.478523007228, 209.26662842396058, 52.850780067484266, 27.76275110483448, 9772.428537802089, 9830.689109738167, 9841.70761190629, 0.9999974852876743, 0.9999867440028851, 0.9999960523821173, 60.01857432820615, 60.02027985954609, 60.022184913801944, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.5957, 3.523064, 2736.163, 797.2397, 6.893048, 5495.312, 594.2134, 9.251243, 5491.6, 783.5906, 6.997389, 5481.595, 604.6741, 9.085583, 5493.055, 589.4559, 9.312789, 5483.725, 99.58005, 100.0, 99.94289, 99.75908, 99.96103, 99.80374
69825.47720000001, 283.0285667249279, 283.31656668551096, 283.6166459354141, 34.62690896924315, 34.84004462858171, 34.803511654292834, 9775.141432096276, 9841.775781074039, 9845.793163599574, 210.2010881085323, 50.763109748425904, 21.653172526250273, 9775.101850332416, 9844.131497408804, 9847.998756452209, 0.9999950362036061, 0.9999877910023228, 0.9999958894887717, 60.01867683216203, 60.020917206351285, 60.018430110905726, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 779.5726, 3.512713, 2738.015, 795.0607, 6.907231, 5495.281, 593.864, 9.240934, 5493.138, 785.4937, 6.9836, 5485.86, 601.2026, 9.141101, 5495.592, 594.0684, 9.245767, 5492.696, 99.67004, 99.99553, 99.95876, 99.82634, 100.0, 99.94843
69827.85236, 283.04325889238015, 283.2703287383346, 283.67073615666857, 34.64436915531017, 34.8546131674142, 34.83842371957098, 9784.516252368418, 9841.91440044923, 9846.902268040965, 209.54971310078417, 50.96395078132332, 25.13703581381924, 9787.281328211133, 9845.72100607355, 9850.017345386555, 0.9999977119079452, 0.9999864863373074, 0.9999971420204214, 60.00609447336206, 60.01312033355339, 60.014809475153434, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9438, 3.501113, 2741.564, 790.9362, 6.943334, 5491.866, 594.6016, 9.237621, 5493.222, 785.5131, 6.9836, 5485.978, 601.1453, 9.141284, 5495.375, 594.0684, 9.245584, 5492.755, 99.77627, 99.93668, 99.95827, 99.82741, 100.0, 99.95181
69830.27856, 282.90062487989326, 283.16494034736195, 283.3887867646826, 34.691273316501395, 34.85358930234211, 34.85523274585583, 9771.210587443964, 9838.993862322579, 9844.43400169643, 209.6980994406731, 39.28404789787919, 17.728537261397832, 9789.501562612782, 9852.926263588011, 9848.464179660688, 0.9999982969262708, 0.999993644952634, 0.9999978384918446, 60.01083592809019, 60.00908877656516, 60.008950741238614, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 789.2526, 3.478804, 2745.352, 784.652, 6.990489, 5484.954, 601.027, 9.143192, 5495.557, 791.8241, 6.936347, 5492.592, 594.9651, 9.23351, 5493.269, 600.311, 9.153657, 5495.707, 99.9263, 99.80666, 100.0, 99.94892, 99.96115, 100.0
69832.64304000001, 282.75648363607604, 282.9819425206945, 283.45690632829667, 34.64684694546561, 34.835063946472104, 34.83391932296133, 9781.691685512436, 9839.206495053417, 9853.90337440829, 214.9336663062959, 46.6282387981214, 22.662337044168453, 9780.261604096027, 9836.2505302014, 9848.778804092559, 0.9999965080284179, 0.9999882481512155, 0.9999974037513696, 60.00954667482918, 60.01214531111978, 60.0118042977657, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9241, 3.501291, 2741.396, 790.9362, 6.943518, 5491.918, 594.6016, 9.237253, 5493.279, 785.5131, 6.984151, 5486.03, 601.2026, 9.140553, 5495.477, 594.0485, 9.245584, 5492.689, 99.77435, 99.93658, 99.96045, 99.82943, 100.0, 99.94962
69835.09028, 282.9913024509383, 283.14585718798446, 283.42793589209793, 34.65010733381384, 34.84582037398447, 34.8167928072676, 9779.440431637899, 9838.41362037144, 9836.374519846993, 214.61537873083853, 53.649775763900834, 24.82962039071822, 9769.295814877145, 9833.334138292044, 9844.15432088448, 0.999996677626465, 0.9999872556543392, 0.9999962896279414, 60.01462945194135, 60.010216678102196, 60.007123676315544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.8453, 3.501648, 2741.334, 790.9556, 6.94315, 5492.09, 594.6404, 9.23983, 5492.835, 792.6785, 6.924396, 5493.966, 603.7014, 9.09161, 5493.864, 590.4897, 9.299238, 5485.615, 99.77853, 99.9397, 99.95767, 99.96663, 99.97608, 99.83487
69837.45472000001, 283.09698458877665, 283.2969605118198, 283.6517322126296, 34.65589497249363, 34.82435562098334, 34.8413494720123, 9781.257800595115, 9835.370489486622, 9850.67688847825, 216.9644546346508, 49.54836016977333, 24.336753391678997, 9784.742827699141, 9845.077075595478, 9850.188771158952, 0.9999973918456793, 0.9999861240441136, 0.9999970538523795, 60.00755427937624, 60.005305929998556, 60.00202786898953, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 777.7589, 3.517175, 2737.982, 794.7495, 6.913126, 5493.717, 591.8452, 9.267994, 5491.298, 793.0087, 6.93175, 5492.592, 601.2789, 9.139458, 5495.442, 594.0485, 9.245767, 5492.577, 99.67218, 99.9778, 99.92529, 99.95623, 100.0, 99.94855
69839.91668000001, 283.03084772162896, 283.23098418333177, 283.6054798064902, 34.66822889203536, 34.848927942784506, 34.84134187630617, 9779.40409526604, 9839.384592119439, 9851.858397423599, 216.66526351094535, 48.14873351563165, 21.559846407993405, 9788.564288323018, 9849.190327422335, 9842.612678772119, 0.9999981688295376, 0.9999871589266467, 0.9999981479218862, 60.001361207494625, 60.005538295953656, 60.00241273987205, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9833, 3.50147, 2741.401, 797.1619, 6.892864, 5495.255, 594.621, 9.238173, 5493.282, 791.8047, 6.936715, 5492.48, 601.1644, 9.141101, 5495.486, 594.0684, 9.245584, 5492.635, 99.77644, 100.0, 99.96027, 99.94465, 100.0, 99.94962
69842.31832, 282.97047471816796, 283.17978739375593, 283.57077584014803, 34.68181125285032, 34.88371150106757, 34.843460962781684, 9776.035247803917, 9852.766422212699, 9846.299657003383, 214.52444485396973, 30.27013593222091, 14.001791109168494, 9783.582201116547, 9845.432928696018, 9851.535147243343, 0.9999987256102865, 0.9999935307610844, 0.9999987084484503, 59.99726074119423, 59.99729714209747, 60.00321954032501, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 789.2921, 3.478269, 2745.462, 803.5045, 6.839263, 5494.946, 601.0076, 9.143744, 5495.625, 785.5325, 6.983784, 5486.037, 594.9651, 9.233145, 5493.394, 600.3906, 9.153474, 5495.658, 99.92229, 99.99166, 100.0, 99.82847, 99.96265, 100.0
69844.68508000001, 282.93084850544443, 283.1510957729363, 283.51493358133564, 34.66750345696916, 34.87531980501205, 34.83531563719884, 9786.29222975816, 9844.347102921949, 9850.925757717825, 210.8248824134689, 45.60451818073125, 16.851834115238944, 9785.09802002826, 9847.84975491342, 9845.326544366371, 0.999997810857985, 0.9999889812828802, 0.9999987467087935, 59.99830693864837, 60.000345150961806, 60.002623881524976, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9438, 3.501648, 2741.449, 797.2592, 6.893232, 5495.592, 594.621, 9.237621, 5493.097, 791.7853, 6.936715, 5492.421, 601.1835, 9.140736, 5495.427, 594.1081, 9.24595, 5492.755, 99.76897, 99.99939, 99.95934, 99.94784, 100.0, 99.9495
69847.07688000001, 282.9987268857323, 283.1567404430905, 283.5128419581303, 34.61213589112029, 34.817853973909585, 34.78984220750227, 9756.54522150926, 9831.266983827307, 9832.604382684867, 209.08975998600363, 49.9626889308347, 24.598915092338757, 9760.90299583331, 9828.896679481057, 9840.428340687778, 0.9999972182406345, 0.9999873406571155, 0.9999968611426934, 60.00067402216713, 59.997684460329616, 59.99873992077572, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9438, 3.501648, 2741.449, 797.2397, 6.893232, 5495.309, 594.6404, 9.237805, 5493.11, 785.4937, 6.983784, 5485.805, 601.5459, 9.126492, 5495.177, 592.2393, 9.270854, 5488.947, 99.77489, 99.99827, 99.9603, 99.82532, 99.99775, 99.89256
69849.43296, 283.0265639006577, 283.1808041783059, 283.53885380351477, 34.66126225466431, 34.85708514378106, 34.80581568164253, 9775.817323727879, 9842.391345920802, 9851.58232029787, 214.9947302710816, 50.583103616491826, 21.769295802042052, 9784.12653049463, 9843.851097553163, 9849.955499341057, 0.9999965144838331, 0.9999840861983227, 0.999997770010092, 59.9950420051912, 59.99888472890993, 59.999099386625105, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.576, 3.523064, 2735.881, 791.3642, 6.935966, 5492.88, 590.4087, 9.295237, 5488.741, 782.0954, 7.003273, 5482.674, 602.9765, 9.112612, 5495.027, 593.4123, 9.249612, 5492.548, 99.56978, 99.9547, 99.87875, 99.75704, 99.99314, 99.9453
69851.7676, 282.9277601543774, 283.1604031286753, 283.3371870190208, 34.66320630525657, 34.84020876316335, 34.829222806877006, 9775.638676432582, 9843.670627430578, 9847.49424064294, 216.9853334302088, 59.328915761107055, 22.365035155345595, 9775.807485782367, 9837.15722901322, 9845.984315734428, 0.9999965647097866, 0.9999869133329291, 0.9999970866030936, 59.994175786344194, 59.99491905091309, 59.994499937474465, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 779.7698, 3.51307, 2739.009, 793.7183, 6.926204, 5493.118, 594.6404, 9.237805, 5493.221, 785.5131, 6.983784, 5486.03, 601.1835, 9.140736, 5495.477, 594.0485, 9.245767, 5492.63, 99.682, 99.9584, 99.95932, 99.82738, 100.0, 99.94852
69854.19108, 282.93858283602304, 283.1137105952017, 283.32579509206494, 34.65869733598333, 34.86146390650069, 34.84089785821527, 9777.325697075994, 9837.293353900352, 9841.192122760356, 208.11732718022267, 37.3554630238159, 16.05129119197386, 9779.09848498572, 9841.588723428513, 9840.947829133675, 0.999998626877577, 0.9999929869527449, 0.9999983396975416, 59.992839444772805, 59.99772028541461, 59.996297922352404, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 771.2136, 3.542517, 2729.459, 784.6715, 6.989936, 5484.724, 600.8134, 9.144297, 5495.616, 791.7659, 6.936899, 5492.478, 594.9079, 9.233875, 5493.335, 600.4304, 9.153108, 5495.592, 99.34181, 99.80974, 100.0, 99.94775, 99.96342, 100.0
69856.4998, 282.9285860167923, 283.092997479115, 283.35801616939233, 34.65133743450417, 34.873165761744445, 34.85245599736538, 9775.396156622002, 9838.232716972849, 9843.823623041868, 215.6679083876911, 51.10255214676636, 22.260078881360414, 9769.566961520639, 9844.33858646822, 9840.878756553284, 0.9999975135713534, 0.9999883457134121, 0.9999977847574688, 59.99351546216337, 59.9971558591618, 59.99726990038276, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6154, 3.522707, 2735.771, 790.9556, 6.943518, 5491.866, 594.6016, 9.238173, 5493.22, 785.5131, 6.983967, 5485.919, 601.1644, 9.142745, 5495.476, 594.0684, 9.245767, 5492.634, 99.57396, 99.93453, 99.96025, 99.82845, 100.0, 99.9496
69858.85108000001, 282.96498335422524, 283.206644374684, 283.4382766662522, 34.64116449155362, 34.81733929627068, 34.82052344518712, 9780.593275527286, 9842.246463765892, 9838.499432808641, 214.98134150070882, 49.07148581398087, 23.658688547849692, 9780.443138948396, 9842.334399498905, 9842.826450986795, 0.9999978646466806, 0.9999884399315778, 0.999998036516895, 59.9903421661595, 59.99242163775415, 60.000873443196454, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.5366, 3.523064, 2735.876, 790.9362, 6.943334, 5491.918, 594.621, 9.238173, 5493.272, 791.8047, 6.936715, 5492.537, 601.1453, 9.141466, 5495.489, 594.0684, 9.245767, 5492.703, 99.57586, 99.9366, 99.95934, 99.94775, 100.0, 99.95085
69861.23696000001, 283.04533296102386, 283.129998775589, 283.56205796898234, 34.654924987387886, 34.852065813218005, 34.8255263857004, 9781.026367643333, 9836.299646164052, 9849.77651063312, 217.69830539801205, 52.918440706103866, 22.708971465912043, 9776.48032302969, 9843.456446646785, 9849.364340726797, 0.9999976394917269, 0.9999874927005488, 0.9999971548992835, 59.996077431444554, 60.00188758451174, 60.000813318558585, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9636, 3.501291, 2741.559, 797.3176, 6.89268, 5495.536, 588.2928, 9.322111, 5484.52, 798.0963, 6.886152, 5495.526, 607.4019, 9.045953, 5491.805, 589.3366, 9.309309, 5488.033, 99.78273, 100.0, 99.80171, 100.0, 99.92318, 99.84542
69863.66632, 283.0308885600463, 283.2703866111796, 283.60479412169644, 34.67388352347939, 34.85306604575862, 34.82433857364975, 9780.013251018765, 9841.08610811323, 9852.3340490325, 221.96595814234524, 47.82362861864112, 22.55908951285153, 9784.314000986918, 9846.866519166608, 9855.950204788503, 0.9999974521800511, 0.9999879653857072, 0.999997199222763, 60.00247943818864, 60.00126442396913, 60.000987995030144, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.576, 3.523243, 2736.206, 790.9167, 6.943518, 5491.753, 594.6404, 9.237805, 5493.228, 791.7659, 6.936531, 5492.479, 601.1453, 9.141466, 5495.393, 594.1081, 9.245217, 5492.642, 99.57623, 99.93767, 99.95934, 99.94677, 100.0, 99.95181
69866.04032, 283.049742643869, 283.23393882069297, 283.5507299659682, 34.66565228956939, 34.85720278539143, 34.81812732028822, 9779.345320183927, 9845.357617596428, 9851.531876246105, 211.18252460897065, 45.48023391577317, 20.858347793754888, 9784.414861393596, 9840.036147282615, 9855.695040344306, 0.9999982271897064, 0.9999899465494827, 0.9999981578108271, 59.9990344418984, 59.99452732730089, 59.99852811264139, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 784.9153, 3.492011, 2744.049, 787.4731, 6.973911, 5487.001, 598.6005, 9.180743, 5495.853, 785.7461, 6.983232, 5485.978, 595.1177, 9.230771, 5493.418, 600.4503, 9.154023, 5495.658, 99.86704, 99.84709, 100.0, 99.82847, 99.96389, 100.0
69868.40684000001, 283.046922237804, 283.1492272931131, 283.5330747656858, 34.64530924251367, 34.850110363032975, 34.83623333754235, 9778.506002889833, 9847.729573439081, 9841.525156442643, 213.58731030333047, 43.94499871223161, 21.41372728116312, 9774.951794927603, 9839.744295342849, 9850.62334489694, 0.9999970739622447, 0.9999875965200645, 0.9999975765979647, 60.004032338885, 60.00310745504808, 60.0025643055761, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 783.4762, 3.500934, 2741.779, 790.9167, 6.943518, 5491.978, 594.6793, 9.237069, 5493.11, 791.8047, 6.936715, 5492.421, 601.2216, 9.14037, 5495.427, 594.0684, 9.245767, 5492.576, 99.78445, 99.93346, 99.96027, 99.94784, 100.0, 99.94854
69870.78304000001, 283.0752199380491, 283.23158127509686, 283.55634145626124, 34.64074326573729, 34.867451471265014, 34.837636436958995, 9772.016300122083, 9848.88853514376, 9848.065598194813, 217.01734028909368, 51.169706824796776, 24.197810298967624, 9786.608463947192, 9846.931871022787, 9850.510225720816, 0.9999968031261462, 0.9999872925537807, 0.9999962101501266, 60.00632128088146, 60.003264193857554, 59.99852958851372, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9833, 3.501648, 2741.779, 790.9167, 6.94315, 5491.806, 594.6404, 9.237989, 5493.16, 785.5131, 6.983784, 5486.03, 601.1835, 9.140919, 5495.525, 594.0684, 9.245767, 5492.684, 99.76478, 99.93453, 99.95823, 99.82943, 100.0, 99.9496
69873.20244000001, 282.86648408525906, 283.0373876562588, 283.3595579539577, 34.652367597977474, 34.839082644784774, 34.828591072794104, 9771.362430150093, 9837.024246865494, 9845.529784203361, 226.18938990148126, 41.8892575585578, 24.62374096318581, 9773.074523947442, 9846.588245469711, 9842.992114792858, 0.999997179247496, 0.9999856582086052, 0.999995980356296, 60.01181593835954, 60.00627983896349, 60.00409264627281, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 776.6351, 3.523064, 2735.838, 797.2397, 6.893048, 5495.479, 588.351, 9.321743, 5484.447, 779.1438, 7.028095, 5476.015, 607.4972, 9.038465, 5490.642, 587.8058, 9.328537, 5483.455, 99.57395, 100.0, 99.80181, 99.64716, 99.91335, 99.78256
69875.57900000001, 282.9893109894389, 283.1160681117751, 283.44055133762726, 34.60027854588877, 34.87062117302422, 34.83958156524251, 9766.895400478488, 9850.297732884976, 9836.37221181516, 214.57287617730418, 49.52352414545567, 25.993782597591235, 9785.669006649456, 9839.949605636546, 9848.891645917456, 0.9999967402689168, 0.9999879620774719, 0.9999969427298889, 60.01571150248766, 60.01578151764161, 60.01334610013811, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9044, 3.501648, 2741.444, 790.9362, 6.943334, 5492.03, 594.621, 9.237805, 5493.168, 785.4937, 6.983967, 5485.919, 601.1263, 9.140919, 5495.466, 594.0684, 9.245584, 5492.688, 99.7747, 99.93356, 99.9603, 99.82642, 100.0, 99.94854
69877.98000000001, 283.00281227385943, 283.1425490845765, 283.37777642638684, 34.69580764777956, 34.88650069010034, 34.834281130874956, 9787.691682252345, 9841.567539131578, 9856.783057673787, 214.73284169732642, 43.4192116160134, 20.60034660301062, 9788.157023798987, 9854.262912376904, 9861.393453418585, 0.99999730549564, 0.9999917498802016, 0.999998312533591, 60.01572999362957, 60.01526293070312, 60.01445391578388, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 600], 5500.0, [], 782.9636, 3.501827, 2741.989, 798.2515, 6.884575, 5495.891, 596.5623, 9.205041, 5495.239, 789.0861, 6.957675, 5491.221, 596.9489, 9.213056, 5494.113, 599.7345, 9.157686, 5495.677, 99.77852, 100.0, 99.99265, 99.90727, 99.98107, 100.0
