TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
70198.03684, 283.14705486163695, 283.2309398382833, 283.83887827353755, 34.65002756437634, 34.852587404554, 34.8224683996719, 9785.393681818057, 9847.35259876718, 9855.403470557376, 208.71863504918383, 44.548065827172195, 17.53954784511734, 9791.685051732355, 9848.198885685784, 9855.918742705131, 0.9999984730814633, 0.9999920550233907, 0.9999977412151722, 60.00351035735001, 60.002655411896384, 60.00307628969218, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.8847, 3.501648, 2741.344, 797.2203, 6.893048, 5495.596, 594.6404, 9.238358, 5493.228, 785.4937, 6.983967, 5485.918, 601.069, 9.142745, 5495.559, 820.6944, 6.669084, 5473.276, 99.7707, 100.0, 99.96041, 99.82836, 100.0, 99.59835
70200.3992, 283.0882447492046, 283.2729263387322, 283.6433162028829, 34.66583245371024, 34.90244548934342, 34.851598740887866, 9791.024750163828, 9849.826921015741, 9864.636161784052, 210.97118000136652, 39.92344917471246, 19.63047909969282, 9792.114419409312, 9844.053603964745, 9859.426044465506, 0.999998597007699, 0.9999925986023657, 0.9999977043578403, 60.00200342081967, 59.99862645150364, 59.99863934384308, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.1146, 3.478447, 2745.241, 797.2397, 6.893417, 5495.592, 594.621, 9.237437, 5493.215, 791.7853, 6.936899, 5492.649, 601.069, 9.142927, 5495.606, 820.6944, 6.6689, 5473.39, 99.91045, 100.0, 99.96017, 99.94987, 100.0, 99.59941
70202.78788, 283.17119752006903, 283.33050748500455, 283.72791732026394, 34.66850056844782, 34.884419843116405, 34.82827681229827, 9789.42524593863, 9846.813789595222, 9861.170623580776, 202.30462024408416, 42.90368043020317, 17.00390781896658, 9788.72774638593, 9849.011241685543, 9854.101232794987, 0.999997470386054, 0.9999938544604091, 0.9999984847059918, 59.99954112559567, 60.003403677728656, 59.99979206098122, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 795.5022, 3.453819, 2747.788, 790.9362, 6.943334, 5491.918, 588.351, 9.321743, 5484.455, 798.0381, 6.885785, 5495.526, 607.3065, 9.044675, 5491.781, 815.1674, 6.723104, 5482.178, 99.99512, 99.93658, 99.80076, 100.0, 99.92154, 99.78307
70205.12644000001, 283.0716009245717, 283.24054689449093, 283.66966636258064, 34.668566717444236, 34.85229049671366, 34.82664639606064, 9789.700460457056, 9845.297257701135, 9858.781304678469, 206.725171574225, 45.84491742193677, 15.785939199678978, 9787.910921738043, 9850.66495095135, 9860.431279603094, 0.9999990866245534, 0.9999899463649418, 0.9999975162304514, 59.998397210225896, 60.00282967899773, 60.005004589792904, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.2329, 3.478626, 2745.069, 797.2203, 6.895074, 5495.337, 594.621, 9.238173, 5493.222, 791.7853, 6.936899, 5492.59, 601.0881, 9.142562, 5495.547, 820.6746, 6.669267, 5473.336, 99.91273, 100.0, 99.95937, 99.94987, 100.0, 99.59833
70207.49792000001, 283.20278114876754, 283.2724925484955, 283.7893679024509, 34.62521114095631, 34.839618429359305, 34.79890147193569, 9780.79748542262, 9839.330036667672, 9843.193774271276, 202.96691766524464, 42.90672638424758, 26.0254173577232, 9777.883250853938, 9842.83571344228, 9846.148146648233, 0.9999972282095005, 0.9999888389144203, 0.9999981499889333, 59.99772704497737, 59.9981475792688, 59.998319695623834, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 788.3457, 3.485229, 2743.754, 788.6988, 6.960464, 5488.571, 597.8823, 9.184793, 5495.669, 786.9307, 6.9779, 5486.542, 595.1559, 9.230223, 5493.302, 826.3605, 6.601696, 5456.677, 99.90521, 99.88528, 100.0, 99.84506, 99.96506, 99.31307
70209.8992, 282.9423451144676, 283.2253071525633, 283.55611867368754, 34.68993451622253, 34.86201446539775, 34.857261894604065, 9786.769212831226, 9843.565084304593, 9856.899825159398, 207.45630987030972, 41.71748758734793, 20.546447603567685, 9789.15233876615, 9846.920970073212, 9860.133005187192, 0.9999975372516705, 0.9999918396987096, 0.999997426814279, 59.99696222131652, 59.99720029868203, 60.00045768583937, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 788.0894, 3.482017, 2745.156, 790.6054, 6.944255, 5491.747, 594.6404, 9.237805, 5493.22, 791.7853, 6.936899, 5492.702, 601.0499, 9.142745, 5495.565, 820.6547, 6.6689, 5473.332, 99.89537, 99.93346, 99.96138, 99.94774, 100.0, 99.59311
70212.33200000001, 282.936055679629, 283.1721753360524, 283.56629990067853, 34.65859135130576, 34.86385751456347, 34.83649555519854, 9784.831273695441, 9843.976539897783, 9855.114108657617, 210.47928390342622, 38.625188270618764, 14.72632822282776, 9787.158324096765, 9841.470122905985, 9858.27635651172, 0.99999810786486, 0.9999888192293831, 0.9999987210543336, 59.99276012020939, 59.99316813036598, 59.98977414665563, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9241, 3.501648, 2741.296, 790.9167, 6.943703, 5491.865, 594.621, 9.237621, 5493.221, 785.4937, 6.983967, 5485.977, 601.069, 9.142745, 5495.565, 820.7143, 6.668534, 5473.044, 99.76687, 99.9356, 99.95934, 99.82845, 100.0, 99.59628
70214.75132000001, 283.07157939652336, 283.20615704195876, 283.59197513245607, 34.66454874281861, 34.85450157081392, 34.83935169292073, 9775.737612199073, 9844.27557323462, 9851.283750014958, 207.94682724207973, 41.60038883069228, 20.647359341123774, 9780.921795903101, 9843.559775101909, 9850.946779484755, 0.9999979326705796, 0.9999923320936138, 0.9999978790853415, 59.99144992218758, 59.994851377297486, 59.99219233631963, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.4971, 3.522886, 2736.263, 797.2397, 6.893048, 5495.538, 588.3316, 9.321927, 5484.454, 779.1632, 7.027911, 5476.021, 607.3828, 9.040109, 5490.888, 814.3126, 6.734274, 5485.529, 99.57415, 100.0, 99.79857, 99.64824, 99.91783, 99.82031
70217.15620000001, 283.28901236704024, 282.8702634043149, 283.7466753794296, 34.66294897997891, 34.871812049199725, 34.83872459505409, 9770.841090943673, 9841.131844183019, 9861.256352726861, 211.7529443998235, 39.61894188135602, 19.02401954879315, 9791.712480485836, 9838.360690922058, 9856.384451797483, 0.9999980718321033, 0.9999883666271296, 0.9999992927372447, 59.99334600471055, 59.995701020002905, 59.992099325003124, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.501648, 2741.521, 790.9362, 6.943518, 5491.86, 594.6599, 9.238358, 5493.222, 785.4742, 6.984151, 5485.976, 601.0881, 9.142745, 5495.615, 820.6746, 6.669267, 5473.217, 99.7728, 99.93551, 99.9603, 99.83049, 100.0, 99.59627
70219.52748, 283.1860087769461, 283.3493398146766, 283.7704656673393, 34.65714983980137, 34.85618460096572, 34.82425653324014, 9783.663663119587, 9852.289286382467, 9851.631358206425, 201.3923342041776, 44.92904382668803, 18.536019726193445, 9781.643068266394, 9848.860168259953, 9852.581353270649, 0.9999976260662233, 0.9999937332180555, 0.9999975154581393, 59.991808388178285, 59.991673029719685, 59.99093533721545, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.501827, 2741.75, 797.4927, 6.886049, 5495.859, 596.4846, 9.206145, 5495.133, 788.7754, 6.959881, 5490.876, 597.235, 9.208673, 5494.478, 825.3466, 6.617261, 5461.722, 99.77279, 100.0, 99.99507, 99.90627, 99.98315, 99.38487
70221.9278, 283.11266062543865, 283.2177520805085, 283.68957091166214, 34.641222278881344, 34.8566939726324, 34.844879884746824, 9779.981461123305, 9849.437729290637, 9858.599401648098, 205.02693888303767, 37.44233136114326, 20.918742616419422, 9787.172792477457, 9846.793894382077, 9852.98407494007, 0.9999988320766141, 0.9999912488109691, 0.9999979880585255, 59.99382666020415, 59.990261166381245, 59.99316990322807, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 785.7631, 3.491297, 2742.679, 798.5433, 6.881997, 5495.622, 595.2034, 9.235597, 5493.117, 785.4937, 6.983967, 5485.923, 601.0499, 9.142745, 5495.621, 820.6944, 6.669084, 5473.332, 99.82587, 100.0, 99.95838, 99.82836, 100.0, 99.59519
70224.30684, 283.176077574253, 283.30764649208214, 283.76203573639384, 34.68028222846157, 34.87978760866805, 34.85708305334005, 9785.264237196685, 9844.353279470373, 9855.006826402496, 207.02577484881556, 40.89287744709691, 21.138208246758495, 9786.039464990807, 9851.303615357707, 9856.610088789146, 0.9999981405103832, 0.9999904772431073, 0.9999985185431909, 59.99151281417269, 59.99052100675815, 59.99152636670139, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.8847, 3.501291, 2741.737, 797.2592, 6.893232, 5495.597, 594.6016, 9.237989, 5493.22, 791.7853, 6.936715, 5492.48, 601.0881, 9.142745, 5495.633, 820.7143, 6.668717, 5473.156, 99.77262, 100.0, 99.9591, 99.94679, 100.0, 99.59516
70226.69976, 283.11535567474164, 283.29322051538406, 283.7903500406314, 34.6464644325079, 34.85562595980515, 34.83516582670339, 9776.632061720833, 9850.9211511775, 9857.39492558449, 208.01786843240734, 45.22308324304231, 19.882954947049257, 9787.042496954642, 9843.5698564837, 9851.425430965017, 0.999998714976274, 0.9999898009675743, 0.9999985350004873, 59.99200599881995, 59.99243553249749, 59.99266096375244, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.4774, 3.523421, 2735.775, 790.9167, 6.943334, 5491.693, 588.351, 9.321743, 5484.334, 798.0186, 6.886152, 5495.587, 607.3637, 9.040292, 5490.785, 814.2728, 6.735923, 5485.472, 99.56594, 99.93248, 99.80072, 100.0, 99.91878, 99.81716
70229.03936000001, 283.1442201671482, 283.3318010139169, 283.7348476515003, 34.68142032182743, 34.8709456922555, 34.842721111348446, 9784.720591346784, 9853.603045627238, 9857.169782592573, 200.74063653905932, 42.73588751213265, 15.803412079767895, 9782.854559568777, 9846.279462119226, 9864.96763002531, 0.9999984677581735, 0.9999909583247562, 0.9999975510940844, 59.99116529121854, 59.992717671061996, 59.99226818617693, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.8847, 3.501648, 2741.181, 797.2397, 6.892864, 5495.255, 594.621, 9.237989, 5493.273, 791.7659, 6.936715, 5492.483, 601.1072, 9.142197, 5495.641, 820.6944, 6.672746, 5474.821, 99.76268, 100.0, 99.96123, 99.94784, 100.0, 99.60978
70231.43368, 283.0823122900186, 283.3289430240743, 283.7058011219915, 34.647640356723244, 34.866025121084874, 34.83259255056558, 9775.922365532268, 9843.414703584382, 9856.598814103972, 208.02409885972656, 42.16447408446311, 17.257468972390825, 9787.11158388797, 9846.778812538323, 9846.696311786383, 0.999998296147472, 0.9999916925307611, 0.9999986931248307, 59.987976534681515, 59.99128845852356, 59.9905562045825, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.501648, 2741.454, 790.9362, 6.943518, 5491.866, 594.621, 9.237989, 5493.221, 791.4163, 6.939473, 5491.285, 600.0771, 9.167217, 5495.4, 812.1256, 6.762841, 5489.599, 99.77662, 99.93248, 99.95715, 99.93535, 100.0, 99.88519
70233.841, 283.02109818954534, 283.266657980008, 283.6823915776749, 34.68642483153279, 34.8698464631307, 34.867391725455334, 9790.84773137594, 9851.24057828624, 9862.546749733687, 205.50598778950416, 44.94906126846854, 16.032909487281927, 9789.957132541951, 9851.487882768908, 9855.985067220907, 0.9999993293256701, 0.9999909619400258, 0.9999989700935347, 59.99077253674807, 59.99736498066145, 59.99719030975509, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.2921, 3.481124, 2745.339, 785.7805, 6.97741, 5487.578, 599.5516, 9.166017, 5495.059, 789.824, 6.948298, 5491.733, 600.5349, 9.151146, 5495.654, 814.4716, 6.712483, 5480.013, 99.91402, 99.84803, 99.99695, 99.92494, 100.0, 99.74679
70236.24604000001, 283.02366037165456, 283.1597818394971, 283.6867480926735, 34.695134328012315, 34.88636231168259, 34.84495135661083, 9776.462315993816, 9843.36635351588, 9863.49785174039, 209.96169867479148, 47.358176854643716, 22.55323651827092, 9784.524751994344, 9849.998341331997, 9865.018690160996, 0.9999979114615917, 0.9999905567011298, 0.9999990978765104, 59.991887081067475, 59.99435780694916, 59.99324735704543, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.7861, 3.501827, 2741.464, 790.9362, 6.943518, 5491.752, 594.621, 9.238173, 5493.227, 785.4742, 6.983967, 5485.753, 601.0499, 9.14311, 5495.567, 814.2529, 6.736289, 5485.296, 99.77452, 99.93658, 99.95812, 99.82845, 100.0, 99.81921
70239.66236, 283.05236632505716, 283.3067487212442, 283.5842370321436, 34.690422888633435, 34.87719921899604, 34.85535159930864, 9784.883973355501, 9850.486438561613, 9855.705475352472, 211.69964362950577, 42.81893920513903, 18.584070825700707, 9788.37264618679, 9845.234351902644, 9859.454843338606, 0.9999981743357523, 0.9999904951511887, 0.9999982119654224, 59.99635847303001, 59.99862056038605, 59.99762092788831, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5366, 3.523243, 2735.891, 797.2592, 6.892864, 5495.478, 588.3316, 9.322111, 5484.505, 779.1244, 7.028095, 5475.849, 607.4019, 9.040292, 5490.948, 820.7143, 6.669084, 5482.171, 99.56212, 100.0, 99.79846, 99.6462, 99.91892, 99.7592
70242.09468000001, 283.0699160718933, 283.2609930775499, 283.5997279522321, 34.64296753206348, 34.87332753560178, 34.82367233472415, 9780.188869827882, 9840.556649336424, 9850.82989265845, 209.65187224586543, 44.24705003489453, 17.4963611525464, 9781.85533788937, 9845.45925706929, 9858.139339499166, 0.9999991983035734, 0.9999898791847572, 0.999998752552619, 59.99870733865289, 59.99864926511239, 60.002336385563424, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 781.5047, 3.508787, 2739.236, 793.7378, 6.918099, 5494.673, 594.5822, 9.238173, 5493.161, 785.4937, 6.983967, 5485.977, 601.1263, 9.14238, 5495.609, 820.6746, 6.6689, 5473.217, 99.71499, 99.98129, 99.95919, 99.82535, 100.0, 99.59737
70244.49036000001, 283.06451204393005, 283.2823156388318, 283.71989008925175, 34.63151612750097, 34.82962437478903, 34.80380856723911, 9771.935453726577, 9845.509792278393, 9848.118295260938, 202.01523550667935, 41.22114789640182, 18.911640324107566, 9780.395077670359, 9847.126364844054, 9845.739877993907, 0.9999987711859115, 0.9999929930025429, 0.9999986665337375, 59.99697807927019, 59.99820254217767, 60.00262071724592, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 771.529, 3.539305, 2729.43, 803.2515, 6.840368, 5494.891, 599.9011, 9.161047, 5495.804, 791.7271, 6.936899, 5492.249, 594.7935, 9.235702, 5493.424, 826.957, 6.597301, 5455.871, 99.32821, 99.99066, 100.0, 99.94259, 99.96085, 99.29002
70246.83776000001, 283.0950952361721, 283.23311374762494, 283.611716264093, 34.66406502249749, 34.86877394290942, 34.82032447730858, 9780.92322093829, 9849.414138962182, 9853.182727203824, 216.6673799368059, 38.94829332078643, 15.662231644179087, 9782.895369580254, 9839.335113899837, 9850.713063657147, 0.9999985279718145, 0.9999915657199957, 0.9999986378056029, 60.00157455756081, 60.00567271645942, 60.00166682111915, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5957, 3.522707, 2735.728, 797.2203, 6.89268, 5495.421, 594.6404, 9.237989, 5493.222, 785.4937, 6.983967, 5485.865, 601.1072, 9.142562, 5495.625, 820.7143, 6.6689, 5473.219, 99.56422, 100.0, 99.95922, 99.82643, 100.0, 99.5942
70249.25804, 283.00670228981255, 283.2708665614384, 283.6808602210943, 34.65001132147468, 34.86029729815674, 34.83066276710337, 9782.851956899804, 9850.59307187694, 9861.936518589484, 212.9196397168721, 38.819238143483744, 15.191172692587088, 9784.445700877712, 9853.119261490156, 9857.500668800914, 0.9999986511106329, 0.9999922748343045, 0.9999972883926127, 59.99968137352948, 59.99946594037254, 59.99988692766962, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5957, 3.522707, 2735.833, 797.2203, 6.892864, 5495.478, 594.621, 9.238358, 5493.222, 791.7465, 6.936715, 5492.367, 601.0881, 9.142927, 5495.623, 820.6944, 6.6689, 5473.158, 99.56212, 100.0, 99.95704, 99.94677, 100.0, 99.59519
70251.657, 283.0314184480856, 283.2929516756748, 283.6269944559233, 34.67547115330371, 34.85813005362505, 34.82707394776276, 9780.473015205826, 9847.891996744735, 9854.878986425843, 212.19700077154857, 47.59942494945335, 14.306602387081057, 9783.370210688963, 9838.45214814808, 9853.022461227409, 0.9999977858765207, 0.9999921403973915, 0.9999990322180794, 59.996745158285286, 59.999540558240824, 59.99656404449152, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9438, 3.501827, 2741.401, 790.9362, 6.943518, 5491.918, 588.3316, 9.321927, 5484.572, 798.0381, 6.886336, 5495.358, 606.6198, 9.060381, 5493.102, 815.744, 6.715413, 5481.319, 99.7707, 99.93658, 99.7975, 100.0, 99.94306, 99.7437
70254.04176000001, 282.97410392225044, 283.244149810092, 283.7428082130294, 34.681126885428476, 34.88735742211807, 34.85183702372296, 9783.046919557626, 9850.283673306194, 9856.107107096392, 211.3584943210867, 44.03260048325137, 16.541916376858353, 9784.856532521568, 9854.504974915415, 9858.260443583524, 0.9999986489154964, 0.9999889073745191, 0.9999981984711789, 60.00128078831778, 59.99954012070456, 60.00115578922553, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.6154, 3.522707, 2735.565, 797.2592, 6.893048, 5495.59, 594.6016, 9.238358, 5493.281, 791.7659, 6.936715, 5492.59, 601.1072, 9.142745, 5495.672, 815.3066, 6.732077, 5484.675, 99.55829, 100.0, 99.95715, 99.9488, 100.0, 99.80893
70256.48556, 283.1180870778505, 283.2632467500525, 283.7240375959272, 34.63957695414423, 34.82696099216562, 34.83085886518152, 9779.690702180818, 9841.365648570296, 9849.220883464435, 206.9266471135843, 42.413006347496776, 19.701090521498372, 9777.153106536285, 9838.223622573969, 9854.671496592895, 0.9999978322375814, 0.9999920628983229, 0.9999985140632953, 60.00524848396107, 60.00219112818187, 60.002883969524014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 774.1313, 3.531809, 2731.875, 801.0725, 6.856577, 5495.472, 599.6099, 9.166569, 5495.818, 785.5325, 6.983784, 5485.748, 594.8506, 9.234971, 5493.44, 807.7915, 6.799648, 5492.693, 99.46483, 100.0, 100.0, 99.82428, 99.96427, 99.9537
70258.917, 283.08859807118716, 283.21975971485153, 283.61202061335337, 34.67501621878533, 34.85891541144286, 34.85505153428108, 9787.802064730147, 9851.245334780724, 9858.829511027358, 211.4783046083062, 42.639808636500675, 18.355439611095335, 9793.028525852333, 9846.145174593117, 9864.272097834926, 0.9999981940508149, 0.9999879717747966, 0.999998296084247, 60.00446026579942, 60.00539733699992, 60.003944937610335, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.4971, 3.523243, 2735.881, 797.2397, 6.893232, 5495.421, 594.621, 9.237989, 5493.221, 791.7659, 6.936899, 5492.479, 601.1072, 9.142197, 5495.624, 814.3921, 6.735373, 5485.472, 99.57395, 100.0, 99.95815, 99.94678, 100.0, 99.81927
70261.2886, 283.11928123104786, 283.26728378181394, 283.7479847571781, 34.64922213176668, 34.86881630178912, 34.84027734480883, 9782.740819433173, 9850.34924159273, 9860.415742185643, 212.2486164897067, 41.870912557871634, 17.40318338825591, 9790.328545397788, 9848.419462942928, 9854.698394429159, 0.9999981566973164, 0.999988678100882, 0.9999979199271105, 60.00577374160172, 59.99964745639801, 60.00413690053228, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5957, 3.523064, 2735.838, 797.2203, 6.892864, 5495.419, 594.6016, 9.237805, 5493.103, 785.4742, 6.983967, 5485.859, 601.069, 9.142927, 5495.558, 814.3126, 6.734824, 5485.359, 99.56822, 100.0, 99.9603, 99.82631, 100.0, 99.81409
70263.72264, 283.07552284273964, 283.3280636989254, 283.60882286180697, 34.64590234524033, 34.84225408054263, 34.82946769878082, 9784.303718456296, 9843.813096410346, 9853.489942309045, 206.94357376598143, 38.93848161554524, 20.778148031527508, 9783.554797053717, 9842.414836179729, 9859.854790758836, 0.9999984138185627, 0.9999880023806428, 0.9999979674121254, 60.00142371983374, 60.00120693810326, 60.000492932657544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.501827, 2741.569, 790.9362, 6.943334, 5491.747, 588.3122, 9.321927, 5484.336, 779.1632, 7.028095, 5476.073, 607.3637, 9.040474, 5491.358, 820.3365, 6.676775, 5476.872, 99.77871, 99.93356, 99.80061, 99.64514, 99.91785, 99.64829
70266.12852000001, 283.05271443580097, 283.3046883819574, 283.6643788558859, 34.63699824610949, 34.85022883630846, 34.80786159440169, 9779.874174621391, 9841.731451251862, 9855.922649411437, 214.42987603063304, 45.11148033334666, 17.650200799894264, 9774.875208993923, 9845.407910588336, 9854.131129527797, 0.9999965173361297, 0.9999923499662987, 0.9999983753673922, 59.99824861329018, 59.99652183165786, 59.999037281416534, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5957, 3.523243, 2735.886, 797.2592, 6.893048, 5495.425, 594.6016, 9.238173, 5493.221, 785.4937, 6.983967, 5485.918, 601.069, 9.142927, 5495.681, 818.428, 6.688312, 5474.591, 99.56996, 99.99932, 99.95919, 99.82738, 100.0, 99.64515
70268.52376000001, 283.06246105959457, 283.22347168962546, 283.76175241877246, 34.63177280857537, 34.849391459176175, 34.796514315677875, 9776.232641124285, 9844.397564672161, 9848.106227966577, 203.80374266744258, 39.92961506733627, 16.116976191105095, 9775.339750365965, 9844.148014132435, 9844.221820738216, 0.9999984827158058, 0.9999920582873166, 0.9999975883504209, 60.002963516158246, 59.99984323857179, 60.00100408485042, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 775.7283, 3.527526, 2734.153, 799.4382, 6.874629, 5495.855, 597.8629, 9.182768, 5495.691, 790.426, 6.944069, 5492.082, 595.194, 9.23351, 5493.412, 826.3407, 6.605175, 5456.676, 99.52167, 100.0, 100.0, 99.93954, 99.96375, 99.30467
70270.90316, 283.05631408198775, 283.2641789994237, 283.6733479420866, 34.64367948029766, 34.85753308520689, 34.809017014865155, 9777.501220575645, 9841.098084966645, 9855.443329623455, 212.41879526823806, 42.115705534021345, 16.04336443536249, 9780.224967049535, 9843.752437200925, 9853.667319704753, 0.9999982149210034, 0.9999866282571233, 0.9999984547845444, 59.99918578796063, 59.999657451646044, 59.99959347975483, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 775.2748, 3.525563, 2735.542, 797.337, 6.892864, 5495.48, 594.621, 9.237805, 5493.282, 785.4937, 6.983967, 5485.977, 601.069, 9.141649, 5495.681, 820.6547, 6.6689, 5473.335, 99.55745, 99.99934, 99.9591, 99.82642, 100.0, 99.59842
70273.31624, 283.0979590228859, 283.298782672953, 283.6950191048455, 34.64223314147809, 34.86859185298674, 34.82833540584626, 9780.470548112902, 9849.342205830622, 9860.205245750461, 215.19899833945033, 40.873392044927186, 11.921265461793155, 9787.498797108623, 9849.978515058174, 9853.511062178886, 0.9999988732654264, 0.9999908825004988, 0.9999991019130156, 59.99899196260057, 60.002893454743614, 60.00132975612377, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.576, 3.522886, 2735.885, 797.2397, 6.892864, 5495.309, 594.6016, 9.237989, 5493.11, 791.7659, 6.936899, 5492.42, 600.9736, 9.142562, 5495.618, 820.6746, 6.669084, 5473.331, 99.57186, 99.99827, 99.96027, 99.9457, 100.0, 99.59833
70275.67540000001, 283.07449951478003, 283.23167107613483, 283.63219984456236, 34.66919907226945, 34.8465435849764, 34.8490173523874, 9788.435888315893, 9844.099629853783, 9856.041199841096, 211.6774259817131, 44.2651902226271, 11.928607280495271, 9787.83930461384, 9844.913123606622, 9861.874520335623, 0.9999983911600038, 0.9999898138883998, 0.9999985382435491, 59.99817592944525, 59.99716981861673, 59.996354776321525, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.50147, 2741.516, 790.9362, 6.943518, 5491.918, 588.2928, 9.321927, 5484.393, 798.0186, 6.886336, 5495.528, 607.4019, 9.040109, 5490.888, 814.3324, 6.736289, 5485.303, 99.7667, 99.93239, 99.79964, 100.0, 99.91783, 99.81821
70278.06596, 282.95002746150476, 283.2388401173025, 283.6411029721496, 34.66614124907857, 34.84335267905289, 34.836152441572644, 9782.471788501856, 9847.146022564648, 9852.78125159753, 216.69757144041887, 42.3883076969837, 13.320819626902448, 9779.847802747632, 9851.161466326288, 9856.64181916448, 0.9999985153351696, 0.9999901151416334, 0.9999987294124376, 59.99931013171005, 60.00011805374576, 59.99992033246191, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.438, 3.522707, 2735.675, 797.2009, 6.892864, 5495.309, 594.621, 9.238173, 5493.102, 791.7465, 6.936899, 5492.367, 601.0499, 9.14238, 5495.515, 820.6746, 6.669267, 5473.449, 99.5623, 100.0, 99.96017, 99.94473, 100.0, 99.59735
70280.52868, 283.03986589396237, 283.2635261221795, 283.6613740356298, 34.644565585269184, 34.86024120764413, 34.81241544990613, 9773.598177381775, 9844.539119257712, 9840.33485218445, 202.6155863157769, 46.62586271191776, 22.00483145297858, 9777.759444941788, 9844.418266942183, 9848.314473162553, 0.999997289484908, 0.9999893616440446, 0.999997347082176, 59.99601945786619, 60.00006442285237, 59.9945008836945, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.8847, 3.501648, 2741.612, 790.9167, 6.944623, 5490.981, 595.844, 9.212035, 5494.87, 788.8143, 6.95933, 5488.656, 597.2159, 9.20082, 5494.439, 825.0285, 6.622022, 5461.72, 99.77278, 99.92833, 99.98858, 99.88763, 99.98703, 99.3943
70282.95088, 283.04328072582484, 283.2089983900653, 283.62189660490714, 34.6807490300431, 34.84998210204608, 34.84096326931526, 9778.761902452101, 9848.047877793204, 9855.550480472248, 207.86695634542332, 44.64835661161078, 20.97673593024774, 9789.321248334187, 9847.629401574975, 9850.734451370108, 0.9999974832727409, 0.9999905001050917, 0.9999976376861527, 59.99867633758465, 59.995976833735625, 59.9945695652246, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 786.1376, 3.491654, 2742.956, 789.0879, 6.957333, 5491.035, 595.6304, 9.232652, 5493.23, 791.7271, 6.936899, 5492.425, 601.1072, 9.142197, 5495.565, 820.7342, 6.66945, 5473.392, 99.83158, 99.91094, 99.96086, 99.94474, 100.0, 99.59944
70285.38100000001, 283.0247422108564, 283.2431628487034, 283.65945909161434, 34.64872505042864, 34.84424019798016, 34.83907535653853, 9784.4257316676, 9847.747408437346, 9858.84605661966, 204.75360928434088, 42.60577134134337, 22.147311476317554, 9783.16835897522, 9850.156353549593, 9849.284266555813, 0.9999979117124158, 0.9999939734428348, 0.9999983555737598, 59.998052388917394, 59.99539513233229, 59.99470273690756, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.2329, 3.479161, 2745.514, 790.9167, 6.943334, 5491.752, 594.6404, 9.237621, 5493.228, 785.4937, 6.983967, 5485.807, 601.1072, 9.14238, 5495.657, 820.6746, 6.669267, 5473.277, 99.92038, 99.93355, 99.96032, 99.82844, 100.0, 99.59835
70287.78256, 283.0289295223975, 283.22239980205273, 283.59587684022983, 34.67256569915759, 34.81447958069126, 34.82838321759497, 9779.782546403263, 9839.197455848967, 9852.326829416194, 202.4127942008754, 39.241305828927125, 17.58648884156355, 9780.78983117211, 9850.021955670732, 9855.440567985956, 0.9999987814121839, 0.9999918582326487, 0.9999976531967596, 59.995165069209925, 59.99875274192471, 59.99471771064159, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 795.5022, 3.454176, 2747.845, 797.2397, 6.893048, 5495.427, 588.3316, 9.321743, 5484.507, 779.1438, 7.027911, 5475.739, 607.3828, 9.040474, 5490.948, 814.2927, 6.735557, 5485.414, 100.0, 100.0, 99.80171, 99.64621, 99.91892, 99.81828
70290.18064, 283.1156585364911, 283.23264726915835, 283.64344702725623, 34.65119726550423, 34.85901368251864, 34.846505227229635, 9783.66853779927, 9847.841934328046, 9853.43565926037, 209.00165400977704, 38.63271297688971, 19.10033433726494, 9783.373870170204, 9841.998896775769, 9854.506060305255, 0.9999985308282737, 0.9999898939149889, 0.9999979015222992, 59.98946139576884, 59.989205816480876, 59.9890415110047, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.2132, 3.478626, 2745.399, 790.8973, 6.94315, 5491.693, 594.6404, 9.237805, 5493.11, 785.4937, 6.983784, 5485.918, 601.1072, 9.142745, 5495.565, 820.6746, 6.669084, 5473.104, 99.91619, 99.93047, 99.96042, 99.82535, 100.0, 99.59627
70292.60904000001, 283.04869668212734, 283.2680718901588, 283.6197035838419, 34.636570503500124, 34.85816083218749, 34.813305092992586, 9775.80170481379, 9841.917878926173, 9847.440247460527, 196.84763142570432, 43.60148345572179, 20.33705895294588, 9778.98766733456, 9842.513074509208, 9844.294966268015, 0.9999983463018459, 0.9999897643862158, 0.9999976848428878, 59.987733591749695, 59.985372493737174, 59.98837284272622, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.3118, 3.479161, 2745.509, 790.9167, 6.943334, 5491.395, 594.8734, 9.226209, 5494.18, 787.2996, 6.970913, 5489.454, 598.5703, 9.18694, 5494.981, 824.8694, 6.619641, 5461.549, 99.92019, 99.93044, 99.97773, 99.87619, 99.99549, 99.38395
70295.00364000001, 283.0133724827483, 283.18480793404353, 283.6265841053571, 34.67449404489005, 34.87204634812961, 34.84111876453059, 9778.921262917522, 9845.25374550441, 9858.041877091951, 205.82465459849936, 39.42380196588692, 22.064078595188903, 9783.153377211276, 9844.005676647219, 9858.629769539844, 0.9999973880593432, 0.9999909217018301, 0.9999964040509177, 59.98517207799482, 59.986030832177626, 59.98348022743925, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 784.3042, 3.495045, 2742.883, 787.4147, 6.965253, 5489.453, 596.8728, 9.217005, 5493.897, 785.8044, 6.981761, 5485.979, 600.9546, 9.143658, 5495.558, 820.6547, 6.6689, 5473.157, 99.82463, 99.89171, 99.97986, 99.8285, 100.0, 99.59737
70297.38796000001, 283.02165185170924, 283.206353732942, 283.5944100868803, 34.64777820480282, 34.877376982993056, 34.856154769718124, 9785.606584691035, 9846.3221403864, 9850.990430469446, 204.07934171871284, 42.348837749003906, 22.895387669688915, 9781.366351423798, 9850.004026729208, 9855.673885415024, 0.9999983457461359, 0.9999908857017566, 0.9999983790541295, 59.985045969189486, 59.987607410536285, 59.98280450276197, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 783.2396, 3.500577, 2741.784, 790.9167, 6.943334, 5491.866, 594.621, 9.237989, 5493.279, 791.7853, 6.936899, 5492.532, 601.1263, 9.142197, 5495.623, 820.6547, 6.66945, 5473.276, 99.77262, 99.93346, 99.96134, 99.94774, 100.0, 99.59941
70299.78124000001, 282.9900491198381, 283.1826989199019, 283.57449391462904, 34.67573566955892, 34.8470770226822, 34.8350990444315, 9780.69519736501, 9840.882760401304, 9857.588348155781, 214.1009455817275, 40.88233300458569, 17.945533762709374, 9782.3076476725, 9839.022288972288, 9858.883517538288, 0.9999989037323601, 0.9999894186162948, 0.999998251537633, 59.98800209622831, 59.98597798872578, 59.98656226742343, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5168, 3.523243, 2735.828, 797.2203, 6.893048, 5495.421, 588.2928, 9.321927, 5484.448, 798.0769, 6.885785, 5495.527, 607.3446, 9.040109, 5490.833, 814.4915, 6.735923, 5485.299, 99.56786, 100.0, 99.80061, 100.0, 99.91681, 99.81407
70302.1272, 283.16948224202724, 283.24766843935464, 283.740137474977, 34.64993646727348, 34.8754476395458, 34.84608174976753, 9787.479154695291, 9845.09666328379, 9856.109188656712, 212.55778108425602, 41.24710616507059, 18.386235585221584, 9792.600204424856, 9847.798981875198, 9857.176832609632, 0.9999967297377573, 0.9999897211170966, 0.9999980816301399, 59.99062671869201, 59.98967194171229, 59.98997255832092, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9636, 3.501291, 2741.239, 790.9167, 6.943703, 5491.865, 594.6404, 9.238173, 5493.222, 791.7465, 6.936899, 5492.479, 601.0499, 9.143292, 5495.613, 820.6944, 6.669267, 5473.043, 99.78046, 99.93348, 99.9603, 99.94677, 100.0, 99.59625
70304.52276, 283.04803774850444, 283.1362539922035, 283.66208066344916, 34.681456335770086, 34.87705335673693, 34.86184289353326, 9775.414473529794, 9832.469340195395, 9856.373160537883, 209.9810925058082, 43.706301849398415, 20.82574610106849, 9786.568880788245, 9841.650210698917, 9856.881160576571, 0.999997618310041, 0.9999923923755426, 0.9999977962890563, 59.994750943859636, 59.99588480165589, 59.9961769006668, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9438, 3.501827, 2741.287, 790.9167, 6.943518, 5491.753, 594.621, 9.238173, 5493.279, 791.7659, 6.937266, 5492.425, 600.8401, 9.153885, 5495.46, 813.0203, 6.749107, 5488.304, 99.76705, 99.9356, 99.95717, 99.94878, 100.0, 99.85731
70306.84416000001, 282.9118153901017, 283.1966271143024, 283.6400951001663, 34.66992364663898, 34.90595783804645, 34.87082562279947, 9785.056900175836, 9854.854049042964, 9857.25254392999, 213.40166880238576, 33.975905669349004, 22.802792849834077, 9792.345542527697, 9853.187109849057, 9860.678102541227, 0.9999983497967277, 0.9999918121631978, 0.9999983630074509, 59.986175617267, 59.99274085720404, 59.99578359548424, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 789.4103, 3.477555, 2745.754, 784.6326, 6.987726, 5485.884, 600.1729, 9.15663, 5495.657, 787.7074, 6.963007, 5489.849, 598.1887, 9.18694, 5495.777, 813.0799, 6.742881, 5481.435, 99.92909, 99.81521, 100.0, 99.88961, 100.0, 99.74581
70309.23056000001, 283.00026466303336, 283.14853343041557, 283.6709423086623, 34.69794647038391, 34.884688451886745, 34.86504462134234, 9780.354893507727, 9844.506246792553, 9862.28812739341, 214.3504835127419, 45.602032672827704, 16.42999560476983, 9786.463574527113, 9848.802992469518, 9858.175137949607, 0.9999981552076197, 0.999991549072099, 0.9999980996310012, 59.987510521873446, 59.98943165431354, 59.99312945112816, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.50147, 2741.626, 790.9362, 6.943334, 5491.749, 594.6404, 9.237989, 5493.221, 785.8044, 6.983232, 5486.03, 601.0881, 9.143841, 5495.498, 814.4517, 6.734641, 5485.53, 99.77262, 99.93348, 99.96027, 99.82943, 100.0, 99.81503
70311.6184, 283.0098604432242, 283.185604758436, 283.6685941438677, 34.64960429174124, 34.803396554246966, 34.799110286844986, 9778.023116770288, 9840.127832460374, 9844.145490888612, 206.2821046285717, 44.747139007356736, 17.24830416282657, 9763.511156270537, 9836.519472890526, 9844.763601190578, 0.9999989171949148, 0.9999913280069144, 0.9999987109010123, 59.98726616700116, 59.98930986512724, 59.98713536565541, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 777.9758, 3.520387, 2736.559, 797.2009, 6.893232, 5495.48, 588.351, 9.321743, 5484.453, 779.1438, 7.027911, 5475.903, 607.3637, 9.040292, 5490.822, 820.6944, 6.669084, 5473.277, 99.59448, 99.99827, 99.8006, 99.64515, 99.92176, 99.59735
70313.99664000001, 282.9956728398861, 283.23424751538556, 283.64298798171455, 34.66974412267472, 34.853775356925006, 34.845733868354614, 9783.115123743737, 9852.35631503314, 9857.226067480504, 207.9820385217986, 43.08975880915568, 18.622320937912264, 9777.09354618193, 9847.214753117116, 9858.335104044587, 0.9999984898090865, 0.9999892855303817, 0.9999975894572499, 59.989768759239624, 59.98638195107059, 59.989786687353536, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 782.9044, 3.50147, 2741.349, 790.9167, 6.943334, 5491.694, 594.621, 9.237989, 5493.156, 785.4937, 6.984151, 5486.035, 601.069, 9.142197, 5495.722, 814.4119, 6.734274, 5485.24, 99.76878, 99.9325, 99.96027, 99.82951, 100.0, 99.81198
70316.39880000001, 283.00026082138066, 283.1330896699721, 283.6306542967336, 34.66630948246442, 34.80346170187018, 34.84694305466643, 9782.31311861012, 9840.253665138147, 9855.077089453673, 214.31952950825303, 39.6658775798719, 17.226142731277832, 9777.884595564032, 9845.176224040984, 9851.263426985292, 0.9999984460014805, 0.9999908767631349, 0.9999977012133392, 59.986724297911046, 59.98879818119216, 59.984822117066386, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 600 800], 5500.0, [], 776.5366, 3.523064, 2735.943, 790.9167, 6.943518, 5491.583, 594.621, 9.238173, 5493.22, 785.4742, 6.983967, 5485.806, 601.0881, 9.142562, 5495.624, 820.6746, 6.669267, 5473.272, 99.57205, 99.9356, 99.96025, 99.82535, 100.0, 99.59727
