TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
70958.6406, 282.6778431705636, 282.9419866551223, 283.3184075033114, 34.67882818647117, 34.89232475899825, 34.87307900347441, 9770.864487831152, 9844.384262288235, 9858.119348951452, 211.18833768073546, 54.472790417832584, 23.916498093820337, 9784.526622837071, 9844.305866074757, 9854.882339920101, 0.9999975997114722, 0.999984109765434, 0.999997551301834, 59.993182194759235, 59.98782677644962, 59.990410009781016, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6406, 3.519674, 2736.596, 792.1035, 6.934309, 5493.237, 593.3593, 9.255109, 5490.498, 794.4262, 6.911158, 5494.939, 793.6476, 6.925116, 5493.177, 588.5613, 9.324509, 5483.381, 99.60399, 99.95504, 99.9216, 99.98636, 99.95948, 99.79525
70961.08124, 282.7103515268102, 282.8698006766128, 283.3003222551543, 34.71180815445126, 34.90851777922627, 34.883448305561735, 9785.982515959964, 9843.825522611798, 9855.994779869689, 214.17692785558347, 56.53036423317917, 21.449957193256523, 9784.629602763123, 9843.589326396372, 9850.796712423073, 0.9999969083681842, 0.9999843746216003, 0.9999966936489125, 59.99145118819693, 59.990949516081166, 59.990318332604694, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 781.1104, 3.509858, 2739.458, 794.1269, 6.918099, 5493.473, 594.1552, 9.244801, 5493.14, 791.6494, 6.937818, 5492.368, 797.4435, 6.891148, 5495.53, 594.0286, 9.246316, 5492.742, 99.70039, 99.96612, 99.95604, 99.94468, 100.0, 99.94938
70963.44140000001, 282.65071386479605, 282.841223371965, 283.2724521489053, 34.732186324421235, 34.889087300597375, 34.883010116136994, 9776.579164089526, 9840.382212819019, 9856.223990518187, 217.4041786270947, 52.767694829518405, 23.927471042034995, 9783.316103266732, 9844.655137714059, 9858.447953062356, 0.9999974875033443, 0.99998085221152, 0.999997704976974, 59.990665350384205, 59.98918355599752, 59.99252120918904, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.7589, 3.519138, 2737.132, 792.123, 6.934124, 5492.701, 594.5434, 9.239278, 5493.146, 791.6105, 6.938002, 5492.368, 797.4244, 6.89133, 5495.366, 593.9888, 9.246682, 5492.622, 99.60956, 99.95082, 99.95986, 99.94358, 100.0, 99.95155
70965.85780000001, 282.7390862541709, 282.8645935976386, 283.3007381277436, 34.71484375944338, 34.902162979417795, 34.87337090163582, 9771.835355099374, 9846.441728140802, 9858.479704322026, 217.07513048880446, 56.39574235668624, 15.58960630779211, 9775.283328171656, 9845.042380208428, 9850.839424960226, 0.9999978222404181, 0.9999855052898762, 0.9999980052297013, 59.9943081440451, 59.995156429921465, 59.99413489369505, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 771.4107, 3.538948, 2730.877, 785.8194, 6.981463, 5486.472, 600.8328, 9.145953, 5495.705, 785.3383, 6.985071, 5485.696, 803.7191, 6.836908, 5494.965, 600.2912, 9.154389, 5495.705, 99.32487, 99.83541, 100.0, 99.82121, 99.99289, 100.0
70968.24380000001, 282.62051646520086, 282.7607725605763, 283.3268763834903, 34.6988452323127, 34.92742833523548, 34.87927892030634, 9783.307078033245, 9839.90416541768, 9859.771733418638, 219.44775569969397, 54.32254952191943, 23.87145434116428, 9782.791653418946, 9845.200436101151, 9855.054029680163, 0.9999970271799918, 0.9999857139571139, 0.9999978256835899, 59.993686705811754, 59.9910640202066, 59.99207793439712, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6208, 3.519317, 2736.764, 792.1424, 6.934124, 5492.584, 594.5434, 9.23891, 5493.087, 791.6299, 6.938002, 5492.311, 797.5007, 6.890965, 5495.47, 594.0087, 9.246316, 5492.735, 99.60382, 99.94869, 99.95902, 99.94475, 100.0, 99.95046
70970.64304000001, 282.6119944276581, 282.88493972286557, 283.3175425860199, 34.68414084175628, 34.869453576205515, 34.88925741874905, 9778.7069722604, 9846.267925954482, 9854.808869211678, 215.68089707151353, 53.98678210313119, 23.761676073923354, 9780.622397995281, 9843.752053727067, 9852.164728422611, 0.9999973454937622, 0.9999842744134105, 0.9999978598502829, 59.99604728931096, 59.995082709544526, 59.99633685661361, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6011, 3.519495, 2737.084, 792.1035, 6.934124, 5492.584, 594.5434, 9.239094, 5492.988, 792.329, 6.928073, 5493.735, 795.3071, 6.90868, 5494.071, 590.6488, 9.297589, 5486.713, 99.61358, 99.94869, 99.95785, 99.96027, 99.97917, 99.8589
70973.04616000001, 282.6872114491682, 282.8878985813238, 283.2968554819454, 34.70292234383073, 34.925284904056554, 34.88497558841532, 9773.484706467285, 9847.878959699163, 9856.650110619154, 214.28566440740542, 56.57734035524663, 19.7858202080688, 9782.07857147602, 9848.651184074995, 9856.229789965791, 0.9999975049099337, 0.9999859361621157, 0.9999966461532165, 59.98988091020421, 59.99050369464158, 59.99117709857902, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.2396, 3.500399, 2741.15, 796.6367, 6.900969, 5494.562, 591.4181, 9.273148, 5491.018, 793.1058, 6.930831, 5492.707, 797.0811, 6.891878, 5495.311, 593.9888, 9.246499, 5492.735, 99.76813, 99.98594, 99.90954, 99.95204, 100.0, 99.95145
70975.41080000001, 282.6976705033489, 282.8812821685637, 283.3520950126845, 34.69172410762435, 34.92978857610656, 34.88070768902947, 9775.332002326557, 9846.391682091746, 9861.473625905415, 217.85311523823611, 52.68670118310729, 22.096203144918718, 9781.67834553905, 9844.203285385036, 9859.14254215352, 0.9999962032012831, 0.9999846280311365, 0.9999974234237646, 59.99107297724515, 59.99327562108991, 59.991879697550104, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 782.175, 3.502362, 2741.65, 792.123, 6.93394, 5492.701, 594.5628, 9.239094, 5493.198, 791.5911, 6.938002, 5492.303, 791.206, 6.941005, 5491.85, 594.0286, 9.247048, 5492.736, 99.77973, 99.94969, 99.95691, 99.94358, 99.93631, 99.95145
70977.78424000001, 282.6262696215302, 282.8486525553558, 283.2603486772398, 34.70121786432595, 34.930332849351714, 34.883122467338374, 9780.983563522803, 9842.6392881765, 9857.97290376067, 212.74275335393213, 52.35144597683302, 21.679214690351046, 9781.010229100417, 9843.082431174433, 9857.5381888056, 0.9999973983721631, 0.9999855086464481, 0.9999979019891643, 59.99423817984674, 59.9954977461078, 59.99307512448857, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 790.2581, 3.474521, 2746.115, 785.7999, 6.981463, 5486.352, 600.794, 9.147058, 5495.599, 785.3189, 6.985071, 5485.689, 784.8732, 6.988488, 5485.019, 600.3309, 9.154389, 5495.806, 99.94223, 99.83434, 100.0, 99.82324, 99.81102, 100.0
70980.213, 282.7123588176091, 282.88599974130904, 283.279859418449, 34.70696870779951, 34.91602581118124, 34.88802166326323, 9782.804818528126, 9845.395502800373, 9854.931155375634, 216.83338585263255, 54.32576633103781, 21.81846397587384, 9784.86875241072, 9849.737042395798, 9853.560095421108, 0.99999650828497, 0.9999849828463346, 0.9999977197019322, 59.99941872447527, 59.998081078787166, 59.99940282620867, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 784.0085, 3.498079, 2742.17, 792.123, 6.934124, 5492.872, 594.5434, 9.239094, 5493.086, 791.6105, 6.937818, 5492.251, 791.2251, 6.941005, 5491.958, 594.0485, 9.246499, 5492.736, 99.80038, 99.95189, 99.95795, 99.94369, 99.93727, 99.95145
70982.64612, 282.5893264925442, 282.8980116239312, 283.3092880218426, 34.68164296576364, 34.891944155630924, 34.872601598387476, 9766.951874824032, 9839.488031079305, 9845.743094061456, 216.4303590622476, 55.2119055678877, 24.21532690583581, 9770.887118831211, 9842.39472827084, 9837.920191406845, 0.9999979537567042, 0.9999830135830643, 0.999997583164215, 60.00214278529075, 60.00447423953602, 60.00278369984108, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.9493, 3.498079, 2742.5, 792.123, 6.934124, 5492.814, 594.524, 9.239094, 5493.027, 785.3189, 6.984887, 5485.579, 791.187, 6.940092, 5492.597, 592.8159, 9.268657, 5489.883, 99.79846, 99.95287, 99.95893, 99.82122, 99.94892, 99.91673
70984.986, 282.6487088692026, 282.93270123699074, 283.266747769926, 34.70966147962873, 34.902261807559526, 34.8851520697825, 9783.764269335867, 9844.564282396828, 9859.789509960508, 214.0919467190638, 54.67916164075723, 24.28117037624952, 9777.627157087516, 9845.629627470222, 9851.548400164647, 0.9999975916291876, 0.999984809641189, 0.999996598978596, 60.00193379734077, 60.00654911882301, 60.007570037524516, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6406, 3.519495, 2736.586, 798.3876, 6.883286, 5495.628, 588.9722, 9.309226, 5487.3, 781.2798, 7.013569, 5481.251, 794.277, 6.922011, 5493.374, 592.5176, 9.259501, 5492.346, 99.61184, 100.0, 99.83446, 99.72486, 99.96305, 99.93515
70987.38468, 282.6647136173913, 282.89584070184094, 283.3580265691461, 34.67111365439507, 34.927947009328406, 34.877006034684904, 9780.272038654157, 9843.638177637065, 9852.300667419195, 215.07750495617893, 58.420952790671436, 26.054460804211885, 9774.39410817568, 9849.909793849849, 9847.699831873428, 0.9999980313529997, 0.9999841606121934, 0.9999969369077532, 60.011331647512684, 60.010599681203345, 60.00678485824506, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 781.5638, 3.506467, 2740.301, 792.1424, 6.93394, 5492.697, 594.5434, 9.23891, 5493.093, 785.3383, 6.985071, 5485.631, 797.4244, 6.890965, 5495.313, 594.0286, 9.246499, 5492.682, 99.73065, 99.9487, 99.95986, 99.82325, 99.99834, 99.95253
70989.72736, 282.6946986224573, 282.8421324322363, 283.3363159995068, 34.722666570151446, 34.91867437352774, 34.88833519340124, 9774.175870205436, 9839.149049057753, 9853.202180837785, 213.11435232792985, 52.645039280536366, 18.006313012814644, 9776.770761739566, 9844.57115824101, 9859.120933581298, 0.9999976203053734, 0.9999812335918041, 0.9999980848430048, 60.00787923496953, 60.007797365957565, 60.008151606332575, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 772.4556, 3.537877, 2731.011, 785.975, 6.980542, 5486.36, 600.2699, 9.151475, 5495.767, 791.6299, 6.938002, 5492.368, 803.6046, 6.837456, 5495.019, 600.2315, 9.156038, 5495.737, 99.36487, 99.83543, 100.0, 99.94165, 99.993, 100.0
70992.13680000001, 282.6093274798395, 282.8350960656532, 283.3697288773424, 34.7136417033573, 34.895375636880665, 34.87045784822661, 9775.209912648794, 9846.866899017934, 9852.937219586405, 220.36780918085753, 50.17666954973856, 20.28968616133716, 9779.825367714118, 9843.061038630665, 9852.829659272997, 0.9999972228782578, 0.9999837392752444, 0.9999971703156637, 60.008688518758326, 60.00648044342139, 60.004125455792895, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.7589, 3.51896, 2736.754, 792.1035, 6.934124, 5492.697, 594.524, 9.239278, 5493.086, 785.3383, 6.985071, 5485.807, 797.4244, 6.891148, 5495.362, 594.0286, 9.246133, 5492.675, 99.60155, 99.95287, 99.9588, 99.82227, 99.99923, 99.95157
70994.49228, 282.60232793817005, 282.88759294732296, 283.24946485773563, 34.69930692724009, 34.93152011576473, 34.898268241292534, 9782.997553731595, 9836.859141391878, 9855.246496237316, 218.77850537795734, 55.69099919706787, 23.12341230255879, 9773.933675384904, 9849.008365149837, 9853.497134358317, 0.9999968640222089, 0.9999866634885627, 0.9999973103041885, 60.005879276534365, 60.006398977639975, 60.00469629007816, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.68, 3.519138, 2736.711, 792.123, 6.93394, 5492.815, 594.5434, 9.239278, 5493.251, 791.6105, 6.937818, 5492.421, 797.4435, 6.890965, 5495.311, 594.0485, 9.246133, 5492.803, 99.61148, 99.9529, 99.95795, 99.94572, 99.99626, 99.94949
70996.83988, 282.6512634950905, 282.88335782935394, 283.320635877588, 34.70895537976827, 34.9202121364321, 34.88899423945437, 9779.794836488645, 9839.620384894764, 9857.318850993272, 215.45292087886446, 56.00913508821168, 28.4932963769279, 9782.41008423862, 9846.782619671161, 9857.623184049906, 0.9999971513669005, 0.9999875978547846, 0.9999967698312824, 59.999773816767, 59.998783098023225, 60.00263491852064, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.9296, 3.497544, 2742.265, 798.4655, 6.882917, 5495.805, 588.254, 9.322847, 5484.373, 797.9604, 6.886888, 5495.471, 791.4158, 6.939909, 5492.544, 588.9589, 9.308393, 5487.554, 99.79638, 100.0, 99.80034, 100.0, 99.94796, 99.83889
70999.23456000001, 282.63661118031433, 282.77125975319206, 283.32924818198035, 34.707442595148564, 34.91318492166339, 34.874284870239954, 9780.388572884933, 9848.569849815947, 9858.07539459932, 216.5182785672373, 53.27528453000241, 24.39817997447335, 9781.67583454074, 9846.280599085618, 9859.721288197392, 0.9999973258124306, 0.9999839645311228, 0.9999976095567414, 59.999275474779886, 60.001523580137125, 60.002934995181796, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.4434, 3.519495, 2736.917, 792.1035, 6.934309, 5492.81, 594.5434, 9.23891, 5493.139, 791.6105, 6.938002, 5492.25, 794.277, 6.922194, 5493.122, 594.0485, 9.246316, 5492.621, 99.61202, 99.95279, 99.95893, 99.94467, 99.96695, 99.95266
71001.61, 282.67888939120706, 282.86948420077147, 283.4059588159194, 34.699243181574964, 34.91512334444962, 34.88297788574381, 9781.363489164154, 9839.782838200805, 9857.717764637428, 209.5369606873005, 55.05711587822725, 22.47508709556496, 9781.470546885848, 9847.865548102674, 9852.516493782807, 0.9999977070362518, 0.9999834080259332, 0.9999965778204003, 59.99735556184552, 59.99996172159711, 60.000995091134484, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 785.3293, 3.491297, 2743.679, 789.2825, 6.958807, 5489.216, 598.6199, 9.180375, 5495.747, 786.251, 6.981393, 5485.747, 784.9114, 6.988488, 5485.077, 600.1321, 9.157137, 5495.716, 99.85453, 99.89915, 100.0, 99.82427, 99.81397, 100.0
71003.97984, 282.73744262818855, 282.90812390051417, 283.35882028126275, 34.69934759918067, 34.916469731701106, 34.89431376588544, 9784.790703729577, 9844.298158602027, 9863.092004277238, 211.00473276780622, 54.030229811947606, 21.152154964364854, 9785.046308302379, 9846.39432323449, 9853.127718461757, 0.9999970196060717, 0.999985786394733, 0.9999973047735868, 59.99841543535918, 60.00204304532576, 60.002655799796955, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 784.5999, 3.495402, 2742.455, 792.0062, 6.934493, 5492.815, 594.5628, 9.23891, 5493.147, 791.6299, 6.938002, 5492.25, 791.206, 6.941187, 5492.123, 594.0485, 9.246499, 5492.683, 99.80905, 99.95185, 99.95893, 99.94369, 99.9403, 99.95045
71006.3668, 282.67983530817327, 282.92616252291236, 283.4105849772094, 34.67034433741541, 34.88733713808388, 34.87380886607399, 9771.735554342971, 9849.497419351113, 9855.213614655677, 215.76188173456922, 55.95062056374459, 24.270335466633696, 9782.179843727441, 9840.694226467971, 9854.923526572002, 0.9999968602701732, 0.9999846954656771, 0.9999973708943654, 60.00278444352901, 60.00396178512141, 60.00426529044894, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.9296, 3.497722, 2742.265, 792.1424, 6.93394, 5492.873, 594.5434, 9.239094, 5493.086, 785.3383, 6.985071, 5485.744, 791.187, 6.94137, 5492.123, 594.0087, 9.246682, 5492.567, 99.79656, 99.95181, 99.95785, 99.82121, 99.9403, 99.94838
71008.78632, 282.6384468102233, 282.9002205549495, 283.3619584564496, 34.66681305584275, 34.88789874391928, 34.85682994232847, 9775.487725012528, 9835.260567694319, 9857.292443590808, 216.00134363444795, 59.21842407566339, 22.535418792408564, 9781.598701295907, 9839.271192326267, 9855.962748992293, 0.9999962331411055, 0.9999840734252178, 0.9999976783813772, 60.00121883002743, 60.002465556698276, 60.001593142774695, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.8575, 3.519317, 2737.156, 798.4655, 6.883286, 5495.694, 588.254, 9.322479, 5484.267, 779.0273, 7.029014, 5475.735, 797.4435, 6.89133, 5495.53, 587.7064, 9.329819, 5483.367, 99.6162, 100.0, 99.79842, 99.64316, 100.0, 99.77996
71011.26664, 282.58049420710086, 282.8778446474213, 283.3363014589311, 34.70840789262946, 34.90380062655349, 34.8996548462745, 9762.815472410386, 9839.747130360904, 9853.568061923876, 214.9172998641625, 57.04222961636492, 23.446952518577746, 9779.323452089133, 9843.167773053514, 9854.514905386912, 0.9999975145313388, 0.999986142784204, 0.9999971097393552, 60.00216837808644, 60.001648547728074, 59.99868304925601, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.9099, 3.4979, 2742.217, 792.1424, 6.934124, 5492.81, 594.5434, 9.239278, 5493.034, 785.3383, 6.984887, 5485.638, 792.9609, 6.924386, 5494.276, 594.0087, 9.246316, 5492.621, 99.80438, 99.95074, 99.95782, 99.82635, 99.96807, 99.94936
71013.57004, 282.6673566619381, 282.88211726912044, 283.3143957391476, 34.66664401250032, 34.89253532093155, 34.86512102674198, 9781.908670806704, 9840.995346563508, 9856.03876433794, 211.41728771398084, 60.33683009652191, 18.89428636289631, 9782.363013765296, 9847.73075163773, 9855.704829482669, 0.9999970964580656, 0.999982988420354, 0.9999975026795365, 60.00300853978675, 60.00128694334452, 60.00366659700225, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.68, 3.519317, 2736.525, 791.3253, 6.940019, 5491.696, 596.2711, 9.20909, 5495.138, 788.0764, 6.960249, 5490.25, 801.7925, 6.849144, 5495.425, 598.8001, 9.176913, 5495.706, 99.61758, 99.93252, 99.98944, 99.90621, 100.0, 100.0
71015.94636, 282.6322609509879, 282.895382162453, 283.3182656227225, 34.6896743995023, 34.86657874917673, 34.88127106766918, 9775.844001259073, 9841.64037981303, 9856.199051643976, 216.37401959548606, 50.98217575368744, 23.518551530602963, 9778.117299119845, 9844.186456371344, 9849.6963595101, 0.9999975943965261, 0.9999860175155472, 0.999997262284257, 59.99975336563001, 59.99987065059517, 59.99879626268064, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 774.1313, 3.530917, 2734.439, 789.691, 6.949781, 5491.629, 595.6304, 9.233572, 5493.245, 785.3966, 6.984703, 5485.807, 797.4816, 6.890782, 5495.529, 594.0286, 9.246133, 5492.562, 99.50516, 99.93132, 99.96264, 99.82537, 100.0, 99.95157
71018.28688, 282.6753941469185, 282.84937223891103, 283.27991203753817, 34.703056494255755, 34.8903667604394, 34.89037902205492, 9776.248353428517, 9841.541651424508, 9857.874392407888, 215.46651877187014, 52.86304806755561, 19.998843467570623, 9784.382622307174, 9848.176989309111, 9851.660276942383, 0.999998051725289, 0.9999834808420309, 0.9999979692895576, 60.00029247590389, 59.99930946745325, 60.00002488523325, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6208, 3.519674, 2736.936, 792.1424, 6.933756, 5492.701, 594.5434, 9.239094, 5493.027, 791.6105, 6.937818, 5492.421, 797.4625, 6.890965, 5495.473, 594.0286, 9.24595, 5492.802, 99.61183, 99.95386, 99.95675, 99.94369, 100.0, 99.94841
71020.6864, 282.67306524208226, 282.8330356286872, 283.3552219537725, 34.70963925001482, 34.87772843239952, 34.880963856409075, 9779.656986169615, 9840.259015436366, 9853.687260067943, 213.56905603255655, 55.156302575754125, 22.39399798036493, 9781.055511333045, 9842.196694514023, 9855.65808256236, 0.9999974893749801, 0.9999827168578546, 0.9999962842285237, 59.997148361021864, 59.99686501595665, 59.99927661526082, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.9493, 3.497722, 2742.059, 798.4655, 6.882549, 5495.573, 588.2734, 9.322847, 5484.326, 797.9992, 6.88652, 5495.642, 791.2251, 6.940822, 5492.067, 587.7064, 9.329819, 5483.432, 99.81013, 100.0, 99.79842, 100.0, 99.93732, 99.77996
71023.11216, 282.62369452355944, 282.8361192482493, 283.29877812842113, 34.71413909138557, 34.909982051459565, 34.89808105327706, 9784.443610247798, 9844.65303286627, 9858.74750327486, 214.9106498100473, 54.29634199956263, 29.050784801992222, 9780.43095602832, 9841.574473385112, 9845.106161348001, 0.9999970538782907, 0.9999834095370672, 0.9999966692824388, 59.997083260815074, 59.99893181150494, 59.99906919716722, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.9758, 3.518603, 2736.793, 792.1424, 6.93394, 5492.815, 594.524, 9.239094, 5493.087, 791.6105, 6.938186, 5492.368, 797.4435, 6.891148, 5495.525, 594.0286, 9.24595, 5492.736, 99.61165, 99.9529, 99.95891, 99.94774, 100.0, 99.9495
71025.51396000001, 282.5676520370877, 282.801903896047, 283.27968863358365, 34.698458474180775, 34.88638723495884, 34.875575089071226, 9773.72365685767, 9839.96675753859, 9846.488224768562, 213.15086757451172, 52.35005224391989, 20.81550253247724, 9778.681751539112, 9839.30708630631, 9842.02839915071, 0.9999978076938109, 0.9999828232542942, 0.9999972454267356, 59.99248604373925, 59.99249708075518, 59.99577747142517, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.7391, 3.519138, 2737.252, 792.1035, 6.934124, 5492.697, 594.5434, 9.23891, 5493.422, 791.3192, 6.94315, 5491.334, 789.4702, 6.957441, 5489.361, 596.6529, 9.200902, 5495.306, 99.6174, 99.95386, 99.95771, 99.93431, 99.90157, 99.99821
71027.8854, 282.65013660000454, 282.83355142213696, 283.2902477116841, 34.71094032818192, 34.88864310854463, 34.88943260998028, 9780.123456302503, 9842.10653964412, 9854.057352765982, 212.80963349675312, 52.183863277521596, 19.996055884154885, 9783.488095255758, 9845.645268717028, 9857.364773380024, 0.9999978971740052, 0.999984864408621, 0.9999975311341154, 59.99227642412675, 59.995385575632255, 59.99243436804347, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 771.7458, 3.53752, 2731.779, 786.9283, 6.968569, 5489.152, 599.2217, 9.170987, 5494.925, 789.7075, 6.952711, 5491.051, 790.1569, 6.944475, 5491.954, 594.0684, 9.246316, 5492.742, 99.42472, 99.88624, 99.99792, 99.9208, 99.93722, 99.94838
71030.22508, 282.60347233560555, 282.7599528860403, 283.2801941201278, 34.70719117496463, 34.92042013632488, 34.88517141963121, 9772.79408237839, 9843.72185979586, 9857.901348339756, 218.10201086260986, 56.52942205701402, 21.366077057426537, 9783.900027924094, 9843.264431483969, 9852.074914469038, 0.999998083691812, 0.9999847918225516, 0.9999974559140709, 59.99055132764608, 59.98915095938815, 59.99448540136524, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.7194, 3.519495, 2737.161, 792.1035, 6.934124, 5492.644, 594.5628, 9.239094, 5493.087, 791.5911, 6.937818, 5492.309, 791.206, 6.941187, 5492.123, 594.0087, 9.246499, 5492.621, 99.61184, 99.94978, 99.95785, 99.94367, 99.93833, 99.95158
71032.6036, 282.6355328155726, 282.83329509344463, 283.33520101791845, 34.67034596204271, 34.90048832756677, 34.84202666361646, 9775.125656694918, 9844.251240287686, 9853.834779026412, 213.62770605335845, 54.86091069853882, 22.924842418752178, 9782.8847283075, 9838.876111368249, 9849.886612061353, 0.999996890136569, 0.9999842438156717, 0.9999978757756521, 59.99154534025538, 59.99394322888398, 59.99152081173856, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.6536, 3.4979, 2742.007, 798.4266, 6.882917, 5495.746, 588.2734, 9.322663, 5484.378, 797.941, 6.887255, 5495.413, 797.5007, 6.890965, 5495.419, 587.7263, 9.329819, 5483.439, 99.8042, 100.0, 99.79936, 100.0, 100.0, 99.78228
71034.96708, 282.70729183566465, 282.8707779161739, 283.3045147844083, 34.69985035814565, 34.90623671856716, 34.88745198682176, 9773.728356610369, 9847.218531642133, 9856.736120595015, 219.39216707524702, 57.339082306709585, 23.46673913610539, 9773.25067016844, 9844.589520266183, 9855.685919079659, 0.9999964662411869, 0.9999847152461155, 0.9999979346383694, 59.99449064812047, 59.99383769487156, 59.99661064329243, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6011, 3.519317, 2736.816, 792.123, 6.934124, 5492.868, 594.524, 9.239094, 5493.087, 791.5911, 6.938186, 5492.362, 791.187, 6.941005, 5492.067, 594.0684, 9.24595, 5492.683, 99.60591, 99.94762, 99.95785, 99.94464, 99.93628, 99.95048
71037.3692, 282.6270958587802, 282.847635082536, 283.39078369741924, 34.68461876579127, 34.89757562909108, 34.84032902795031, 9777.069151252264, 9847.760904683664, 9850.404849534876, 216.60009165945849, 52.527740918315345, 20.373512172723167, 9781.713014468673, 9841.66656217692, 9852.22686800844, 0.9999967374316352, 0.9999848001789231, 0.9999966532199602, 60.001424570577555, 59.99921494072369, 59.99874204743631, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6997, 3.519317, 2736.701, 792.1424, 6.934124, 5492.815, 594.5434, 9.239462, 5493.146, 791.6299, 6.938002, 5492.474, 797.4816, 6.890965, 5495.313, 594.0485, 9.245584, 5493.033, 99.5979, 99.95071, 99.95985, 99.94165, 99.99834, 99.95685
71040.05868, 282.6393140080968, 282.83132629117006, 283.34464904029954, 34.709095869335506, 34.90597542182621, 34.903337000208914, 9775.44120030125, 9846.19417748376, 9859.613114773801, 216.63742783187627, 50.84434617931635, 16.489488213666846, 9782.03965949827, 9846.480877917402, 9854.028122490383, 0.9999983144339892, 0.9999851795341631, 0.9999973375082606, 59.996401279443226, 59.99955193876021, 59.99978831912628, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 771.3121, 3.539305, 2730.62, 785.8388, 6.981647, 5486.413, 600.9105, 9.145401, 5495.725, 786.5617, 6.953078, 5491.104, 798.3972, 6.883295, 5495.481, 594.128, 9.2454, 5492.682, 99.33879, 99.83328, 100.0, 99.92176, 99.99952, 99.95181
71042.4694, 282.6563903909464, 282.87929782139463, 283.3269762522791, 34.683068366098745, 34.91463629694317, 34.87781193636035, 9782.59601797643, 9845.678107647573, 9853.869927881824, 216.31785657455384, 57.11253853460494, 22.007814228472853, 9778.995808140431, 9841.874401816904, 9854.463083027158, 0.9999983393599552, 0.9999853501431981, 0.9999975885224555, 60.00023840487094, 60.00000326182848, 60.001677102878475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.7983, 3.51896, 2737.026, 792.1424, 6.934124, 5492.811, 594.5434, 9.239278, 5493.086, 785.3383, 6.985071, 5485.801, 797.4625, 6.891148, 5495.365, 594.0684, 9.24595, 5492.681, 99.61339, 99.95281, 99.9588, 99.82526, 99.99931, 99.95045
71044.90276000001, 282.6121481023691, 282.8197174331552, 283.2658573435642, 34.66845410934038, 34.88755918546992, 34.849679502247625, 9771.466406188223, 9838.175178256242, 9847.180398656847, 215.01555321697833, 54.579958941277596, 22.77337847347917, 9765.516963882177, 9838.267530233923, 9846.928488463516, 0.99999766951481, 0.999985873627962, 0.9999972896912951, 60.00002662411394, 59.99820302241868, 60.001621374111444, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.9888, 3.497722, 2742.155, 798.4266, 6.883102, 5495.747, 588.254, 9.322663, 5484.32, 779.0273, 7.02883, 5475.787, 791.206, 6.941187, 5492.123, 587.7263, 9.329636, 5483.258, 99.79446, 100.0, 99.79924, 99.64316, 99.93929, 99.78006
71047.35368, 282.61055253366135, 282.80461212454793, 283.3202239725019, 34.71089109254113, 34.884644702667416, 34.88239759260379, 9778.84340026944, 9850.182658537236, 9848.232186372188, 213.67566546083253, 57.3193678342725, 20.94806958482468, 9773.991344635968, 9849.349028667946, 9854.157784304194, 0.9999977856101823, 0.9999831741624914, 0.9999971489138334, 59.99872237410083, 59.99941625521572, 60.00050652253708, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6603, 3.519317, 2736.912, 792.123, 6.93394, 5492.643, 594.524, 9.239278, 5493.093, 785.3189, 6.985071, 5485.807, 797.4816, 6.89133, 5495.475, 594.0286, 9.246133, 5492.683, 99.61531, 99.94975, 99.95998, 99.82227, 100.0, 99.95048
71049.72856, 282.5817710213056, 282.8387427868292, 283.3049954847492, 34.71781264480995, 34.90134636852649, 34.86850221152364, 9778.899635372381, 9838.236305885763, 9852.741949855763, 216.55829039396303, 56.279974770059425, 24.284821343418116, 9785.276274990294, 9843.073934598364, 9856.24821995147, 0.9999974949332571, 0.9999829703485896, 0.9999972260772146, 59.998560292828536, 59.99870983232757, 59.99915977393299, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.68, 3.518781, 2737.247, 792.123, 6.934124, 5492.643, 594.524, 9.239462, 5493.085, 785.2995, 6.985071, 5485.636, 791.187, 6.942648, 5491.375, 595.2215, 9.229652, 5494.431, 99.6073, 99.94975, 99.95771, 99.82226, 99.93621, 99.97801
71052.09856, 282.63749306157325, 282.82213071158213, 283.3212316696171, 34.70661802802593, 34.9037544422224, 34.86941457700732, 9773.259649786734, 9845.028115098574, 9851.34051351206, 212.9425277973587, 56.042535716860584, 18.72164956181905, 9776.440508877396, 9844.314486178591, 9852.837785624168, 0.9999979910138493, 0.9999865252659799, 0.9999976887645009, 59.99654697447041, 59.99642567183007, 59.99930960252346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 771.2136, 3.538948, 2729.209, 785.8388, 6.981647, 5486.646, 600.4252, 9.152763, 5495.762, 789.9211, 6.955653, 5489.849, 788.3066, 6.96018, 5490.333, 595.7384, 9.222144, 5493.205, 99.3823, 99.83325, 100.0, 99.89892, 99.90773, 99.96483
71054.51944, 282.59427005037014, 282.810360827707, 283.3555252659289, 34.70753163506695, 34.910293796520605, 34.89019976116323, 9776.892306015237, 9841.710576608895, 9857.08235506224, 214.63357666545744, 54.38413565117048, 23.81086795948886, 9780.962002016606, 9849.992393391403, 9854.169637329167, 0.9999963396247651, 0.9999854984991192, 0.999997629651462, 59.99210295953989, 59.99592478760849, 59.99634068961061, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.5814, 3.519138, 2737.089, 792.123, 6.934124, 5492.867, 594.524, 9.239462, 5493.086, 791.494, 6.938921, 5492.309, 791.206, 6.94137, 5492.01, 594.0684, 9.246316, 5492.749, 99.61376, 99.94975, 99.95893, 99.94368, 99.9373, 99.95169
71056.87476, 282.6406775086524, 282.8912191692898, 283.3244113601956, 34.66287602373018, 34.899058088596455, 34.87792306104499, 9773.213472360438, 9844.587195513432, 9852.369716115278, 215.7885148872747, 49.51720545798207, 22.96683728807966, 9780.58507882319, 9845.674664520613, 9850.832248431643, 0.9999971238215103, 0.9999866046195854, 0.9999970601699174, 59.99539118281796, 60.001016882975875, 59.998394233828705, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 783.2001, 3.499328, 2742.212, 798.3682, 6.883286, 5495.459, 588.2734, 9.322479, 5484.261, 797.9021, 6.886704, 5495.528, 797.4816, 6.890965, 5495.423, 587.7263, 9.329819, 5483.313, 99.79016, 100.0, 99.79723, 100.0, 100.0, 99.77779
71059.23192, 282.6349569369498, 282.7732818893972, 283.3259393924013, 34.66177697994163, 34.927264264953386, 34.868974954823386, 9782.968176805307, 9846.78979728274, 9849.63184483057, 211.789808746571, 59.20767501021396, 23.72123202852299, 9778.801441846246, 9843.703615486007, 9853.06359633866, 0.9999970809421741, 0.9999819905122533, 0.9999967970177946, 59.99953382856887, 59.998595599293125, 60.0009494459549, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.68, 3.519317, 2736.974, 792.1035, 6.934493, 5492.701, 594.5628, 9.239278, 5493.145, 791.5911, 6.938186, 5492.42, 791.206, 6.941187, 5491.958, 594.0286, 9.246316, 5492.675, 99.6, 99.95082, 99.95774, 99.9436, 99.93833, 99.95157
71061.63668000001, 282.60704540938247, 282.8138837411655, 283.27560178467064, 34.71247503364223, 34.91797740358783, 34.88995945966666, 9779.850278861682, 9844.332163038156, 9852.861277099424, 216.69707280739476, 59.06049232836904, 24.57589706554154, 9782.569192055438, 9841.842196994348, 9855.607704998392, 0.9999973690506104, 0.9999853724211338, 0.9999971308323217, 60.00085203375187, 60.00274447192315, 60.00070330468411, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.8378, 3.519138, 2736.874, 792.1035, 6.934124, 5492.754, 594.524, 9.239462, 5493.145, 791.5717, 6.938002, 5492.421, 797.5007, 6.890965, 5495.203, 594.0485, 9.246316, 5492.737, 99.6092, 99.95179, 99.95878, 99.94261, 99.99834, 99.95059
71063.98552, 282.5640209539293, 282.82959903851145, 283.32268428611803, 34.6741300539765, 34.89221023378438, 34.88431230163681, 9784.540890305818, 9845.388369116607, 9855.341930386721, 214.87938892675174, 51.66276784090155, 22.658759852394724, 9782.426218446642, 9843.577844770525, 9858.413818546383, 0.9999975721584182, 0.9999855108470075, 0.9999979516014429, 59.99918644759236, 59.99941755523056, 60.00530687021201, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 771.4501, 3.541446, 2729.749, 785.8194, 6.981463, 5486.3, 600.7552, 9.147242, 5495.739, 785.2995, 6.985255, 5486.085, 803.2612, 6.844944, 5495.401, 599.2375, 9.175815, 5495.562, 99.34662, 99.83533, 100.0, 99.82429, 99.99995, 100.0
71066.37152, 282.56770863633596, 282.8731226907251, 283.35486633903986, 34.713357386442134, 34.902828655065846, 34.89961931368052, 9777.945104598324, 9840.712970723056, 9853.408834608988, 214.05459708690705, 57.161979852304285, 21.004664453814712, 9784.141279270618, 9844.642973894548, 9853.199580966579, 0.9999981126164912, 0.9999839401026231, 0.9999974962939154, 60.0010343160498, 59.99987357136194, 60.00041260802222, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6997, 3.519138, 2736.811, 792.1035, 6.934493, 5492.979, 594.524, 9.239646, 5493.205, 788.9307, 6.958594, 5488.883, 797.5198, 6.890782, 5495.476, 594.0286, 9.246133, 5492.682, 99.60956, 99.94869, 99.95876, 99.88543, 100.0, 99.95046
71068.76028, 282.65289496965886, 282.8598711162954, 283.29226190169993, 34.66398034592205, 34.87888174347727, 34.87060943007371, 9769.336938909408, 9827.902413085476, 9848.406488948343, 218.03626416167572, 55.481328874179326, 21.157748618890764, 9773.859813152145, 9839.610892944926, 9841.299379942024, 0.9999984160189966, 0.999986377223137, 0.9999979229278171, 59.99409984571647, 59.995813781670705, 59.99278288720695, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 779.5332, 3.513427, 2738.896, 794.944, 6.908153, 5494.871, 590.2728, 9.296893, 5486.657, 779.9205, 7.025521, 5475.796, 791.2632, 6.941005, 5492.067, 587.7064, 9.329819, 5483.198, 99.67953, 99.9868, 99.84084, 99.65656, 99.9374, 99.77788
71071.09872000001, 282.502251472616, 282.8272896118876, 283.2483008486093, 34.7090174976586, 34.93885520974901, 34.89157023603696, 9774.238462918936, 9841.389343708817, 9852.211068924767, 216.61039944186723, 53.40817573587742, 20.421673831890075, 9777.883713029685, 9845.302047804395, 9849.570151844071, 0.9999972597135608, 0.9999830618024874, 0.9999982291408026, 59.98882071306004, 59.99018257284107, 59.9892667380979, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 778.1926, 3.518781, 2736.73, 792.1424, 6.934124, 5492.814, 594.524, 9.239094, 5493.138, 785.3189, 6.985071, 5485.637, 797.4816, 6.890965, 5495.309, 594.0684, 9.246316, 5492.689, 99.6007, 99.95386, 99.95876, 99.82218, 100.0, 99.95061
71073.41956000001, 282.52890420418123, 282.82439212981586, 283.18987495943605, 34.712297017572375, 34.9212007137461, 34.897368517836426, 9775.169575552103, 9839.063443072115, 9854.569131482847, 218.93490038254004, 54.321216010819285, 23.077841017923674, 9781.01541826102, 9842.77394104829, 9851.367620309004, 0.9999976203681784, 0.9999859356612253, 0.999997671274154, 59.98526439500759, 59.98511874398986, 59.98612751841556, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 777.6997, 3.519138, 2737.136, 792.123, 6.934124, 5492.754, 594.5434, 9.239094, 5493.14, 785.2995, 6.985071, 5485.519, 791.1678, 6.941553, 5492.064, 594.0286, 9.246316, 5492.742, 99.59982, 99.95179, 99.95878, 99.82013, 99.94131, 99.95157
71075.75936000001, 282.56145541397336, 282.81425126518815, 283.3565394004884, 34.69503949682195, 34.90675413233833, 34.88464558687889, 9778.07778414985, 9838.994070844314, 9853.60393097763, 208.81245832938703, 59.22914738092345, 23.577084464507607, 9784.604515289508, 9841.88471243472, 9853.772079258606, 0.9999983557989293, 0.9999832515248749, 0.9999981160340228, 59.982364534075074, 59.9832971446237, 59.98676971458453, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 600], 5500.0, [], 771.4698, 3.539305, 2730.883, 785.8194, 6.981647, 5486.188, 600.794, 9.147242, 5495.813, 791.5911, 6.938002, 5492.197, 784.8732, 6.988488, 5485.014, 600.2912, 9.154756, 5495.738, 99.38787, 99.83325, 100.0, 99.94058, 99.81094, 100.0
