TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
71395.74148000001, 282.574534888291, 282.79335474788473, 283.13870468823103, 34.75336962938715, 34.91740381176659, 34.919641039267546, 9771.857090500183, 9846.031710731326, 9852.925514113387, 219.9659182443902, 47.01631597289543, 12.330637189979825, 9781.934108907097, 9843.111525526083, 9858.084404447825, 0.9999983777606507, 0.9999891344470714, 0.9999982037420138, 59.99864580474853, 59.995136787457305, 59.99837498558114, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519674, 2737.251, 792.084, 6.934677, 5492.642, 594.5046, 9.23983, 5493.078, 787.455, 6.964478, 5490.191, 797.4053, 6.891513, 5495.307, 820.6547, 6.669084, 5473.277, 99.61966, 99.94973, 99.9578, 99.89366, 99.99823, 99.59735
71398.172, 282.605304232505, 282.8768280887237, 283.2597296273481, 34.711636522712595, 34.92177183660848, 34.91208985228093, 9788.025041452496, 9845.605822278201, 9858.679359066633, 215.7639050690716, 43.45824758809249, 15.085078230969884, 9789.624005882326, 9848.708357241972, 9853.680497521915, 0.9999994541503023, 0.9999915064868141, 0.9999991852497458, 59.98898890214008, 59.9912707237686, 59.992240776218324, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 779.1981, 3.513427, 2739.648, 794.7689, 6.908521, 5494.87, 590.1563, 9.304071, 5485.865, 797.5914, 6.888175, 5495.472, 791.1678, 6.94137, 5491.955, 814.3722, 6.735923, 5485.303, 99.70688, 99.99094, 99.84436, 100.0, 99.93429, 99.81301
71400.53984000001, 282.6217544281576, 282.85129499376677, 283.24978636340495, 34.69684409248647, 34.907269386972786, 34.91501539820266, 9778.558294159266, 9845.320942113074, 9852.930740146125, 214.6390607210236, 44.48892845816317, 17.161954636764676, 9782.658764469676, 9845.015368345772, 9852.199210905417, 0.9999984904727116, 0.9999892553050606, 0.9999981931324766, 59.99015163238252, 59.99140525969319, 59.99461024274417, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.9561, 3.518781, 2737.266, 792.123, 6.934309, 5492.872, 594.524, 9.239646, 5493.139, 791.6299, 6.937818, 5492.368, 797.3862, 6.891513, 5495.416, 820.6746, 6.669267, 5473.386, 99.62767, 99.95285, 99.95782, 99.94476, 99.9993, 99.59637
71402.91912, 282.686517160897, 282.8262108614262, 283.17141454337485, 34.70766955439701, 34.90995696575323, 34.90804028252962, 9787.166697870263, 9845.559605795901, 9858.9952141939, 213.46611563622858, 44.7283877666041, 12.77419069339885, 9777.881507074726, 9840.32774876747, 9855.549032291603, 0.9999988596398113, 0.9999913283170001, 0.9999987379567787, 59.99610791195455, 59.99421990449989, 59.990656914332256, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6208, 3.519852, 2737.256, 798.3876, 6.883286, 5495.572, 594.5046, 9.239278, 5493.198, 791.6299, 6.938186, 5492.421, 797.3672, 6.891513, 5495.473, 820.6746, 6.669267, 5473.332, 99.61966, 100.0, 99.95986, 99.94467, 100.0, 99.59106
71405.40192, 282.71075197411363, 282.871802992545, 283.26111084710334, 34.712496514503925, 34.9331125573689, 34.89750718566981, 9780.34309396197, 9846.463871284866, 9856.284724481331, 207.31119985120066, 46.88080365428141, 18.158803209953476, 9785.433397592391, 9847.004262579614, 9856.2340542469, 0.999998126857018, 0.9999901907234184, 0.9999981256583623, 60.001461507624605, 59.99978525360183, 60.002198694978816, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 771.3516, 3.540019, 2730.62, 804.6134, 6.828763, 5494.815, 600.8522, 9.146689, 5495.755, 785.3383, 6.985071, 5485.861, 803.6046, 6.838004, 5495.016, 827.0365, 6.60078, 5458.624, 99.37257, 99.98928, 100.0, 99.82635, 99.99294, 99.29729
71407.77176, 282.7346784047725, 282.9339244861821, 283.3091620924586, 34.70541120450167, 34.92047566932157, 34.885392378765104, 9777.866611163956, 9850.672214647464, 9861.444556755974, 212.92424333507546, 45.61835340535299, 16.79670368902316, 9783.874232637758, 9850.296542316488, 9859.147685479093, 0.9999992291658863, 0.9999891656443887, 0.9999984284262421, 59.999455247966026, 60.00031750593752, 60.0017570584655, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6406, 3.519495, 2737.299, 798.4071, 6.88347, 5495.578, 594.524, 9.239278, 5493.08, 790.5231, 6.946276, 5490.932, 797.4053, 6.891878, 5495.36, 820.6746, 6.669084, 5473.099, 99.61793, 100.0, 99.9577, 99.91862, 100.0, 99.59727
71410.1532, 282.64727870185175, 282.8052786057923, 283.2242841637625, 34.70414161996483, 34.91658041328089, 34.907252392937394, 9775.567744874881, 9844.083846664382, 9849.412076960078, 212.17440694709228, 44.1721962027018, 18.879101779290067, 9766.692009003356, 9843.617220473461, 9854.194615629618, 0.9999985095346147, 0.9999898445016644, 0.9999979939384717, 59.999473646885946, 60.00122973051555, 60.001414818423456, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.7194, 3.519317, 2737.663, 797.7456, 6.893232, 5495.295, 592.2528, 9.270571, 5489.22, 782.1731, 7.012099, 5478.409, 792.6557, 6.934247, 5492.258, 814.8295, 6.731711, 5485.015, 99.63463, 99.99803, 99.9002, 99.70733, 99.94276, 99.81096
71412.58364000001, 282.73846009279197, 282.8868539427672, 283.3427079239326, 34.704953313394086, 34.925691716069046, 34.89177362778135, 9779.820847338244, 9845.27249985368, 9856.403144148693, 216.25756532229116, 47.25153086756518, 16.577111636122027, 9786.991847218387, 9839.57009739003, 9859.334743612859, 0.9999980222504048, 0.9999902987198466, 0.9999980840603653, 60.00420500880972, 59.999964030665126, 60.00079776678428, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 779.5726, 3.513606, 2738.124, 797.4538, 6.891206, 5495.515, 594.4658, 9.240014, 5493.026, 785.3383, 6.985071, 5485.861, 797.3862, 6.891513, 5495.251, 820.6944, 6.6689, 5473.162, 99.70185, 100.0, 99.95971, 99.82635, 99.99817, 99.59737
71415.00708000001, 282.58678821449274, 282.8289880488082, 283.21339582668685, 34.74726164529186, 34.91628942687945, 34.92825204113337, 9783.055449438574, 9853.984651069397, 9862.726327534972, 215.60015753487232, 48.551953463173504, 16.7309525916462, 9783.861584509445, 9846.645536114676, 9864.700282673217, 0.9999978561310416, 0.9999874052966934, 0.9999987820553473, 60.007298023322406, 60.00694573846497, 60.00551986404411, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6603, 3.519674, 2737.046, 792.1035, 6.934309, 5492.813, 594.5434, 9.239278, 5493.085, 785.3383, 6.985071, 5485.749, 797.3672, 6.891695, 5495.308, 814.2728, 6.73574, 5485.417, 99.62367, 99.9538, 99.95985, 99.82218, 99.99826, 99.81826
71417.44948000001, 282.61688950317955, 282.8286376395484, 283.26238620944815, 34.67245657228081, 34.896449222633464, 34.898929981884024, 9780.391827805846, 9846.916702863991, 9850.00387933202, 216.1714325668927, 42.91786617196408, 11.826609789629401, 9780.50526211712, 9845.299498247052, 9851.289666591283, 0.9999975376885932, 0.999990474938625, 0.9999983580046331, 60.00749165525487, 60.00726281739827, 60.00724293061173, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 771.2333, 3.540554, 2730.739, 785.8194, 6.981831, 5486.406, 600.8716, 9.146505, 5495.753, 791.6299, 6.938002, 5492.257, 803.5474, 6.836725, 5495.016, 808.1494, 6.796902, 5493.212, 99.38285, 99.83637, 100.0, 99.94678, 99.99297, 99.96012
71419.837, 282.67362241988764, 282.85446691898676, 283.16633395182384, 34.7377187918629, 34.96897553685659, 34.92849261672417, 9790.617251278487, 9851.766496965294, 9859.739286860915, 210.94293951962845, 45.95613620293045, 18.10855008216822, 9784.092624550925, 9852.04194310031, 9859.6126964608, 0.999998903271428, 0.9999897269609185, 0.9999986631474609, 60.00492837145141, 60.00058766746954, 60.00495158199309, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.5617, 3.51896, 2737.094, 792.084, 6.934677, 5492.871, 594.524, 9.239094, 5493.086, 785.3577, 6.984887, 5486.769, 797.3672, 6.891878, 5495.417, 814.4119, 6.735007, 5485.358, 99.6155, 99.95176, 99.95998, 99.83145, 99.99915, 99.81511
71422.17144, 282.60082525144946, 282.8060323913542, 283.2354256229609, 34.74485058675368, 34.95223027918616, 34.91093952059607, 9786.757524431563, 9852.661537462758, 9856.315902914826, 216.28491225065954, 42.064647880396706, 13.21663892510287, 9779.407823541895, 9848.505090132001, 9850.6609884236, 0.9999989000409744, 0.9999907242131882, 0.9999992524230669, 59.99737688236325, 59.99987300460234, 60.00210655369088, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519317, 2737.079, 792.084, 6.934677, 5493.049, 593.8834, 9.256581, 5491.239, 793.4164, 6.920902, 5494.254, 794.0863, 6.922194, 5493.417, 818.249, 6.687029, 5476.076, 99.61983, 99.95715, 99.932, 99.97907, 99.97125, 99.64829
71424.61244000001, 282.6424444822152, 282.81326553494023, 283.2608668236861, 34.7411162621072, 34.94809070445282, 34.93378236522002, 9785.553069890319, 9854.354342119179, 9858.031596264387, 215.0005911255821, 40.48195452087316, 14.91938127634603, 9789.189931031298, 9851.14543531357, 9855.846360637108, 0.999998826728642, 0.9999893537298327, 0.9999982813023488, 60.004419735246856, 60.00315346972778, 60.00254368244108, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 782.037, 3.505574, 2740.12, 795.0802, 6.914231, 5493.958, 592.971, 9.252531, 5492.744, 791.7465, 6.937082, 5492.421, 797.4053, 6.891513, 5495.415, 814.3324, 6.735923, 5485.355, 99.73755, 99.98123, 99.94151, 99.94467, 100.0, 99.81714
71427.03880000001, 282.6234502534754, 282.8279185101783, 283.2126515100302, 34.72863207250966, 34.93047054166457, 34.91630274204404, 9785.082724696731, 9854.863562386521, 9859.064811845616, 218.27497655635034, 46.596746467625735, 13.513659022991305, 9788.171567044072, 9850.497432997307, 9856.531750470565, 0.9999986776122959, 0.9999876381858571, 0.9999989392605231, 59.99741502453583, 59.99737439928645, 59.998315279981, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.7786, 3.519674, 2737.026, 798.3682, 6.88347, 5495.69, 594.524, 9.239278, 5493.034, 791.6299, 6.938002, 5492.532, 797.3862, 6.891695, 5495.251, 820.6746, 6.669084, 5473.391, 99.61147, 100.0, 99.95771, 99.94774, 100.0, 99.59941
71429.43404000001, 282.58969086635426, 282.87178246071136, 283.24385981289004, 34.709343373270585, 34.9264740827724, 34.89674424315789, 9776.917635031801, 9846.417931882967, 9853.062231204703, 211.03415254643824, 42.30017432527052, 19.348376690509667, 9783.842233110214, 9847.06070572468, 9857.006206144993, 0.9999974764157116, 0.999993989881878, 0.9999991720430685, 59.99270795134555, 59.993136110464924, 59.99143509580765, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 771.3121, 3.540019, 2730.185, 804.6523, 6.828948, 5494.87, 600.8328, 9.146873, 5495.694, 785.3577, 6.984887, 5485.86, 803.6428, 6.838186, 5495.292, 826.9968, 6.597301, 5455.984, 99.37257, 99.98503, 100.0, 99.82633, 99.99991, 99.27643
71431.80736, 282.66441563693616, 282.8185860500622, 283.1575770551728, 34.7108968880034, 34.94253796641917, 34.88756686080873, 9779.801422632381, 9849.056358702175, 9860.569729395698, 214.37586350827314, 42.86462227973482, 18.897562981946976, 9783.751971570959, 9845.669396773275, 9857.054422335334, 0.9999986981073453, 0.9999896996591874, 0.9999984556154056, 59.98783883830631, 59.98260748348314, 59.984560936128666, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519138, 2737.309, 798.3876, 6.88347, 5495.915, 594.5434, 9.239094, 5493.086, 791.6494, 6.938002, 5492.532, 797.3672, 6.891695, 5495.252, 820.6746, 6.669267, 5473.217, 99.62175, 100.0, 99.95782, 99.94264, 99.99724, 99.59627
71434.178, 282.5321054697772, 282.73277489282384, 283.0749802014409, 34.72420319050834, 34.93519828410486, 34.90945674609044, 9782.241934024816, 9847.86822697804, 9851.59126007889, 213.0467675740697, 45.697780586440786, 18.980964240918183, 9775.852115611931, 9838.407173669164, 9849.709334812738, 0.9999977879226299, 0.999990128180767, 0.9999986695367243, 59.97802626437167, 59.97592697339567, 59.98283800738871, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519674, 2737.299, 798.3876, 6.883839, 5495.691, 594.5434, 9.239462, 5493.145, 785.3383, 6.986358, 5484.781, 796.1273, 6.90521, 5494.437, 818.6665, 6.695819, 5480.408, 99.61984, 100.0, 99.95878, 99.8067, 99.9869, 99.70632
71436.57176, 282.67891934967867, 282.83949061629886, 283.27349849643355, 34.73244769300222, 34.94220372372647, 34.893674331984755, 9778.68103487921, 9843.32664180617, 9858.87181809273, 223.16762649192265, 39.124209267500646, 16.474304318484428, 9788.173294713819, 9839.610460416818, 9854.101028924515, 0.999999127329174, 0.9999877492301964, 0.9999980153265248, 59.981389425768974, 59.98276876982451, 59.9815415493635, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 783.9296, 3.498971, 2741.358, 793.2319, 6.921599, 5494.076, 590.894, 9.281063, 5490.231, 782.8139, 7.000331, 5483.643, 796.4325, 6.896079, 5495.466, 820.4161, 6.67, 5473.216, 99.7759, 99.96928, 99.89577, 99.78599, 99.99984, 99.59625
71438.97420000001, 282.5509519286584, 282.90353230104677, 283.2211624441784, 34.70838052319772, 34.92698355566726, 34.900065927832614, 9774.278807990295, 9854.718273942854, 9854.008913573158, 216.80216794699095, 44.298664853090486, 19.537638501555193, 9786.06437438983, 9848.960944729388, 9856.445140600881, 0.999998639121334, 0.9999886975758133, 0.9999986223724644, 59.981782405862724, 59.98552713962039, 59.98452713033496, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.7391, 3.519495, 2736.926, 793.0179, 6.93044, 5492.931, 594.5046, 9.239278, 5493.197, 785.3383, 6.985071, 5485.521, 797.3672, 6.892061, 5495.581, 820.6746, 6.6689, 5472.986, 99.60591, 99.95832, 99.95675, 99.82324, 100.0, 99.59942
71441.39368000001, 282.6185397017582, 282.83294438605316, 283.1555691820226, 34.70906929897416, 34.91656722625162, 34.87932131769482, 9776.97783244184, 9848.267797776967, 9844.679580985956, 210.2455769945036, 45.390031426999485, 22.20270894907935, 9783.138319440804, 9847.083417683594, 9850.216951912362, 0.9999970376291023, 0.9999900298083938, 0.9999971963906684, 59.98158421204793, 59.979719610621544, 59.983605168662294, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 771.2136, 3.538948, 2730.209, 785.7805, 6.9822, 5486.469, 600.6581, 9.147794, 5495.688, 791.6105, 6.938002, 5492.362, 803.6237, 6.838004, 5495.343, 827.0365, 6.597301, 5456.161, 99.34226, 99.83227, 100.0, 99.94464, 99.99388, 99.28268
71443.72588000001, 282.6322623681765, 282.87016721770084, 283.216362062683, 34.7071230258705, 34.928008430582004, 34.88735772964598, 9775.956437680788, 9850.047003457556, 9857.607438333667, 214.95719022902904, 45.746268312630946, 16.48414829893204, 9779.53473329146, 9847.68267323348, 9854.510343600468, 0.9999981160098689, 0.9999880420545122, 0.9999986458837024, 59.98526903969379, 59.98535348181416, 59.98689260069573, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519317, 2736.974, 792.084, 6.934493, 5492.694, 594.524, 9.239462, 5493.139, 785.3383, 6.985071, 5485.695, 797.3672, 6.891695, 5495.473, 820.6547, 6.669084, 5473.157, 99.60992, 99.95069, 99.95889, 99.82333, 100.0, 99.59627
71446.08664000001, 282.54559964149155, 282.83608627178444, 283.21713455380944, 34.74992240152683, 34.945910355937244, 34.92083312406966, 9791.053660490521, 9859.874191315928, 9863.131747197662, 214.68196868047562, 46.49683815116737, 17.314480802891467, 9785.223865675789, 9855.704719780051, 9861.343040650718, 0.9999978190872122, 0.9999915107488675, 0.9999984748804218, 59.98510130856857, 59.986913091858455, 59.985488444194885, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6603, 3.519852, 2736.821, 792.1035, 6.934677, 5492.871, 594.5046, 9.239462, 5492.967, 791.6105, 6.938002, 5492.475, 797.3862, 6.892061, 5495.416, 820.6944, 6.669084, 5474.817, 99.60956, 99.95272, 99.9588, 99.9467, 100.0, 99.60038
71448.4612, 282.53273502512735, 282.7245214705314, 283.1983629381418, 34.76395330374636, 34.96580846088722, 34.95704633486733, 9798.764518762866, 9856.471048775755, 9862.92791764916, 216.40777408119448, 41.424702800864, 17.05393621821304, 9798.598422707528, 9853.502191880989, 9862.581751155352, 0.9999988869663621, 0.9999894767642845, 0.9999992215613123, 59.99015605567677, 59.9886137848853, 59.98928838106385, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 784.0282, 3.498079, 2742.054, 798.3876, 6.883654, 5495.633, 588.2346, 9.323215, 5485.409, 796.8341, 6.896081, 5495.065, 793.3043, 6.921463, 5494.246, 817.7321, 6.700947, 5478.987, 99.81031, 100.0, 99.80428, 99.99383, 99.97534, 99.70126
71450.90996, 282.6077008155868, 282.810268566117, 283.1651307016275, 34.76958194030831, 34.95625196631167, 34.9507373613334, 9794.731696477651, 9862.766078554258, 9869.638322105446, 218.30265784231233, 41.46712435753079, 12.663022194868063, 9791.782062011596, 9851.697803904764, 9872.998963007374, 0.9999993992942421, 0.9999893288074713, 0.9999991017715769, 59.98843413284362, 59.990554128162685, 59.99159650295632, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519138, 2736.926, 793.6794, 6.917178, 5494.852, 594.5434, 9.239278, 5493.139, 791.6105, 6.938002, 5492.368, 797.4053, 6.891695, 5495.416, 820.6746, 6.669084, 5473.164, 99.60364, 99.98848, 99.95702, 99.94476, 100.0, 99.59527
71453.29216000001, 282.67320805379154, 282.8360682662283, 283.24390991343796, 34.74991921117022, 34.951517108193855, 34.911201727746096, 9785.916533062722, 9850.653002414394, 9859.687631085384, 209.55919859245523, 38.66897785786273, 20.055064361958102, 9789.038541479624, 9855.96876306688, 9858.637096960414, 0.9999982893329992, 0.9999918494070996, 0.999998043382583, 59.98972028153292, 59.989412544801866, 59.991316349929356, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 773.1456, 3.533772, 2731.403, 803.7963, 6.832632, 5494.923, 600.2893, 9.150923, 5495.655, 785.3383, 6.984887, 5485.801, 803.5855, 6.838186, 5495.286, 826.9968, 6.596934, 5455.873, 99.41044, 99.99125, 100.0, 99.82432, 99.99786, 99.28063
71455.69088000001, 282.6165844871979, 282.84003927283163, 283.19784498041344, 34.778664168916315, 34.957140621534684, 34.939844359901194, 9792.590050629635, 9854.979797854463, 9859.712819859353, 210.88458714400895, 44.33688524783247, 14.82723121705385, 9797.431522943407, 9855.312929578613, 9870.654828540892, 0.9999986299941476, 0.9999884376001077, 0.9999986778793979, 59.993849498005005, 59.98852849573409, 59.99483298314096, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519317, 2736.926, 798.3876, 6.88347, 5495.744, 594.524, 9.239646, 5493.086, 791.6299, 6.938002, 5492.532, 797.3862, 6.891513, 5495.529, 820.6746, 6.669267, 5473.218, 99.61565, 100.0, 99.95876, 99.94572, 100.0, 99.59734
71458.1226, 282.61342365998576, 282.76397656368493, 283.1600433287498, 34.75735848118073, 34.94805021966391, 34.94438077271701, 9779.756077628916, 9856.075114904941, 9859.934571782109, 216.04785487745403, 44.39207644691669, 16.505678480344613, 9792.110845747562, 9854.775179873404, 9867.086226947295, 0.9999993262697747, 0.999990780852999, 0.999998945788062, 59.99675866557108, 59.995402878372694, 59.996630319353265, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519674, 2737.036, 798.3876, 6.883286, 5495.86, 594.524, 9.239278, 5493.197, 785.3577, 6.985071, 5485.801, 797.3862, 6.891513, 5495.308, 820.6746, 6.669084, 5473.276, 99.61184, 100.0, 99.95889, 99.82432, 100.0, 99.59519
71460.49452000001, 282.68087028709516, 282.8630689396523, 283.2214445852814, 34.75443575527407, 34.94776713182472, 34.95010508646331, 9791.681816568444, 9852.33206065255, 9862.35532147835, 209.84865810622705, 41.46751143681513, 18.108796111009724, 9788.110223098032, 9849.49370681449, 9863.814989987755, 0.9999985948768556, 0.9999905592835195, 0.9999982556401394, 60.000390849379556, 59.99939710340108, 59.997998303671515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 783.9691, 3.497722, 2742.442, 792.1035, 6.934493, 5492.812, 588.254, 9.322847, 5484.261, 779.0467, 7.028646, 5475.789, 791.3395, 6.937352, 5492.884, 815.7241, 6.721639, 5481.602, 99.80857, 99.95187, 99.79723, 99.64422, 99.94574, 99.76645
71462.94492000001, 282.65492119168374, 282.82633953480314, 283.2242046640337, 34.74523424240187, 34.95989637050038, 34.9387656973795, 9798.524417103772, 9852.377957170847, 9866.27761396801, 213.28708703887605, 48.74338414675822, 17.038102291897303, 9798.428653573364, 9853.80325637058, 9865.645515885933, 0.9999984535232571, 0.9999893855424482, 0.9999989409755066, 60.00502078483721, 60.003307206100374, 60.0048448708098, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6208, 3.519495, 2736.759, 798.1542, 6.888259, 5495.596, 594.5046, 9.239278, 5493.139, 785.3383, 6.985071, 5485.749, 797.3862, 6.891695, 5495.304, 815.0879, 6.727865, 5484.671, 99.61757, 100.0, 99.95878, 99.82421, 100.0, 99.80784
71465.35936, 282.60085987519085, 282.74455721445713, 283.11418909312357, 34.75204713969811, 34.96046325532427, 34.920239723884514, 9784.885270865016, 9853.66358183959, 9859.471856594066, 212.24319485622027, 41.14042863605664, 14.311631853580366, 9793.56549806159, 9845.937977272908, 9864.150082405511, 0.9999987756125578, 0.9999918965087432, 0.9999988899020174, 60.00967074203802, 60.00645162980878, 60.00626198033268, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 774.8214, 3.529132, 2733.247, 788.4459, 6.966727, 5488.341, 598.5616, 9.170987, 5495.785, 791.6105, 6.938186, 5492.422, 803.7, 6.837456, 5494.962, 807.8114, 6.79855, 5492.868, 99.48552, 99.87148, 100.0, 99.94678, 99.99196, 99.95385
71467.78364000001, 282.5880834265917, 282.7654045219213, 283.16611581321814, 34.780028409146986, 35.000016071963024, 34.935182352937304, 9795.310378618346, 9864.912542661366, 9870.109472090891, 215.19328344740097, 43.93878453444904, 17.214158719130864, 9793.455341980121, 9859.395259248637, 9865.727170024435, 0.9999985136262073, 0.9999889443167508, 0.9999985688815182, 60.01207551513747, 60.01316002289493, 60.009972925370256, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.5814, 3.519495, 2736.926, 792.084, 6.934493, 5492.754, 594.524, 9.239278, 5493.086, 785.3383, 6.985071, 5485.748, 797.3862, 6.891695, 5495.581, 814.5313, 6.735373, 5485.011, 99.60592, 99.95283, 99.95782, 99.8243, 100.0, 99.81404
71470.12548, 282.58569366300287, 282.69484405457683, 283.1368364297785, 34.768616026895046, 34.968517376839316, 34.96060428140919, 9798.982153778725, 9860.52764456767, 9867.636772902446, 219.57922522227545, 46.49528964089268, 12.079581804705413, 9798.404687024402, 9855.150183921063, 9867.502626807018, 0.9999989341691933, 0.9999898802357893, 0.9999987079525577, 60.00920504365457, 60.00855979206764, 60.0093970647248, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519495, 2736.916, 792.1035, 6.934309, 5492.977, 594.524, 9.23983, 5493.092, 791.6494, 6.937818, 5492.362, 797.3862, 6.891878, 5495.523, 814.3921, 6.735373, 5485.356, 99.60801, 99.95584, 99.95767, 99.94464, 100.0, 99.81295
71472.52392, 282.5055944175757, 282.79344084361924, 283.20288419305496, 34.76875272675757, 34.97841395440498, 34.95751449194679, 9792.276345151946, 9857.250155453092, 9872.741535453999, 214.99242875580694, 40.22627495717961, 10.01592893645443, 9799.666266732898, 9854.833302999661, 9870.079611811963, 0.9999993319139387, 0.9999913065382442, 0.9999987628682091, 60.01277723871745, 60.012301834611684, 60.008584786346084, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 783.8705, 3.498614, 2742.49, 798.4071, 6.88347, 5495.744, 588.254, 9.322847, 5484.319, 797.9216, 6.887072, 5495.301, 791.1297, 6.941918, 5492.009, 820.6746, 6.670732, 5474.762, 99.80021, 100.0, 99.79733, 99.99813, 99.9342, 99.62438
71474.89016000001, 282.5866763398009, 282.7550935767082, 283.18709706799984, 34.75764099768154, 34.94499377048392, 34.94599589722828, 9792.718859650315, 9853.666290363773, 9868.640296563919, 212.6072899692531, 46.90061008322846, 14.48560397764561, 9796.240735162355, 9860.20034630749, 9865.620659389468, 0.9999987686070149, 0.9999891703570677, 0.9999989065851834, 60.011482330126206, 60.01060713748859, 60.00899613403036, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.5814, 3.519317, 2736.879, 792.084, 6.934493, 5492.923, 594.524, 9.239462, 5493.145, 791.6105, 6.938002, 5492.368, 797.3672, 6.891878, 5495.583, 817.8514, 6.695819, 5477.218, 99.60764, 99.95283, 99.95889, 99.94572, 100.0, 99.69496
71477.26492, 282.54418403986557, 282.7629871168427, 283.1877363814776, 34.71256189711687, 34.94147017224149, 34.89740414239199, 9784.357896622601, 9853.305012900491, 9855.326174500738, 207.53259741921238, 43.64172408777813, 20.482138404834586, 9784.122286697562, 9853.421209082178, 9852.249050659442, 0.9999982553325264, 0.9999858524364879, 0.9999979512690406, 60.00685769833478, 60.00684841339874, 60.008404526829, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.520209, 2736.024, 799.5939, 6.873155, 5496.046, 596.6593, 9.203199, 5495.263, 787.8821, 6.969442, 5487.686, 802.7081, 6.846039, 5495.34, 825.4659, 6.613049, 5459.711, 99.57498, 100.0, 99.99743, 99.86784, 99.99961, 99.3505
71479.71536, 282.60924628857964, 282.8112659406346, 283.1358135255179, 34.791025479436904, 34.9332090713016, 34.94143836679363, 9797.05650111196, 9853.35366853642, 9865.347451994343, 213.18955281779904, 41.955655720178584, 13.677682851194731, 9798.374749145756, 9855.69408216985, 9862.604524606832, 0.9999985628415686, 0.9999912979952218, 0.9999979122364947, 60.00984821091436, 60.009512180428565, 60.008162451232245, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 775.2748, 3.526098, 2735.757, 799.3021, 6.879234, 5495.809, 594.6404, 9.237805, 5493.147, 791.6105, 6.937818, 5492.25, 797.3862, 6.891695, 5495.634, 820.6746, 6.66945, 5473.272, 99.53782, 100.0, 99.95906, 99.94262, 100.0, 99.59941
71482.11708000001, 282.60895007189015, 282.8513898718573, 283.20211903781467, 34.75943015122576, 34.96204633605967, 34.944502751405025, 9794.553334059477, 9848.532474426458, 9857.729315762412, 216.2442479129501, 44.89369052915299, 15.724489505348174, 9794.446123136451, 9857.218573462716, 9863.474200617029, 0.9999991581882258, 0.9999881837526486, 0.9999987559573844, 60.00631255406082, 60.01049443065571, 60.00955195365726, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519317, 2737.208, 798.3682, 6.883286, 5495.973, 594.524, 9.239278, 5493.026, 785.3383, 6.985071, 5485.637, 797.3672, 6.892061, 5495.307, 820.6547, 6.669267, 5473.272, 99.6181, 100.0, 99.95782, 99.82421, 100.0, 99.59727
71484.46152000001, 282.61215944068437, 282.8084482145119, 283.2448413173734, 34.72746172278175, 34.94314763190126, 34.93438872847137, 9786.747643038647, 9853.849973424716, 9862.26698053733, 214.28943407730185, 45.52221896278252, 18.970156944759765, 9789.76276465256, 9855.986647860402, 9857.748436511345, 0.9999979376923857, 0.999989231529542, 0.9999984614967001, 60.00913752606558, 60.00999570012868, 60.01026354763849, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 783.9296, 3.4979, 2742.049, 792.084, 6.934309, 5492.754, 588.2346, 9.323215, 5484.423, 779.0273, 7.02883, 5475.847, 791.1107, 6.941918, 5491.899, 814.2927, 6.736106, 5485.188, 99.80474, 99.95179, 99.79829, 99.64412, 99.93424, 99.81411
71486.8364, 282.5536703591963, 282.88090168472644, 283.21113872686664, 34.74394328778475, 34.950366309092274, 34.936605278255165, 9792.294066326187, 9855.230454956192, 9864.835337775552, 214.59813575906628, 42.67019297720776, 16.06297574045402, 9785.905526929873, 9853.504517598656, 9869.017089944393, 0.9999987433646996, 0.9999898155677683, 0.9999988711487995, 60.011093539729075, 60.00978310506338, 60.01710762484823, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6406, 3.519317, 2736.974, 798.3682, 6.88347, 5495.579, 594.524, 9.239646, 5493.146, 785.3383, 6.985071, 5485.632, 797.3672, 6.891878, 5495.357, 820.6746, 6.6689, 5473.449, 99.60956, 100.0, 99.9577, 99.82219, 99.99915, 99.59411
71489.20932000001, 282.5449375093964, 282.7608409594303, 283.0351626115316, 34.75510773324301, 34.96265599379996, 34.92113078047625, 9779.830999604244, 9848.322833329163, 9856.965894961791, 207.62798523532, 50.24162644290061, 17.798415593096706, 9788.51163492034, 9853.302344447713, 9853.47623179015, 0.9999988069994282, 0.9999899315994104, 0.9999985749583635, 60.00442040987699, 60.009257955161246, 60.00602082698305, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6997, 3.519317, 2737.199, 792.084, 6.934493, 5492.753, 594.7764, 9.236149, 5494.259, 786.4258, 6.9722, 5488.486, 800.0757, 6.863571, 5495.792, 824.6309, 6.620923, 5462.003, 99.61775, 99.95283, 99.96865, 99.87411, 100.0, 99.39221
71491.653, 282.66336865420476, 282.8079192238439, 283.0698373373807, 34.735868470778556, 34.95638125688426, 34.92734532106785, 9796.002344391221, 9848.548073573429, 9862.342893240957, 215.0548949179838, 45.773764714697336, 19.053382395145945, 9795.97890250565, 9855.055373105077, 9851.910737208347, 0.9999987557679141, 0.9999885283420522, 0.9999990496584594, 60.00290810937408, 60.00686792050237, 60.00196124325511, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 773.4808, 3.531631, 2733.273, 788.4459, 6.957886, 5490.456, 597.7657, 9.193628, 5494.319, 785.7655, 6.983967, 5485.75, 797.3672, 6.891695, 5495.256, 820.6547, 6.669267, 5473.216, 99.49407, 99.90996, 99.98026, 99.82943, 99.99731, 99.59842
71494.04448000001, 282.61478040153867, 282.7410052055196, 283.1018325724791, 34.74718911051025, 34.974380832410475, 34.927992444940024, 9792.87149424676, 9853.096707633427, 9865.785336772584, 216.51432420983565, 46.40116100454361, 12.716118187279562, 9799.309785248111, 9851.454860288857, 9856.905747260122, 0.9999986310796981, 0.9999897077690165, 0.9999988693409749, 60.00745146107901, 60.00850251489231, 60.01074846118377, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519674, 2737.204, 792.1035, 6.934493, 5492.759, 594.4852, 9.239462, 5493.078, 791.6299, 6.938186, 5492.421, 797.3862, 6.89133, 5495.304, 820.6944, 6.669267, 5473.157, 99.60608, 99.94866, 99.95767, 99.94369, 99.99722, 99.59734
71496.41428000001, 282.5489505792212, 282.71267577293753, 283.1029972848853, 34.772805893183545, 34.97845580988228, 34.9395845043854, 9798.259169225365, 9859.268031873748, 9865.595175268549, 219.48458740970727, 41.966980983498615, 13.21968033435013, 9801.028673810972, 9860.666818358035, 9865.387063717277, 0.9999993659174786, 0.9999919185732684, 0.9999991466493716, 60.01229994868539, 60.010348111825394, 60.00715373734495, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 784.0085, 3.498079, 2742.222, 798.3682, 6.883654, 5495.684, 588.254, 9.323215, 5484.208, 797.9604, 6.887255, 5495.524, 791.1107, 6.942101, 5492.066, 814.233, 6.736838, 5485.412, 99.80857, 100.0, 99.79627, 100.0, 99.93626, 99.81818
71498.81116000001, 282.6104721526379, 282.7907744941073, 283.09543561365166, 34.76839649854577, 34.95849265388873, 34.93540852365159, 9789.049595281274, 9859.875002824287, 9867.543864232228, 214.20965490710432, 40.93894978321987, 15.507514175855249, 9791.802888127388, 9847.052372475593, 9867.849135344477, 0.9999989578505231, 0.9999896525542215, 0.9999985518657704, 60.01162333535635, 60.00979865069588, 60.01860509809795, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6406, 3.519674, 2737.304, 792.084, 6.934309, 5492.977, 594.524, 9.239094, 5493.14, 791.6299, 6.937818, 5492.475, 797.3672, 6.891878, 5495.307, 820.6746, 6.669267, 5473.335, 99.62158, 99.95584, 99.95794, 99.9467, 100.0, 99.59842
71501.23156, 282.61908817983453, 282.70759462856483, 283.1388885931508, 34.7590605035211, 34.940210841175436, 34.92383991064399, 9793.450163489808, 9854.908520529067, 9860.276531944706, 213.83018473099446, 40.10155491524711, 18.155799870328792, 9793.719213858458, 9852.829768908516, 9855.260285608385, 0.9999968217471993, 0.9999923223818583, 0.9999974656472245, 60.00953662465532, 60.00963448708849, 60.01099153928147, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519674, 2737.041, 798.3876, 6.88347, 5495.69, 594.524, 9.239462, 5493.139, 791.6299, 6.939473, 5491.74, 798.0538, 6.881286, 5496.037, 822.9211, 6.637038, 5464.464, 99.61357, 100.0, 99.96082, 99.94359, 100.0, 99.47354
71503.59672, 282.5420595102674, 282.76520803011545, 283.14648699540555, 34.77337230555418, 34.95704592564755, 34.962590426790754, 9786.157968452684, 9859.568680554974, 9863.07291525113, 213.99520087513093, 43.5873698648129, 20.254721739890556, 9794.968689673913, 9853.600009625243, 9867.444346488744, 0.9999981875920483, 0.9999908846581198, 0.9999978111178595, 60.00345511058578, 60.00730038875504, 60.00675203872446, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 771.3713, 3.539305, 2730.628, 804.3994, 6.834842, 5494.887, 599.6487, 9.173196, 5495.533, 788.1346, 6.961904, 5490.65, 799.2174, 6.880738, 5495.616, 821.0721, 6.667802, 5473.158, 99.36247, 99.99605, 100.0, 99.90717, 100.0, 99.59213
71505.978, 282.43788338399025, 282.66626839414766, 283.09302183529854, 34.76388027656568, 34.953258199527504, 34.95475643223292, 9795.847358711868, 9853.32738411499, 9864.128324179383, 214.19587905290302, 48.14590905359091, 14.946599361897825, 9791.642004811622, 9852.561855069318, 9863.259903011634, 0.9999990431016993, 0.9999873521300907, 0.9999985193641922, 59.99888944602587, 59.99851847291985, 59.998494073212356, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.6406, 3.519317, 2736.969, 798.4071, 6.883654, 5495.75, 594.5434, 9.239462, 5493.2, 785.3577, 6.984887, 5485.696, 797.3862, 6.892061, 5495.467, 820.6746, 6.669267, 5473.331, 99.60938, 100.0, 99.95771, 99.82739, 100.0, 99.59942
71508.39608, 282.4148643288311, 282.6545321031181, 283.2014163135415, 34.76238756429108, 34.965569765737875, 34.93790925354353, 9787.481427368979, 9851.056708104807, 9864.504584528753, 207.11215658021638, 45.8568241098269, 18.753547093571797, 9790.913859612834, 9851.278464331104, 9858.183200304313, 0.9999981640270408, 0.9999899064847734, 0.9999980801332287, 59.991889810330704, 59.995339389753305, 59.99217066826792, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 783.7325, 3.498079, 2742.327, 792.1035, 6.934493, 5492.866, 588.2346, 9.322663, 5484.261, 779.0661, 7.028646, 5476.016, 791.1297, 6.942101, 5492.064, 814.3921, 6.73519, 5485.356, 99.80438, 99.9539, 99.79723, 99.6472, 99.9382, 99.82132
71510.87788, 282.4658525472143, 282.68687179465263, 283.1171145319973, 34.76619109646528, 34.978238838212995, 34.96065357455251, 9787.664591652383, 9854.08587751727, 9861.89988722025, 219.68729919754026, 46.35271982674294, 15.147412486878238, 9797.604136658023, 9856.349473125207, 9866.353339227344, 0.9999993009468225, 0.9999893594786115, 0.9999989424948023, 59.992963192161206, 59.99438431886214, 59.99382984147733, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.7589, 3.519317, 2737.089, 798.3876, 6.883286, 5495.631, 594.5434, 9.239462, 5493.198, 785.3383, 6.985071, 5485.691, 797.3862, 6.891695, 5495.416, 820.6746, 6.669084, 5473.331, 99.60573, 100.0, 99.95878, 99.8243, 100.0, 99.59833
71513.2918, 282.5945640551396, 282.77775156245417, 283.18930152146606, 34.76661244822411, 34.94687977326627, 34.90851487228784, 9785.719398047118, 9854.82147724543, 9862.329788889067, 214.18107271899902, 46.327424778281056, 18.309397299133707, 9786.253765959002, 9854.49936653686, 9862.244644445966, 0.9999986249037965, 0.99998930621, 0.9999987358674391, 59.99209142530705, 59.99441471765848, 59.99796974831174, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 800 800 800], 5500.0, [], 777.68, 3.519317, 2736.979, 792.084, 6.934493, 5492.637, 594.5434, 9.239278, 5493.198, 785.3383, 6.985071, 5485.861, 797.3672, 6.891695, 5495.537, 821.4499, 6.660843, 5468.871, 99.60974, 99.95176, 99.95771, 99.82635, 100.0, 99.55167
