TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
72155.9482, 282.2216191243647, 282.4633173124189, 282.88261001471363, 34.7479454048909, 34.96375373707068, 34.941692272228906, 9775.820025653891, 9844.285271341856, 9847.011496474302, 199.91962708765277, 43.4554596396265, 17.54293145917245, 9774.053590863115, 9837.519464923364, 9840.623395730236, 0.9999985542820546, 0.9999907481841045, 0.9999982522070238, 60.00756520220425, 60.00574544834559, 60.00573836934393, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 776.1028, 3.526455, 2734.683, 802.162, 6.851051, 5495.752, 812.1116, 6.758341, 5487.896, 601.1921, 9.140501, 5495.47, 607.5735, 9.037004, 5490.767, 587.8853, 9.328171, 5483.575, 99.51258, 100.0, 99.86229, 100.0, 99.91275, 99.78571
72158.33428000001, 282.31339200773897, 282.4877163064691, 282.9384688758314, 34.786304101527335, 34.987432812199984, 34.96450946397897, 9782.34386837633, 9847.800126148197, 9858.349044412646, 207.15167047185332, 46.0041807022144, 17.909483689949866, 9785.811517912818, 9851.366241023594, 9858.73707057091, 0.9999989360100476, 0.999989683199453, 0.9999986083687439, 60.010128837899465, 60.010451973576046, 60.01080042725581, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.2878, 3.508252, 2740.889, 795.8973, 6.9041, 5494.98, 819.5463, 6.681214, 5475.309, 607.542, 9.037538, 5490.389, 601.2598, 9.140005, 5495.549, 593.9888, 9.246682, 5492.621, 99.69318, 99.9923, 99.63433, 99.91173, 100.0, 99.95046
72160.70044, 282.3104408092786, 282.5322434920852, 282.8183615735689, 34.78940417543638, 34.990829760814364, 34.958833901823006, 9781.015327006491, 9852.440653494374, 9856.477429601844, 209.8893087503326, 47.86056574310169, 13.754861080795308, 9786.259490318622, 9842.67556272707, 9852.333103166098, 0.9999986142638828, 0.999989029808525, 0.9999982175726411, 60.00669808212146, 60.00903932632881, 60.0106101784496, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.506467, 2741.305, 795.9363, 6.903916, 5494.867, 819.6822, 6.681214, 5475.583, 607.4838, 9.03809, 5490.611, 601.2407, 9.140736, 5495.606, 593.9888, 9.247231, 5492.553, 99.70311, 99.99022, 99.64238, 99.91279, 100.0, 99.94703
72163.11456, 282.2492830184601, 282.48458756120704, 282.8814951664693, 34.81863586209868, 34.96479618792495, 34.9765745643934, 9782.587659473082, 9855.737930571768, 9860.146279409762, 207.52406467986975, 49.8458039020893, 19.46973652330871, 9781.103355582432, 9849.06739503577, 9864.122354774086, 0.99999819517793, 0.9999879353988393, 0.9999992308794344, 60.00581520507339, 60.005369289034256, 60.009088072258415, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 787.4191, 3.484872, 2744.471, 789.5743, 6.954018, 5490.518, 825.7969, 6.610898, 5459.112, 613.4064, 8.931449, 5479.55, 595.7281, 9.217257, 5494.755, 598.144, 9.187168, 5494.804, 99.90312, 99.91712, 99.34464, 99.71151, 99.9882, 99.99406
72165.50708000001, 282.24517638390205, 282.4083115989047, 282.8154686534886, 34.77056577485081, 35.024492851625, 34.96380895831339, 9787.437559055154, 9848.408261918372, 9855.970560618125, 208.2121794933655, 48.698425785543805, 15.90474359972086, 9785.38012919208, 9840.28487668468, 9861.027624378701, 0.9999986042965036, 0.9999872148341481, 0.9999980381312205, 60.005934266784806, 60.006792023204596, 60.00633490461291, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 780.8936, 3.509144, 2740.645, 795.8973, 6.9041, 5494.814, 819.5851, 6.68103, 5476.03, 607.5614, 9.038274, 5490.566, 601.2598, 9.140736, 5495.557, 594.0883, 9.245584, 5492.643, 99.74315, 99.98927, 99.6403, 99.91256, 100.0, 99.95171
72167.92744, 282.23067582561544, 282.42709581290234, 282.760622406821, 34.76501517028867, 34.955630712686194, 34.94642487974319, 9773.142665979154, 9843.713022234753, 9853.374085109317, 204.36107908987242, 40.45524289227728, 17.175091708662876, 9769.886005413444, 9837.232101625465, 9851.307988906558, 0.9999978459652928, 0.9999930050322234, 0.9999984863643293, 60.004420539399675, 60.01079649438103, 60.01285605457159, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 778.1926, 3.519852, 2736.382, 800.5472, 6.861735, 5495.736, 814.5963, 6.738829, 5486.343, 601.231, 9.139766, 5495.461, 607.5163, 9.037552, 5490.618, 587.8455, 9.327988, 5483.4, 99.59462, 100.0, 99.83512, 100.0, 99.91291, 99.78157
72170.32608, 282.2160562152899, 282.42705792621683, 282.7334103764156, 34.76930520370233, 35.00585074143425, 35.00008842763629, 9778.378303045261, 9846.182178235744, 9858.115196092367, 206.9420944482581, 43.34289558473668, 18.05502649533537, 9781.439873343266, 9850.565462524864, 9856.064671740583, 0.9999984927561987, 0.9999910003599255, 0.9999982720464955, 60.00724505427421, 60.00498792819546, 60.00366905101515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.2878, 3.510393, 2739.392, 795.9168, 6.903916, 5494.868, 819.5269, 6.681582, 5475.421, 607.4644, 9.037722, 5490.671, 601.2407, 9.140553, 5495.617, 594.0286, 9.246499, 5492.622, 99.73016, 99.99132, 99.64142, 99.91388, 100.0, 99.94938
72172.7348, 282.22446886388235, 282.3847085770635, 282.8229852071014, 34.799320693415154, 34.992013007186934, 34.97171764718452, 9778.480121787872, 9847.093378106687, 9856.344779111596, 206.02696499958165, 47.08511935211254, 18.839352106122078, 9780.640343819923, 9847.512716624833, 9858.68977975944, 0.99999822030607, 0.9999891803508876, 0.9999979256744963, 60.007236185653575, 60.00520679415624, 60.00352594079329, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.4258, 3.508787, 2739.444, 795.9168, 6.903732, 5494.811, 819.6434, 6.680294, 5475.638, 607.5614, 9.037722, 5490.671, 601.2598, 9.139823, 5495.592, 594.0087, 9.246499, 5492.621, 99.69945, 99.98928, 99.64031, 99.91387, 100.0, 99.94938
72175.08156, 282.18730543769897, 282.454062651327, 282.8271829913857, 34.76402248589612, 34.99639644975169, 34.957786925303985, 9773.510698613129, 9843.228288625325, 9859.269804251531, 207.59687943674726, 49.435853796645915, 13.759512482110722, 9780.717845952238, 9841.937385569721, 9862.066906927384, 0.9999990352632747, 0.9999844830446502, 0.9999990505660077, 60.00538408864323, 60.0068387041252, 60.00885004521617, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 787.6557, 3.484337, 2744.854, 789.5938, 6.953465, 5490.456, 825.894, 6.610162, 5459.282, 613.5618, 8.928875, 5478.524, 595.0414, 9.232049, 5493.536, 600.3309, 9.159334, 5495.565, 99.89637, 99.91197, 99.34269, 99.69284, 99.96585, 100.0
72177.46964000001, 282.226482955763, 282.450320914112, 283.0080569437997, 34.77172125182997, 34.995711412969484, 34.93726012534843, 9789.0998029587, 9839.945618422289, 9856.394241137492, 203.04945270025746, 48.68749697899693, 17.87947695699569, 9785.262751012637, 9848.27585436747, 9857.195252030619, 0.9999982750132501, 0.9999881046557916, 0.9999989684836952, 60.011352736950485, 60.009858305340245, 60.00972311221897, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.3076, 3.507716, 2740.32, 795.8779, 6.903916, 5495.038, 819.5075, 6.68103, 5475.867, 607.5226, 9.03717, 5490.775, 601.1835, 9.14037, 5495.543, 594.0684, 9.245584, 5492.696, 99.73133, 99.99238, 99.64449, 99.91185, 100.0, 99.95072
72179.82928, 282.2551059784776, 282.5056158874812, 282.9226426255154, 34.74735220420096, 34.941984352033366, 34.941423769030116, 9777.137293589578, 9834.605869372386, 9856.004668843667, 199.36177592170452, 42.7732447343833, 16.54329634647729, 9771.26159423121, 9834.903317341348, 9855.295694777922, 0.9999978372589506, 0.9999891792914838, 0.9999970220703894, 60.00908775596195, 60.00748798926482, 60.01238826649054, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 780.5189, 3.509858, 2738.481, 797.4732, 6.887891, 5496.032, 816.8093, 6.710298, 5482.225, 603.3476, 9.112555, 5495.04, 606.8296, 9.049423, 5490.684, 587.9449, 9.326889, 5483.521, 99.68771, 100.0, 99.74903, 99.99337, 99.92135, 99.78376
72182.19976, 282.2374864073171, 282.4539033195643, 282.9942041888706, 34.780653274949096, 34.965653430682714, 34.97093358266188, 9783.84750039471, 9847.93277142445, 9862.284734862014, 201.87000717661613, 49.723960269241616, 23.737180266383348, 9780.229055886566, 9837.842654230335, 9863.056829537678, 0.9999985633390478, 0.9999892366639952, 0.9999979965247203, 60.009603611653986, 60.01058290106112, 60.01114408299814, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 779.1586, 3.514676, 2738.863, 797.0647, 6.899311, 5494.992, 819.2939, 6.682135, 5475.754, 607.4838, 9.037906, 5490.729, 601.2216, 9.140188, 5495.426, 593.9689, 9.246499, 5492.621, 99.67801, 99.9925, 99.64548, 99.91589, 100.0, 99.94936
72184.59976000001, 282.16468896264763, 282.40425337271046, 283.0123683396889, 34.737518564694916, 34.99001581973896, 34.97777921474534, 9785.718577599728, 9849.688718473319, 9860.557001950252, 204.8222695675747, 44.817304935352695, 21.853875641131708, 9781.961082547952, 9848.290392949382, 9858.918237945478, 0.999998164133917, 0.9999870138623973, 0.9999983075436035, 60.01071235081883, 60.009764335707544, 60.01096969982826, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.3076, 3.506645, 2739.707, 795.9168, 6.903548, 5495.151, 819.5463, 6.681214, 5475.755, 607.542, 9.037538, 5490.717, 601.2216, 9.140736, 5495.434, 594.0684, 9.245767, 5492.689, 99.73933, 99.98931, 99.64247, 99.91564, 100.0, 99.95061
72186.9796, 282.2192581910538, 282.44115395492156, 282.87748732002166, 34.75964239271937, 34.97864753927889, 34.95008918767199, 9781.467756666341, 9841.932994472541, 9848.93443845105, 206.4859451102668, 49.950233094506075, 14.550226502909936, 9777.214833285863, 9843.373406523046, 9857.058767269124, 0.9999981887320943, 0.9999873785072826, 0.9999985533018197, 60.0165693404752, 60.0157030691954, 60.013084488260176, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 787.5966, 3.487192, 2744.371, 789.5743, 6.953649, 5490.684, 825.9522, 6.61053, 5459.507, 613.5229, 8.929794, 5478.523, 595.0032, 9.231867, 5493.478, 600.4503, 9.152375, 5495.673, 99.86819, 99.91306, 99.3437, 99.69283, 99.96405, 100.0
72189.37396000001, 282.11753591281604, 282.4331866899633, 282.9580433682584, 34.782008774596044, 34.9944173073033, 34.96458374700701, 9781.811254148119, 9849.224866448583, 9863.929554114378, 206.89136655451966, 49.89023685871257, 15.754126344522774, 9777.169533222037, 9842.957767363485, 9860.469325510077, 0.9999985640065848, 0.9999867321490835, 0.9999991683905503, 60.015740176804236, 60.014456257174345, 60.01503938778037, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.50843, 2740.372, 795.8973, 6.9041, 5494.927, 819.5463, 6.680846, 5475.478, 607.542, 9.037354, 5490.56, 601.2598, 9.139823, 5495.508, 594.0883, 9.244485, 5492.77, 99.73258, 99.99334, 99.63728, 99.91279, 100.0, 99.95206
72191.74944, 282.16030245786095, 282.3749838495946, 282.85768230188626, 34.76065399120152, 34.97607006998489, 34.940159881521595, 9775.294196552293, 9840.23225943101, 9849.629627770093, 203.56936752131605, 49.39909155732107, 14.750715732619483, 9769.58468862345, 9835.358617286916, 9846.67628363717, 0.9999979846722674, 0.9999899090040668, 0.9999974915920126, 60.015991342839826, 60.014994503807486, 60.01288283594092, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.3667, 3.509144, 2740.62, 795.8779, 6.904284, 5495.095, 819.4298, 6.685632, 5477.202, 605.9885, 9.073943, 5493.388, 603.6823, 9.091245, 5493.774, 590.0126, 9.30583, 5485.534, 99.75642, 99.99132, 99.66878, 99.95459, 99.97034, 99.82039
72194.14332, 282.2736494294702, 282.4970304282421, 282.87795650809954, 34.78093155357814, 34.980733170779914, 34.986281111747445, 9779.422571262876, 9850.455531540287, 9860.167913167379, 207.34354876279394, 44.45820969894521, 20.289956946214375, 9780.11561388106, 9848.132273923566, 9856.461625897638, 0.9999978641742404, 0.9999886895120239, 0.999997950213287, 60.013137792149095, 60.01687750173849, 60.014903453371744, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 775.886, 3.523243, 2736.286, 800.1192, 6.874629, 5495.657, 819.7598, 6.691523, 5477.985, 606.3187, 9.048938, 5490.792, 601.2789, 9.139823, 5495.602, 593.9888, 9.246865, 5492.675, 99.57623, 100.0, 99.68303, 99.93275, 100.0, 99.94816
72196.508, 282.2612515513772, 282.45955179344355, 282.9446989019564, 34.80212414739218, 34.99827352591237, 34.970947171030545, 9784.330396563942, 9849.41567281378, 9861.930597120967, 209.85804238378978, 46.80744461676204, 9.854589395021549, 9781.705482466914, 9848.19198249345, 9853.023618568015, 0.9999990681066375, 0.9999881837899085, 0.99999801545548, 60.017635755445525, 60.01521901055049, 60.01075325558048, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.0907, 3.507716, 2740.047, 795.9168, 6.9041, 5494.927, 819.5851, 6.680662, 5475.644, 607.542, 9.037354, 5490.716, 601.1835, 9.140553, 5495.55, 593.9888, 9.246682, 5492.606, 99.7392, 99.99132, 99.63934, 99.9147, 100.0, 99.94826
72198.84820000001, 282.2946382335682, 282.4603136931727, 282.9002572658174, 34.76086231569414, 34.95864573378139, 34.925814067218035, 9774.937278265856, 9840.144353052381, 9849.741862946114, 204.18632234274867, 49.8802973901702, 18.266844975875756, 9777.051457175134, 9842.253135674275, 9851.4665965521, 0.9999988211088356, 0.9999860492361421, 0.9999989627923994, 60.01017911646358, 60.014636647968224, 60.014401340789505, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 787.2811, 3.485229, 2744.089, 789.5743, 6.953649, 5490.626, 825.8746, 6.60961, 5459.223, 613.5812, 8.929242, 5478.414, 595.0414, 9.232232, 5493.527, 600.4304, 9.152558, 5495.667, 99.8596, 99.91099, 99.34265, 99.69272, 99.96708, 100.0
72201.23120000001, 282.23207525974067, 282.3716495918005, 282.7727331033368, 34.76954861477533, 34.98623970006509, 34.99090439679023, 9773.701483266255, 9860.795657490406, 9858.176800371395, 206.7708684699594, 48.54187083823217, 17.97335217975251, 9788.832570605118, 9847.683766087017, 9859.209169330308, 0.999998501186911, 0.9999860893220999, 0.9999981758963369, 60.01467703914182, 60.01726568953208, 60.009636144954264, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.506824, 2739.708, 795.8779, 6.903732, 5495.038, 819.4687, 6.68103, 5475.752, 607.5032, 9.03717, 5490.611, 601.2216, 9.140553, 5495.599, 594.1479, 9.244485, 5492.641, 99.70907, 99.99134, 99.6424, 99.91375, 100.0, 99.95196
72203.60156000001, 282.11944296742513, 282.3565328772787, 282.8369863458178, 34.7458441791288, 34.99889678153021, 34.96939995496596, 9786.994527891504, 9857.95854891023, 9853.831496542225, 203.4532398195429, 48.20869555468994, 22.62155806181363, 9786.351999553695, 9845.223556444716, 9858.60687718575, 0.9999982364817226, 0.9999844678515858, 0.999998330560263, 60.01733654718372, 60.01226981383049, 60.01523646500648, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.1498, 3.50611, 2739.669, 795.8973, 6.903916, 5494.868, 819.4881, 6.681767, 5475.696, 607.5614, 9.037354, 5490.671, 601.2026, 9.140919, 5495.477, 594.0087, 9.247415, 5492.013, 99.70765, 99.9923, 99.64138, 99.91281, 100.0, 99.94802
72206.02040000001, 282.2241408173567, 282.53192957477927, 282.9738184002619, 34.77234327145479, 35.009114853943636, 34.95005758192779, 9774.892266469162, 9846.06928340487, 9860.432418670136, 205.55358851694928, 43.21695224277619, 19.61487804878061, 9788.965980073132, 9845.146627251826, 9856.662799033615, 0.9999984965139693, 0.9999883960194225, 0.9999978949097823, 60.019331675030635, 60.01799576786753, 60.01642715623811, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 774.8214, 3.528775, 2733.885, 802.1426, 6.851236, 5495.674, 814.5574, 6.734228, 5483.68, 603.3088, 9.100787, 5494.209, 604.0065, 9.105854, 5494.862, 592.3983, 9.261698, 5491.951, 99.49715, 100.0, 99.78229, 99.97827, 99.98281, 99.93716
72208.42308000001, 282.1126395760013, 282.36234785006025, 282.7634338304127, 34.789101202922055, 35.02483251202826, 34.97534841254185, 9771.462860794847, 9846.976203065844, 9863.005829978729, 211.6719450051096, 46.66628482157148, 14.829744289883479, 9779.610721419152, 9849.016481172517, 9849.60666561955, 0.9999984266745652, 0.9999892215079271, 0.9999985673760038, 60.01647140244155, 60.01642562735873, 60.01209232854711, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.1498, 3.506645, 2739.894, 795.9168, 6.903916, 5495.092, 819.4881, 6.680662, 5475.583, 607.4644, 9.038457, 5490.604, 601.2598, 9.13964, 5495.649, 594.0286, 9.246133, 5492.682, 99.71583, 99.99024, 99.63931, 99.91267, 99.99963, 99.95046
72210.7972, 282.19062615877647, 282.4167161905653, 282.78782999757743, 34.76656272566489, 34.98511001492881, 34.95178539316411, 9776.504653454289, 9838.392715542064, 9849.404355995657, 211.21187317665363, 46.06529991955631, 16.477408712491524, 9774.852520048442, 9837.532091405381, 9846.424236025689, 0.999998750625982, 0.9999881727260632, 0.9999989691452972, 60.013747399628905, 60.015823035440775, 60.018636009077056, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 786.3743, 3.489156, 2744.887, 789.7689, 6.953833, 5490.738, 825.9134, 6.610346, 5459.732, 613.5618, 8.928875, 5478.412, 595.0032, 9.232597, 5493.47, 600.4304, 9.152558, 5495.613, 99.88034, 99.91509, 99.34577, 99.6908, 99.96481, 100.0
72213.19244, 282.1374774585539, 282.49043261100746, 282.89053185436927, 34.782992000604196, 35.01088908799032, 34.980690883525426, 9790.423789993984, 9841.236958458947, 9860.496039954218, 209.99101277294898, 54.48528674272893, 15.544855183778054, 9781.870120015308, 9850.895377404042, 9855.124867750812, 0.9999987435380912, 0.9999873705588641, 0.9999986307672079, 60.01898969196387, 60.0195343327828, 60.018979830617766, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.1893, 3.50843, 2740.085, 795.8973, 6.9041, 5494.927, 819.6822, 6.679374, 5475.357, 607.5226, 9.03717, 5490.611, 601.2026, 9.140005, 5495.492, 594.0485, 9.2454, 5492.749, 99.74405, 99.99121, 99.63521, 99.91281, 100.0, 99.95173
72215.60864, 282.09394912991604, 282.4106464354031, 282.9011060642534, 34.796195692909436, 34.97244609035482, 34.982237510755475, 9782.652608763827, 9845.1165440342, 9862.629799076274, 203.97212984562657, 48.44823003607053, 21.799151094820445, 9779.031585255521, 9848.445271306158, 9857.46206492699, 0.9999983825969321, 0.9999864288942892, 0.9999989427733478, 60.018365832647845, 60.01763409165388, 60.0170511710028, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.2681, 3.507716, 2740.607, 795.8973, 6.903916, 5495.038, 819.6046, 6.680662, 5475.473, 607.4838, 9.038457, 5490.613, 601.2216, 9.14037, 5495.615, 594.1081, 9.245034, 5492.757, 99.74178, 99.99123, 99.64342, 99.91282, 100.0, 99.95184
72217.96488, 282.1486434798457, 282.4030395811613, 282.80621681610256, 34.77458578205162, 34.997099228270145, 34.98105165900046, 9782.88530497901, 9844.954925842914, 9858.306257518241, 202.84469245975288, 41.28898127083954, 20.958535098182892, 9784.051827598474, 9834.929550512354, 9851.957336203346, 0.9999981855775623, 0.9999906303950195, 0.9999985870749235, 60.0178704986434, 60.01622705378682, 60.018369183883465, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 774.8608, 3.52824, 2734.157, 802.1426, 6.851236, 5495.525, 813.3539, 6.745456, 5486.565, 601.2504, 9.140134, 5495.528, 606.429, 9.056363, 5493.136, 590.0126, 9.295209, 5488.857, 99.50252, 100.0, 99.83916, 100.0, 99.94451, 99.88087
72220.35832, 282.1051128174291, 282.4622349435611, 282.8211048482144, 34.79000700296631, 35.00259612025894, 34.94382937512212, 9777.699436586847, 9850.862659054868, 9860.168902078236, 206.06390716107853, 46.88372048175779, 26.628633274430285, 9779.387812502171, 9856.280259933985, 9859.66384603628, 0.9999981889915451, 0.9999896538996897, 0.999998194473823, 60.01939984236326, 60.024004593425296, 60.01922709216929, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.209, 3.508609, 2740.42, 795.9363, 6.9041, 5494.986, 819.5075, 6.681767, 5475.693, 607.5032, 9.037906, 5490.664, 601.2789, 9.141101, 5495.652, 594.0485, 9.246133, 5492.634, 99.73497, 99.9924, 99.63941, 99.91375, 100.0, 99.95157
72222.72932000001, 282.1524648620571, 282.5522926679032, 282.79212623679877, 34.772655286285186, 34.95984999174663, 34.94057408168676, 9772.404274835731, 9840.76654347396, 9846.90526243504, 211.1253839691576, 50.51865051502773, 14.476121834936976, 9766.547305862858, 9841.075508669512, 9847.913784228389, 0.9999986884336705, 0.9999883662249243, 0.9999991831288443, 60.02241783138294, 60.02147946990023, 60.024326436154475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 783.3578, 3.500221, 2742.671, 792.1035, 6.934493, 5492.039, 824.2828, 6.621575, 5460.571, 613.4453, 8.930714, 5478.524, 595.0986, 9.231136, 5493.481, 600.4503, 9.152009, 5495.667, 99.81312, 99.94641, 99.40087, 99.69855, 99.96697, 100.0
72225.09928000001, 282.2023447384066, 282.54528847301555, 282.8660780932096, 34.786569522718615, 34.98616660021242, 34.97354274662851, 9771.963565013522, 9851.666025447486, 9858.169776451272, 205.4089487784264, 50.74923319365007, 14.244587346801381, 9784.74348275983, 9846.219013614098, 9864.932432173466, 0.9999991170533372, 0.9999872146961737, 0.9999987668826866, 60.02074804261807, 60.019145599359625, 60.021342158821575, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 780.9921, 3.507895, 2740.324, 795.8584, 6.904469, 5494.923, 819.5075, 6.681951, 5475.748, 607.542, 9.038274, 5490.618, 601.2598, 9.140005, 5495.659, 594.1479, 9.244485, 5492.764, 99.73149, 99.9974, 99.64232, 99.91265, 100.0, 99.95206
72227.49808, 282.15881942033724, 282.4536293254456, 282.8155795272167, 34.77760869627636, 34.9995019655897, 34.97663198928116, 9789.066675858445, 9840.41277468913, 9862.959009507735, 208.34065377951674, 53.22613040063334, 13.081054217141173, 9774.625772409709, 9843.759366859227, 9862.99001821739, 0.9999984357968841, 0.9999874812666385, 0.9999987579280945, 60.01910330754785, 60.01915959813035, 60.01917570138011, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.1301, 3.507359, 2740.674, 795.8584, 6.903916, 5495.033, 819.5075, 6.681767, 5475.642, 607.5032, 9.037538, 5490.501, 601.2407, 9.140736, 5495.6, 594.0684, 9.245767, 5492.696, 99.68833, 99.9923, 99.64551, 99.91078, 100.0, 99.95072
72229.84452, 282.19510090371887, 282.3946256669208, 282.8147091268174, 34.791592982874675, 34.97715854797253, 34.96768455825399, 9765.64187428035, 9846.516003280092, 9852.488465930517, 201.87280838362676, 38.03121476394779, 19.49901131692559, 9791.150474858823, 9844.280620648653, 9853.779782316024, 0.9999978340230424, 0.9999906360039494, 0.9999984987833332, 60.01276826264907, 60.01473924674381, 60.017510604517234, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 774.8805, 3.528418, 2734.043, 802.1231, 6.850867, 5495.868, 813.2374, 6.747849, 5487.06, 601.1533, 9.141237, 5495.463, 607.5735, 9.037187, 5490.66, 587.8455, 9.327805, 5484.079, 99.49277, 100.0, 99.8441, 100.0, 99.91368, 99.78256
72232.23468000001, 282.0544912975083, 282.2985346635495, 282.70255731479153, 34.787573823017794, 34.99554471201481, 34.97613970168898, 9778.024826506331, 9849.607179932982, 9858.270650486167, 202.91624311777014, 49.636058277714255, 12.390618866279738, 9784.995516280687, 9845.35861739385, 9857.173211539794, 0.9999988854892173, 0.9999893817745951, 0.9999988089844838, 60.01685728582563, 60.01439393263585, 60.017759338588185, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.2681, 3.507895, 2739.344, 795.8973, 6.903916, 5494.751, 819.5269, 6.681582, 5475.754, 607.5226, 9.037722, 5490.566, 601.2789, 9.140005, 5495.607, 594.0883, 9.245584, 5492.695, 99.6958, 99.98813, 99.6435, 99.91196, 100.0, 99.9507
72234.63884, 282.1462401582178, 282.4539417091072, 282.82489913821286, 34.76366610633883, 34.94726154359561, 34.95264899177411, 9773.416172862693, 9841.556688209266, 9844.685191078845, 211.07647997534286, 50.15906751926832, 13.447903993272348, 9774.829632705465, 9833.839072042925, 9853.880263815752, 0.9999988073030595, 0.9999866133548878, 0.9999988851016849, 60.013518965327975, 60.01363348229849, 60.016911725048104, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.3076, 3.508965, 2740.653, 795.1385, 6.91331, 5494.016, 821.5457, 6.659494, 5470.27, 610.5713, 8.976495, 5483.497, 596.7963, 9.206847, 5494.066, 600.2315, 9.156038, 5495.765, 99.74286, 99.98135, 99.54263, 99.78333, 99.97836, 100.0
72237.03916, 282.162917172132, 282.43879607228877, 282.77869502403655, 34.768010038366725, 34.993167495546395, 34.96430958942988, 9785.422287550204, 9847.955934629825, 9858.857182924365, 205.82012302812439, 50.91992301482151, 16.532335392022105, 9787.058289659633, 9850.434550738553, 9856.582583577068, 0.9999979760221, 0.9999865886047956, 0.9999993828667483, 60.013076426798406, 60.01646587244742, 60.01758867134654, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 784.0282, 3.498971, 2741.583, 794.4187, 6.916257, 5494.912, 820.3228, 6.678085, 5475.363, 607.4838, 9.038457, 5490.677, 601.1835, 9.139823, 5495.435, 594.1876, 9.243936, 5492.831, 99.77733, 99.98132, 99.63531, 99.91482, 100.0, 99.95318
72239.40712, 282.1224645146602, 282.3306373713681, 282.86932419271693, 34.78562921784027, 34.989921378913806, 34.96958086801107, 9780.290734520077, 9833.895471757794, 9857.868685151709, 205.8643606914004, 48.54906272143626, 12.636433526000474, 9779.549121504862, 9848.778005702616, 9853.460985961765, 0.9999981351562454, 0.9999867796810509, 0.9999987026873025, 60.0160801714937, 60.01700677354711, 60.01700645940142, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 780.933, 3.506645, 2740.539, 795.9168, 6.903916, 5495.038, 819.6046, 6.68103, 5476.088, 607.5032, 9.03809, 5490.67, 601.2216, 9.140736, 5495.492, 594.128, 9.245034, 5492.816, 99.73461, 99.99129, 99.64852, 99.91873, 100.0, 99.95184
72241.82032, 282.1659923987792, 282.37476813926145, 282.78797619117756, 34.75238273533863, 34.98101784484419, 34.957913358520095, 9768.958018953064, 9843.838882249765, 9849.720940964184, 204.43893457262584, 40.08596886694494, 23.058455448030145, 9761.834381379953, 9840.769332117332, 9841.141717870409, 0.9999970036742707, 0.9999903286182469, 0.9999974709883273, 60.01867139379735, 60.01572098874445, 60.01311867863127, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 774.9791, 3.528418, 2734.095, 802.1426, 6.851051, 5495.528, 813.3345, 6.745824, 5486.612, 601.231, 9.141237, 5495.678, 607.5353, 9.037552, 5490.66, 587.8455, 9.327805, 5483.521, 99.53021, 100.0, 99.84021, 100.0, 99.91155, 99.78376
72244.20992000001, 282.0893438723458, 282.36317273177644, 282.7102979921138, 34.74669265874197, 34.98102851560376, 34.95562206756722, 9787.661342925408, 9842.655998751057, 9857.579595159606, 206.8574316520453, 47.168240460423476, 17.90840616408923, 9775.872201225915, 9854.341133571153, 9860.264859488396, 0.9999978219834789, 0.9999886875364628, 0.9999985546431462, 60.01968817064242, 60.0142310677615, 60.01484152863609, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.5244, 3.508073, 2740.53, 795.8973, 6.903916, 5495.207, 819.5075, 6.681582, 5475.581, 607.5226, 9.03809, 5490.828, 601.2216, 9.140188, 5495.493, 594.0684, 9.245767, 5492.695, 99.73897, 99.99642, 99.64743, 99.91673, 100.0, 99.94952
72246.62668, 282.2058196853967, 282.38317687010704, 282.89356448235264, 34.750542418617, 34.983250314098484, 34.95253515022938, 9764.430302035278, 9849.05918670472, 9847.993927888501, 210.56283600174265, 46.61370726196674, 18.21185431238476, 9776.311238141065, 9833.051857297589, 9850.272438323938, 0.9999987919525185, 0.9999854275405634, 0.9999983250610762, 60.016437511932224, 60.01698928747921, 60.016370259023105, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.0907, 3.507895, 2739.942, 795.8779, 6.904469, 5495.208, 819.6046, 6.68011, 5473.574, 608.6295, 9.012165, 5487.437, 598.6847, 9.186758, 5495.086, 598.0645, 9.18845, 5495.722, 99.73078, 99.99337, 99.6292, 99.85503, 99.9994, 100.0
72249.066, 281.96025937663063, 282.26849419523705, 282.64088086908475, 34.78013456360526, 35.01126309947102, 34.99636298253939, 9783.654210649624, 9851.792935391533, 9854.221749952034, 205.32561037591404, 50.19734170144602, 15.632354432501415, 9784.589371892132, 9846.075837484685, 9862.109405886184, 0.9999986473641251, 0.9999889313576279, 0.9999987889367449, 60.01355679545924, 60.0137205665262, 60.01064310830295, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 786.0588, 3.492546, 2742.927, 792.3564, 6.932651, 5493.82, 821.5651, 6.65931, 5473.18, 608.2217, 9.031286, 5490.665, 601.1263, 9.140005, 5495.591, 594.3268, 9.242288, 5492.851, 99.83037, 99.96458, 99.57317, 99.90913, 100.0, 99.95478
72251.47368000001, 281.96798725230053, 282.3149938162867, 282.7519756824872, 34.824563590079116, 35.01191035768036, 34.99140154855927, 9778.504300352039, 9847.713416256938, 9851.108135172146, 207.44298365763706, 55.75285007478942, 17.146907287934482, 9784.919019953213, 9847.957109373652, 9862.896711825118, 0.9999978492591232, 0.9999818990516668, 0.9999985734589225, 60.01185145754725, 60.00964407789736, 60.012488696341315, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.1301, 3.50843, 2740.511, 795.8779, 6.9041, 5494.869, 819.5463, 6.681398, 5476.142, 607.5032, 9.038457, 5490.672, 601.2407, 9.140188, 5495.54, 594.1479, 9.244485, 5492.83, 99.7031, 99.99024, 99.64138, 99.91389, 100.0, 99.95316
72253.86736, 282.0286230414036, 282.32468443244625, 282.79488119810117, 34.798656570466456, 34.990787204694556, 34.98208333287655, 9776.341160364358, 9851.612356223188, 9863.49805623115, 202.0253658995225, 45.931853052791666, 17.573712427798455, 9782.600813876385, 9844.351397254153, 9858.834277871374, 0.9999980585279978, 0.9999894435127391, 0.9999972600111451, 60.012437246710185, 60.012812454374505, 60.016722249973455, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 774.8411, 3.528597, 2734.388, 802.1815, 6.850867, 5495.636, 813.3928, 6.745088, 5487.013, 601.231, 9.141053, 5495.527, 607.5926, 9.036639, 5490.761, 587.8058, 9.327988, 5483.447, 99.50325, 100.0, 99.83918, 100.0, 99.91638, 99.78242
72256.2994, 281.96888238598723, 282.3143305352846, 282.7045195248959, 34.78926159441723, 35.02280412433527, 34.995501203573674, 9780.608225965734, 9845.531569141449, 9864.303569490065, 210.80979346146387, 50.521099760291236, 19.992978704521192, 9779.141406340112, 9855.879949745646, 9859.082230243135, 0.9999986025704111, 0.9999876050757215, 0.9999986150986696, 60.01482172596867, 60.01138809492893, 60.01507373393541, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.0316, 3.508609, 2740.009, 795.9363, 6.903732, 5494.98, 819.5657, 6.681214, 5475.752, 607.542, 9.038457, 5490.559, 601.2026, 9.139823, 5495.591, 594.0684, 9.245767, 5492.635, 99.72002, 99.9892, 99.6424, 99.91458, 100.0, 99.94952
72258.69924, 281.9898017500201, 282.3415239813177, 282.70796340397186, 34.80119072402077, 34.9744466585147, 34.98012505495053, 9766.375233761675, 9842.828619929336, 9854.069887039595, 210.7572017452094, 46.274882430158186, 17.53320037017147, 9779.860702045211, 9840.2426316781, 9855.43502765709, 0.9999988090547679, 0.9999884368001513, 0.9999984892948658, 60.017816565251245, 60.0168890979867, 60.015194876899194, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.2681, 3.508787, 2740.124, 795.9557, 6.903732, 5495.041, 813.0433, 6.748033, 5486.226, 607.5809, 9.03239, 5489.687, 600.039, 9.164843, 5495.547, 596.0366, 9.218116, 5495.225, 99.70885, 99.99134, 99.85757, 99.89597, 100.0, 99.99136
72261.14496, 282.0017015527564, 282.5127407678041, 282.79144748289366, 34.78635182968599, 34.98322241853627, 34.969478049893695, 9775.646735814149, 9853.10804276035, 9859.155535873218, 207.0122036854773, 47.74961551017714, 24.784008931345085, 9777.634467604292, 9839.240241005524, 9858.451729552651, 0.9999989832747666, 0.999985916299461, 0.9999994594028373, 60.0156232015207, 60.01635834589383, 60.0175896940077, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 787.5966, 3.487906, 2743.622, 790.7611, 6.944623, 5492.221, 809.491, 6.779694, 5490.384, 609.8334, 9.007752, 5488.694, 600.1725, 9.149137, 5495.513, 594.5853, 9.24009, 5492.98, 99.88648, 99.94208, 99.91351, 99.86421, 100.0, 99.95726
72263.56804000001, 281.90886195564553, 282.2169948637775, 282.7395077081644, 34.81538904759131, 34.95318606665047, 34.99299132898748, 9773.401948366169, 9850.542757392812, 9851.284346058968, 208.17976718975365, 45.556690613429055, 14.25261285323404, 9778.35740167809, 9852.936670821482, 9855.268814995608, 0.9999983900630541, 0.9999861189235996, 0.9999990222974365, 60.01783074339644, 60.02368996262235, 60.021403671722275, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.2287, 3.508252, 2740.272, 795.9363, 6.903732, 5494.986, 813.4704, 6.746745, 5486.39, 607.542, 9.03717, 5490.566, 601.2407, 9.140188, 5495.5, 594.1876, 9.244302, 5492.771, 99.72821, 99.9924, 99.83598, 99.91506, 100.0, 99.95208
72265.96444000001, 282.0511314422143, 282.41812432675454, 282.7619250183479, 34.78167882433892, 34.96559830184791, 34.979872847038884, 9776.499318630584, 9845.475821359103, 9853.367498212192, 208.53070196893532, 43.36779310396105, 17.94792028381744, 9779.621593743925, 9841.765441855208, 9850.16132575373, 0.9999986929162764, 0.9999896399798134, 0.9999982284161623, 60.02379971245013, 60.025177519734775, 60.026594109008684, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 774.8214, 3.528954, 2733.875, 802.162, 6.851051, 5495.695, 819.5657, 6.680478, 5475.581, 601.1727, 9.141237, 5495.462, 607.5544, 9.037004, 5490.659, 587.8455, 9.328171, 5483.513, 99.51489, 100.0, 99.63927, 100.0, 99.91351, 99.78463
72268.36656000001, 281.9037361806788, 282.27567908327245, 282.7596000640389, 34.78580167965165, 34.99690074056215, 34.96892897838781, 9769.652023962244, 9843.370307707542, 9859.276709127304, 205.59146478813818, 47.12595892588365, 18.721154570706403, 9781.238544865666, 9848.469363456477, 9855.00070040535, 0.9999987671803071, 0.9999875925130985, 0.9999977560932344, 60.02761044522102, 60.028054884299, 60.023412495134274, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.508252, 2740.592, 795.9168, 6.903732, 5495.157, 813.3928, 6.74564, 5486.839, 607.5614, 9.036986, 5490.678, 601.2216, 9.14037, 5495.543, 594.0684, 9.245584, 5492.749, 99.72958, 99.9955, 99.84218, 99.91375, 100.0, 99.95169
72270.73272, 282.07908367597776, 282.22410959411997, 282.7149092252191, 34.805653606839314, 35.00023571854643, 34.95434154325484, 9773.227418858618, 9842.56735855885, 9851.05677266983, 211.59622122459496, 49.38812236865124, 11.735354948700433, 9779.272000297857, 9838.529384896672, 9845.847137064757, 0.9999988859113418, 0.999985829308793, 0.9999989610094526, 60.02858930728465, 60.03021942470503, 60.02900399298375, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 780.9527, 3.509144, 2740.917, 795.9363, 6.903732, 5494.986, 819.391, 6.681951, 5475.752, 607.5226, 9.037354, 5490.67, 601.2216, 9.145119, 5495.493, 594.4063, 9.237343, 5494.012, 99.74908, 99.9924, 99.6424, 99.916, 100.0, 99.96244
72273.12156, 282.0210430126355, 282.33576522539425, 282.6180876975232, 34.81430389671926, 35.02838954595921, 34.97714452747076, 9784.004025002783, 9843.976577662437, 9857.53873790588, 212.26014283413585, 52.993707745822576, 14.672795009149013, 9786.40019973405, 9848.645056960531, 9852.481124923137, 0.9999990683826776, 0.999986467012226, 0.999998959438235, 60.02818585811643, 60.02757798536516, 60.028740782514355, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 600], 5500.0, [], 787.1431, 3.485586, 2745.054, 789.5938, 6.953649, 5491.556, 825.0787, 6.626176, 5464.616, 611.2315, 8.972082, 5486.118, 598.5321, 9.181644, 5495.747, 596.0167, 9.225989, 5493.544, 99.87269, 99.91524, 99.41818, 99.81085, 100.0, 99.96615
