TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
72592.94932, 281.96464392010216, 282.27813714932637, 282.67856794470384, 34.81449294763457, 35.031370243577356, 35.0012884626623, 9796.34941412706, 9848.460149717903, 9867.538643899758, 207.83399862346323, 51.73174369280332, 16.757291709754668, 9792.260036780002, 9855.254371064808, 9859.582760179086, 0.9999988779522415, 0.9999841242554646, 0.9999991916255901, 60.014058745164654, 60.01646699301381, 60.017307849827894, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8214, 3.528597, 2734.052, 795.8584, 6.9041, 5495.038, 819.5269, 6.681214, 5475.585, 607.5226, 9.037538, 5490.611, 601.1072, 9.142197, 5495.519, 814.6505, 6.734641, 5485.299, 99.50516, 99.99535, 99.63936, 99.91363, 100.0, 99.81202
72595.39328, 282.0578099306112, 282.17784380946136, 282.60219987146667, 34.85159136547132, 35.070318742540344, 35.01598781055584, 9787.297392194527, 9851.463583706474, 9866.382341424634, 212.84634579882152, 49.25438170986945, 17.17337864057299, 9794.97572028927, 9858.481153170174, 9872.31047740343, 0.9999981477949216, 0.9999881841140374, 0.9999983863287611, 60.02208745962384, 60.021762417502366, 60.0224904821732, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.508252, 2740.487, 802.1426, 6.850867, 5495.529, 813.1792, 6.745272, 5486.836, 601.231, 9.140685, 5495.573, 607.4019, 9.039561, 5490.633, 820.8137, 6.667253, 5472.764, 99.72522, 100.0, 99.8493, 100.0, 99.91425, 99.59006
72597.83568, 282.012262016897, 282.17429835466413, 282.62288133517995, 34.86281644367068, 35.01180158624678, 35.030318990513315, 9801.556138740934, 9849.957864057418, 9861.952181479272, 210.96089953417004, 46.0948930330178, 15.996424875505909, 9798.816885121734, 9850.444840665916, 9867.936530772922, 0.9999985485598726, 0.9999873526466355, 0.9999986773199182, 60.019809609977486, 60.021477198498104, 60.022512813745536, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8214, 3.528775, 2733.775, 795.839, 6.9041, 5494.978, 819.4298, 6.681767, 5475.525, 607.4644, 9.037722, 5490.657, 601.1263, 9.142015, 5495.523, 814.7499, 6.731345, 5483.481, 99.49697, 99.99225, 99.64445, 99.91363, 100.0, 99.79648
72600.31436, 281.9987083364895, 282.0779106787185, 282.4635071266311, 34.82810995170915, 34.99942208562294, 35.00363738879767, 9781.92255086647, 9845.48083484334, 9846.675672267425, 210.45866525703514, 49.88527961534919, 17.837997798540528, 9778.482961758196, 9841.028906221221, 9842.415577657921, 0.999998778752635, 0.9999878224335821, 0.9999979390783075, 60.02309397020193, 60.02344656310281, 60.02062533532147, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.0118, 3.507181, 2739.989, 795.8779, 6.9041, 5494.813, 813.218, 6.746192, 5487.005, 608.5323, 9.020255, 5487.741, 599.3714, 9.175435, 5495.375, 824.4719, 6.619824, 5458.675, 99.73723, 99.98924, 99.84428, 99.87696, 99.99948, 99.35775
72602.66448, 282.00190618560663, 282.0808936219712, 282.5589861433, 34.8182045219557, 35.028299228657936, 34.993594711737224, 9777.992128108792, 9848.437246008358, 9858.710410135951, 206.3943868913284, 55.71918097548223, 16.300781414135315, 9781.553897892367, 9848.033219649522, 9851.886718997072, 0.9999983224735216, 0.999985583668873, 0.9999983103567797, 60.025375087835876, 60.02117932116018, 60.023021642271836, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 785.7828, 3.491654, 2742.952, 792.1424, 6.931361, 5493.526, 811.141, 6.768281, 5488.904, 608.4935, 9.027242, 5490.477, 600.9355, 9.142562, 5495.523, 820.8535, 6.667253, 5472.818, 99.84692, 99.96025, 99.87336, 99.91035, 100.0, 99.58901
72605.05608000001, 282.1337145877899, 282.1961908871461, 282.64985682404404, 34.82304319578769, 35.00889284969329, 34.98881980598205, 9776.076774319454, 9845.060133568813, 9856.846681042509, 214.40894127614092, 47.74239102055344, 18.283738968639682, 9783.01301713869, 9845.26005628772, 9856.01241930454, 0.9999980714427668, 0.9999882304330157, 0.9999990005103492, 60.02297228444473, 60.02591414313639, 60.02697263164067, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.2287, 3.508252, 2740.578, 789.7883, 6.953281, 5490.796, 813.3734, 6.745456, 5487.177, 607.5226, 9.036986, 5490.723, 601.1644, 9.141649, 5495.691, 820.8535, 6.667253, 5472.814, 99.74072, 99.91105, 99.84515, 99.91482, 100.0, 99.58893
72607.44772000001, 282.06407482570603, 282.16194680944295, 282.4922559233744, 34.80499050380965, 35.04809474310644, 35.00865222644845, 9787.354515701027, 9845.840225108206, 9861.052181296855, 208.59228378442594, 49.82156138939672, 19.489547203710572, 9777.565663202786, 9841.951035674334, 9861.332569061997, 0.9999969620965695, 0.999985794889489, 0.9999963930567448, 60.0240350909982, 60.022238029707076, 60.02530921797006, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8608, 3.528775, 2734.378, 783.1929, 7.000251, 5482.856, 819.5269, 6.681767, 5476.086, 601.1921, 9.14234, 5495.605, 607.3637, 9.039378, 5490.798, 814.3126, 6.736106, 5485.13, 99.51508, 99.76867, 99.64238, 100.0, 99.91804, 99.80989
72609.83488000001, 281.9781271994383, 282.26510090466496, 282.71291642396807, 34.82656343689333, 35.017910840595725, 35.00641715025672, 9784.456151548435, 9848.4542322392, 9867.375183059921, 207.00146423414571, 50.27983095292461, 21.366038865524843, 9791.42474665782, 9856.447257147012, 9862.976843158704, 0.999998635303345, 0.9999832060828937, 0.9999975947885043, 60.02293418908787, 60.017108115774384, 60.026054610510876, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.3864, 3.50843, 2740.167, 789.5548, 6.954018, 5490.683, 813.218, 6.746561, 5486.847, 607.4449, 9.035516, 5490.573, 601.1644, 9.141284, 5495.477, 820.8336, 6.667253, 5472.647, 99.72576, 99.91301, 99.84309, 99.9121, 100.0, 99.58903
72612.20072000001, 281.981049611109, 282.20088300938545, 282.52303068417956, 34.81653461413376, 35.006263078872045, 34.977497875631265, 9772.407551266058, 9841.219317833948, 9857.320424912692, 211.65000555782626, 53.07870523865677, 18.25679016011668, 9775.187129390964, 9840.201311772764, 9853.801682163672, 0.9999986895863615, 0.9999859731483076, 0.9999983043959353, 60.01569871039791, 60.017353195784516, 60.01932018711508, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.209, 3.507895, 2740.559, 789.5548, 6.954018, 5490.624, 819.5269, 6.680846, 5475.866, 607.4838, 9.036986, 5490.768, 601.0881, 9.144206, 5495.628, 813.8354, 6.743614, 5487.394, 99.72002, 99.91301, 99.63825, 99.91171, 100.0, 99.83153
72614.56244000001, 281.9152458539253, 282.21764833727184, 282.5581243691343, 34.78771287710403, 35.00954979227485, 34.98417220966264, 9783.125814306055, 9847.391999819309, 9857.496252838175, 207.18936775346037, 52.87029067222011, 16.4230079036779, 9781.084320885555, 9837.299991250979, 9854.371443169051, 0.9999990485050811, 0.9999872973944702, 0.9999987004470048, 60.01275231831259, 60.01240878538594, 60.00997667200873, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.1826, 3.486479, 2743.834, 795.8973, 6.904653, 5494.674, 825.0399, 6.622679, 5464.275, 611.4645, 8.975392, 5485.546, 597.4258, 9.191323, 5495.601, 812.8811, 6.743431, 5485.753, 99.90245, 99.98704, 99.43355, 99.80067, 100.0, 99.83672
72616.93876, 282.02474246138866, 282.11379518851777, 282.61129499407406, 34.84209503639872, 35.06952751336578, 35.03755529217639, 9789.75086833335, 9852.678285517315, 9870.252866337882, 209.0220269536676, 53.988001518532656, 19.450504778478717, 9785.602171127737, 9859.98318382167, 9865.815877603676, 0.9999985611869158, 0.9999856692976019, 0.9999988066394445, 60.00879957406281, 60.00824806928241, 60.00720851580904, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.1696, 3.507359, 2739.984, 792.5316, 6.925836, 5493.716, 819.6434, 6.680294, 5475.922, 607.542, 9.038825, 5490.722, 601.1644, 9.141466, 5495.526, 814.3126, 6.734274, 5485.077, 99.75015, 99.96928, 99.64243, 99.91481, 100.0, 99.81096
72619.30724000001, 281.96879999565556, 282.1059324677237, 282.5405556929254, 34.797097120188475, 35.05457299428236, 35.0219552881378, 9791.007458826263, 9854.223575264234, 9860.941959743888, 209.46687901191842, 51.8423788699356, 16.756180552765727, 9794.52095929133, 9845.219996486483, 9862.788501246676, 0.9999989883665921, 0.9999857483756445, 0.9999986891862486, 60.00846409563001, 60.0071056219124, 60.00959493570868, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 776.3197, 3.5236, 2734.54, 801.6756, 6.852157, 5495.639, 813.5092, 6.744904, 5486.56, 601.1533, 9.14142, 5495.463, 607.4209, 9.0381, 5490.749, 820.8137, 6.667069, 5472.877, 99.54338, 100.0, 99.8432, 100.0, 99.91442, 99.59008
72621.71292, 281.93656181461796, 282.128838813433, 282.5883516207103, 34.86041803223008, 35.04104885480128, 35.0266437020258, 9795.777282965215, 9849.628837774493, 9869.733891807076, 207.39165248942095, 49.74080270146396, 18.659203234525194, 9792.187827343212, 9852.67689547453, 9863.071965143747, 0.9999979870052564, 0.9999877547054378, 0.9999989207234797, 60.002307232379586, 59.99975785067906, 60.00296698557459, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.507716, 2739.956, 795.8973, 6.904284, 5494.984, 819.5075, 6.681767, 5475.755, 607.5226, 9.038274, 5490.598, 601.0881, 9.141284, 5495.522, 814.4318, 6.735557, 5485.356, 99.7181, 99.99127, 99.64245, 99.91469, 100.0, 99.81716
72624.13628, 281.9296391346197, 282.1684501022275, 282.5302159851953, 34.82149512080237, 35.008748557667936, 34.99676166181915, 9774.0277268542, 9845.74861598487, 9851.244078726522, 214.80260733847672, 48.62385127245898, 15.056392394410977, 9785.584840883243, 9842.675032439833, 9848.35570036781, 0.9999987661450374, 0.9999860758235616, 0.999998631350551, 60.00646840884709, 60.00784093236989, 60.00666573303065, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.2484, 3.507538, 2740.004, 795.8584, 6.904284, 5494.809, 819.4687, 6.680662, 5475.859, 607.5614, 9.037722, 5490.554, 601.1453, 9.141649, 5495.582, 820.8137, 6.667619, 5472.813, 99.71984, 99.99439, 99.64341, 99.91278, 100.0, 99.59213
72626.52972, 281.91975764753465, 282.18333153164684, 282.56267986532356, 34.844919001209675, 35.01263680276426, 34.97344970569978, 9789.107919123808, 9851.772630760035, 9858.82204493235, 208.7620381984534, 52.47653800842363, 15.958558623948193, 9788.691330663869, 9850.84614881553, 9864.362708709403, 0.999998299359327, 0.9999877011361002, 0.9999986037710549, 60.006977773751764, 60.00726195282706, 60.005588941328014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.36, 3.486122, 2745.212, 789.5743, 6.953833, 5490.684, 825.8552, 6.610898, 5459.783, 613.5424, 8.93292, 5479.869, 595.8235, 9.216891, 5494.625, 825.8039, 6.611035, 5459.312, 99.8544, 99.91197, 99.3467, 99.70219, 99.98192, 99.34324
72628.89328, 281.94630907148905, 282.11824488633806, 282.55410403793326, 34.84670294236057, 35.041487198440755, 35.000747783370116, 9788.916642347682, 9845.056265663698, 9860.900329460299, 212.88350344856144, 51.06270957455797, 18.30161647663408, 9785.102627459055, 9849.696784955711, 9857.843618844416, 0.9999986376949875, 0.9999864272115934, 0.9999978775040073, 60.01132326771619, 60.00456444743221, 60.006266815402356, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.1696, 3.507538, 2740.252, 795.197, 6.912573, 5494.128, 819.5463, 6.681398, 5476.032, 607.5226, 9.037906, 5490.76, 601.1453, 9.141649, 5495.641, 820.8137, 6.667619, 5472.99, 99.72887, 99.97678, 99.64036, 99.9155, 100.0, 99.59213
72631.24528, 281.9759845044428, 282.072511684211, 282.6209196718194, 34.8757242773588, 35.056574703296754, 35.049113882817885, 9792.980610214707, 9852.040918661092, 9870.300538068379, 207.02576039467567, 54.56481153474971, 15.587710937848442, 9789.86693521756, 9858.187895586083, 9867.717165364102, 0.9999982323818408, 0.9999845096660898, 0.9999984529346059, 60.00525626034293, 60.006656126800976, 60.003918711678736, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 789.7258, 3.475057, 2746.166, 786.5198, 6.981094, 5484.902, 815.6445, 6.727601, 5484.893, 601.4446, 9.136641, 5495.528, 607.459, 9.039196, 5490.9, 814.6306, 6.73281, 5485.242, 99.93458, 99.82788, 99.79359, 100.0, 99.91608, 99.8089
72633.67136000001, 281.92204315023235, 282.0856625128807, 282.51963771655875, 34.814405439646464, 35.0422256981161, 35.013781546257476, 9784.470663875445, 9852.436631391089, 9861.472480525339, 207.640709985817, 52.838092403176915, 17.73961808928925, 9784.06736785699, 9851.582505086726, 9859.42348315825, 0.9999981186358503, 0.9999849675176239, 0.9999983749720575, 60.004206765445225, 60.00350432012461, 60.005435630825026, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.7148, 3.485051, 2744.639, 789.5548, 6.954018, 5490.625, 819.4881, 6.681582, 5475.693, 607.5226, 9.037722, 5490.618, 601.1835, 9.141466, 5495.525, 820.8137, 6.667802, 5473.045, 99.86987, 99.91304, 99.64132, 99.91386, 100.0, 99.59313
72636.14216, 281.8254597641433, 282.15326835365806, 282.5547230136934, 34.83967206382086, 35.0505400776577, 35.03835702906763, 9770.508375627596, 9857.302088776898, 9862.117962475728, 205.59699122354868, 51.34531297264721, 19.272938157443605, 9788.150685905437, 9857.065259804054, 9859.150361089132, 0.999998503893006, 0.9999848107349376, 0.9999988948881549, 60.00381186980045, 60.00780004340699, 60.00986057525268, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.1826, 3.484694, 2744.625, 789.5354, 6.954018, 5490.347, 819.624, 6.681214, 5475.921, 607.5032, 9.037722, 5490.611, 601.1453, 9.141649, 5495.634, 814.4517, 6.734641, 5485.301, 99.888, 99.91312, 99.64237, 99.91481, 100.0, 99.81194
72638.49544, 281.9996230549018, 282.1213702913575, 282.56869674195775, 34.79253565774724, 35.02758889544847, 35.006862069874494, 9773.06519712037, 9843.133320609119, 9855.488339796584, 211.42547018153982, 49.82297847473319, 16.244048968028665, 9789.931026114738, 9849.832751945836, 9851.001273061087, 0.999998749786546, 0.9999873902502995, 0.9999992045157853, 60.01049039357657, 60.008849499307374, 60.010015130685886, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.071, 3.508073, 2740.539, 795.9168, 6.903916, 5494.756, 825.9522, 6.609794, 5459.73, 613.5424, 8.929242, 5478.674, 594.946, 9.23351, 5493.352, 808.2687, 6.795986, 5492.092, 99.72504, 99.99123, 99.34871, 99.69392, 99.96265, 99.92908
72640.92908, 281.93536133273193, 282.22600974480906, 282.4998197639363, 34.812333330032814, 35.03850432496759, 35.01957644338931, 9782.212119794836, 9850.383337708387, 9860.858752310007, 208.92812816485184, 47.680373337788296, 17.912019549119577, 9795.507438117746, 9853.097603274664, 9862.417302191907, 0.9999986739000477, 0.9999870969232363, 0.9999988346238715, 60.016034140267806, 60.01261576400158, 60.013634269585324, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.4191, 3.485408, 2744.352, 789.5743, 6.953833, 5490.565, 819.7792, 6.675324, 5473.739, 607.542, 9.037354, 5490.611, 601.1453, 9.141649, 5495.641, 814.3722, 6.735007, 5484.956, 99.89894, 99.91195, 99.62309, 99.91591, 100.0, 99.81716
72643.45008000001, 282.1150543393381, 282.23312333555987, 282.72245031055974, 34.780699108624546, 34.98470182381167, 34.922995594146116, 9768.514480763317, 9829.424098525473, 9843.129303169204, 207.2635344823509, 51.72748958012107, 19.09473333906135, 9773.124893813705, 9833.605628887139, 9836.233630824492, 0.9999982317954242, 0.9999862113567439, 0.9999969888260307, 60.019196973042405, 60.01975023651809, 60.0148606307827, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 779.3755, 3.51539, 2737.786, 798.9324, 6.873892, 5495.962, 829.7958, 6.563592, 5444.171, 601.697, 9.138846, 5495.456, 607.3828, 9.039743, 5490.843, 820.8535, 6.667253, 5472.932, 99.63912, 100.0, 99.06772, 100.0, 99.91696, 99.59105
72645.80552000001, 282.17594181355486, 282.31304572160127, 282.6290119262631, 34.79244772192351, 34.99751659932326, 34.992608166853344, 9791.205751877787, 9846.954995382392, 9854.47020747902, 208.65938993337954, 50.7826188922013, 16.33684389573409, 9797.137994135412, 9845.921435967559, 9858.34965422728, 0.9999991010240686, 0.9999852924623617, 0.9999984954777112, 60.018136419180664, 60.01702456474175, 60.02067007922243, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 780.7556, 3.507716, 2739.793, 795.8779, 6.904284, 5495.036, 827.5246, 6.591387, 5458.552, 607.4838, 9.038274, 5490.611, 601.1453, 9.141466, 5495.581, 814.4915, 6.734274, 5485.24, 99.71218, 99.99439, 99.32941, 99.9166, 100.0, 99.81504
72648.22448, 282.1959321545994, 282.37523421116975, 282.7018351322249, 34.788504502031714, 35.00340348538122, 34.99111564307909, 9787.19774718653, 9848.628945692968, 9853.77656724741, 211.32276883539953, 46.38069145280417, 15.211792842993418, 9770.615356989716, 9841.899988485588, 9857.86893342464, 0.9999985810036668, 0.9999869598669627, 0.9999984229810549, 60.02094166212396, 60.02364959955201, 60.02128233385303, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8214, 3.528775, 2734.173, 802.0453, 6.85142, 5495.752, 825.7775, 6.610162, 5459.506, 607.4838, 9.038274, 5490.724, 601.1453, 9.141466, 5495.639, 814.3523, 6.733725, 5484.673, 99.50672, 100.0, 99.34374, 99.91174, 100.0, 99.80474
72650.67808000001, 281.72382887135547, 281.7749680268039, 282.1445112466181, 34.83962298444238, 35.04197684578631, 35.009973948349696, 9779.739019795685, 9831.63104216393, 9847.291786667614, 213.07360645826157, 43.62178403786538, 14.741623445557025, 9769.40569515771, 9838.058758536841, 9848.42907272299, 0.999999631541025, 0.9999915127959431, 0.9999996066988139, 60.02525187596415, 60.02261349546692, 60.01984073406082, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 768.7492, 3.547871, 2727.018, 808.485, 6.792845, 5491.928, 819.5463, 6.681214, 5475.525, 613.5424, 8.929242, 5478.629, 594.9651, 9.233328, 5493.635, 808.3084, 6.793056, 5491.679, 99.27092, 99.94392, 99.64341, 99.69178, 99.96585, 99.93221
72653.08536000001, 282.2544054577884, 282.32163748522726, 282.61699782274866, 34.78750665382242, 35.00087988547862, 34.98406106468098, 9778.754550450676, 9839.052540043362, 9846.25784109133, 215.86592901711674, 39.48599057653246, 16.09852185462887, 9779.412486706045, 9845.432420367562, 9854.273821316418, 0.9999989648236415, 0.9999883807731761, 0.9999989899201783, 60.02289106889229, 60.0261453178528, 60.02530733703024, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.7819, 3.528418, 2734.206, 802.1426, 6.850867, 5495.473, 825.9716, 6.614028, 5462.087, 607.5614, 9.03717, 5490.671, 601.1644, 9.141466, 5495.583, 814.4915, 6.734091, 5484.384, 99.51072, 100.0, 99.39373, 99.91388, 100.0, 99.82551
72655.48104, 282.09839011445933, 282.3394522411083, 282.6251089170939, 34.79700256687414, 35.01802293770592, 34.99848011667717, 9782.453265039514, 9854.174189169493, 9846.847584977531, 211.24811353126904, 52.11543386476478, 15.072933621334414, 9777.229394138054, 9847.164732754125, 9853.739953548667, 0.9999978974921049, 0.9999877742920691, 0.9999977340677209, 60.01903303348434, 60.020325731286924, 60.020894905701525, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 775.0383, 3.527704, 2735.384, 801.0142, 6.86634, 5495.775, 817.1586, 6.712875, 5482.114, 603.2894, 9.11476, 5495.124, 606.41, 9.048875, 5490.831, 820.7143, 6.668168, 5472.929, 99.54236, 100.0, 99.74698, 99.99205, 99.92236, 99.59103
72657.94260000001, 282.12941024909554, 282.2160812554186, 282.6372691498338, 34.83917560828492, 35.02771976048337, 35.02983341704771, 9795.747538514855, 9849.684378343765, 9864.519512273657, 209.42643335440425, 49.691330985325976, 17.504540656274003, 9790.410800639844, 9847.742644325032, 9857.166002637836, 0.999998247348779, 0.9999885106067996, 0.9999988522414174, 60.020384552569254, 60.01598061078215, 60.01795144521872, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 776.2606, 3.523957, 2735.155, 801.7145, 6.852525, 5495.527, 819.5463, 6.681214, 5475.915, 607.4838, 9.037538, 5490.553, 601.1835, 9.141831, 5495.525, 814.571, 6.733725, 5485.299, 99.54338, 100.0, 99.64141, 99.91279, 100.0, 99.81413
72660.29076, 282.08697767359354, 282.22645082042555, 282.61817627623765, 34.85284493298851, 35.026064882897074, 35.01177855255321, 9797.38298474038, 9854.97606698693, 9859.816380796005, 214.4566525690925, 49.90429664287876, 16.47902156888722, 9791.130032845449, 9853.088244283797, 9860.008067166656, 0.9999981682713045, 0.9999854616954745, 0.9999984078274075, 60.01923453728615, 60.01407998017861, 60.014752045659456, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.2681, 3.506467, 2740.104, 795.9168, 6.904284, 5494.925, 819.7016, 6.679742, 5475.523, 607.542, 9.037538, 5490.605, 601.1453, 9.141466, 5495.505, 814.3523, 6.735923, 5485.475, 99.72349, 99.99341, 99.63824, 99.91076, 100.0, 99.81197
72662.65304, 282.0586840867842, 282.29080570178803, 282.51381798092405, 34.75989529831507, 34.992835869885695, 34.981492019587634, 9775.76099308112, 9844.356686122788, 9854.019093818102, 211.16187138677105, 45.884004071995605, 19.32765013387234, 9791.432297926052, 9845.270972114453, 9851.110247138811, 0.9999988989610211, 0.9999891849165624, 0.9999994094156167, 60.01660809687198, 60.013922983934954, 60.01469076816311, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.5768, 3.484515, 2743.806, 789.5548, 6.954018, 5490.455, 825.894, 6.611451, 5459.446, 613.5229, 8.929058, 5478.622, 594.946, 9.23351, 5493.404, 808.0499, 6.795986, 5492.181, 99.88883, 99.90994, 99.35185, 99.69461, 99.96361, 99.94237
72665.03284, 282.09691192386344, 282.1992613917255, 282.5232913450417, 34.83358269051609, 35.00253719261651, 35.011235085776704, 9784.288959696845, 9847.058539229532, 9856.666000921681, 209.84652907321652, 45.36652685777335, 18.721122501083983, 9787.097206380342, 9849.13116950915, 9864.582807966388, 0.9999985980216523, 0.9999866817906062, 0.9999983217146897, 60.0168968657307, 60.017089627591254, 60.016405806796804, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.1498, 3.507538, 2740.607, 795.8584, 6.904284, 5494.812, 819.5657, 6.681951, 5475.416, 607.4838, 9.038825, 5490.768, 601.1644, 9.141466, 5495.581, 814.4119, 6.735373, 5485.302, 99.74178, 99.99234, 99.63627, 99.91456, 100.0, 99.80879
72667.3882, 282.11175635829414, 282.2165741501314, 282.6774595789735, 34.76368071444907, 35.03111622246305, 35.00938601746914, 9788.318794535364, 9851.6270482706, 9861.14343838161, 212.1631271596002, 52.48603811043358, 18.8565140256419, 9782.371751569975, 9844.083919170225, 9860.334620268342, 0.9999979285833644, 0.9999882797817098, 0.9999980550699095, 60.01644221734032, 60.01813848559739, 60.01815809042359, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 780.9133, 3.507716, 2740.43, 789.5548, 6.954018, 5490.512, 819.5075, 6.683424, 5476.64, 606.3187, 9.065118, 5493.118, 603.7776, 9.100193, 5494.149, 817.593, 6.694355, 5477.556, 99.72748, 99.91, 99.65856, 99.94737, 99.97716, 99.67522
72669.77976, 282.11872213170784, 282.2729208790178, 282.62192874877945, 34.81692533770539, 35.036210597915485, 35.01991676420481, 9784.158871810183, 9857.657138780422, 9852.166475261, 209.76085109662858, 50.490109431471865, 21.42133837278834, 9795.812191390809, 9851.045756155418, 9857.93306172005, 0.999998266189971, 0.9999862672971527, 0.999998483631379, 60.01960557144436, 60.01586376776277, 60.0148784365785, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 776.162, 3.522707, 2736.865, 785.9945, 6.980542, 5487.756, 818.401, 6.696125, 5478.321, 606.5322, 9.054637, 5490.969, 601.317, 9.139275, 5495.582, 814.7499, 6.733176, 5485.127, 99.6056, 99.84703, 99.69626, 99.92976, 100.0, 99.81299
72672.27084000001, 281.94057238153556, 282.3500129414632, 282.6032407028115, 34.81645142543639, 35.02250364319227, 35.010282440840015, 9778.302486250366, 9855.173279371038, 9853.161497839377, 200.77089463935727, 52.83921116485544, 21.03978016844121, 9787.524649343206, 9846.507273153693, 9861.216076105555, 0.9999985730432964, 0.999985844414818, 0.9999984072614754, 60.01443603562689, 60.0147962075997, 60.01501880207708, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.2681, 3.508073, 2740.066, 789.5743, 6.953649, 5490.566, 819.5075, 6.681767, 5475.748, 607.5226, 9.03809, 5490.612, 601.1453, 9.142197, 5495.639, 814.3921, 6.735373, 5485.015, 99.72001, 99.91301, 99.64339, 99.91683, 100.0, 99.81096
72674.63832000001, 282.0695506625631, 282.25891051236835, 282.61707172299157, 34.79451753401204, 34.980406705203855, 34.9558376449921, 9780.537210652086, 9840.297090392407, 9856.104465217522, 215.77796023650808, 48.669397360183666, 13.897342079779719, 9773.75573937554, 9827.997359867923, 9853.226451621755, 0.9999989853391764, 0.999985983762277, 0.9999991027266472, 60.01259523773909, 60.012567926389735, 60.01290421918823, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.2614, 3.485765, 2745.045, 795.8779, 6.9041, 5494.873, 825.9134, 6.611083, 5459.166, 613.5618, 8.929242, 5478.577, 594.9651, 9.233145, 5493.403, 808.1891, 6.795803, 5492.522, 99.9033, 99.99343, 99.35394, 99.69666, 99.96465, 99.95484
72677.13788000001, 282.0891538063639, 282.32347870990003, 282.67286251208327, 34.811022506261466, 35.0423173317656, 35.03163167692821, 9790.950508747941, 9856.882600530807, 9859.937640725213, 211.8197472934471, 50.287540096892826, 15.196502246140199, 9794.186692920252, 9854.772881673645, 9859.510952633114, 0.9999985875736737, 0.9999913472651962, 0.9999987224549739, 60.01262033974269, 60.012498730612876, 60.013884569416646, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.071, 3.508073, 2740.492, 789.5354, 6.953833, 5490.624, 819.5075, 6.682135, 5475.864, 607.5032, 9.037722, 5490.775, 601.069, 9.142015, 5495.517, 814.4915, 6.734457, 5484.958, 99.7376, 99.91205, 99.63943, 99.91577, 100.0, 99.80991
72679.543, 282.13686071097567, 282.2581009356919, 282.5360858116474, 34.82427522373381, 35.009974344182034, 34.990418966255184, 9782.623124457015, 9852.160011116448, 9860.952413113548, 213.15010280131673, 48.81153313739742, 17.814833438420237, 9789.239912527228, 9839.352476271553, 9863.540626458987, 0.9999994684008465, 0.9999867124780597, 0.999998402177797, 60.01633904010344, 60.01684459508016, 60.01436990603429, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.2484, 3.508609, 2740.319, 795.8584, 6.904284, 5495.148, 819.4493, 6.682319, 5476.761, 606.8235, 9.059234, 5492.667, 603.3389, 9.10695, 5494.002, 817.2549, 6.701313, 5477.099, 99.72838, 99.99535, 99.65568, 99.9502, 99.98575, 99.68669
72681.96772, 282.1010311628479, 282.2910633338778, 282.6404105788833, 34.830940813033564, 35.03084247073024, 35.01111914919178, 9790.507821713592, 9854.284338756019, 9864.992217605852, 208.73541110622864, 51.37169005362375, 17.680756381414994, 9792.011826227666, 9859.073847998152, 9863.481321852158, 0.9999981055381506, 0.9999849037085204, 0.9999984879626367, 60.00767472858382, 60.00987211926045, 60.01253910095093, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 775.7086, 3.524314, 2735.876, 799.9441, 6.870208, 5495.823, 818.071, 6.696861, 5478.546, 605.9302, 9.055556, 5490.851, 601.2598, 9.140005, 5495.476, 814.6704, 6.734091, 5484.953, 99.56961, 100.0, 99.69621, 99.92897, 100.0, 99.80982
72684.33904, 282.07300716265195, 282.35837407705475, 282.59305201288913, 34.831699537028406, 35.0471144135283, 35.009488118241, 9787.317136191172, 9858.561095561592, 9863.945891506286, 212.2061677312529, 47.50677869735637, 18.0439647381927, 9789.506127176237, 9852.983054758199, 9863.271809782907, 0.9999982059047547, 0.999987378370235, 0.9999985797122716, 60.01293719895157, 60.013891066608764, 60.01388783714031, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.2681, 3.507002, 2740.592, 795.8779, 6.904284, 5494.978, 819.5075, 6.681767, 5475.581, 607.4838, 9.038641, 5490.716, 601.1263, 9.142015, 5495.581, 814.4119, 6.735557, 5485.009, 99.74124, 99.99429, 99.63941, 99.91253, 100.0, 99.81404
72686.77972, 282.1383088792077, 282.21981464278525, 282.68626140733875, 34.78107073704261, 34.94479627886775, 34.946360254475046, 9783.840207403595, 9836.247406236273, 9848.562534462315, 210.5839069127478, 47.1095273167075, 13.813045909534594, 9780.042457818356, 9832.213264274493, 9850.05847052642, 0.9999986581744335, 0.9999857999069752, 0.9999989849139127, 60.01092241085759, 60.01109633959168, 60.008987575297546, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 787.4586, 3.485408, 2744.659, 789.5354, 6.953833, 5490.683, 825.8552, 6.610162, 5459.616, 613.5618, 8.928875, 5478.525, 594.9842, 9.23351, 5493.46, 808.1096, 6.796535, 5492.637, 99.86569, 99.91409, 99.34161, 99.69175, 99.96451, 99.95286
72689.16668000001, 282.1428626358832, 282.26868819478557, 282.63335056445095, 34.82907323971165, 35.04299510461133, 35.01213137242949, 9795.257968955499, 9851.39292075186, 9864.657829028642, 212.6221503519414, 51.77494774523916, 18.303642266152565, 9788.581582734576, 9860.104096139412, 9859.959185052947, 0.9999988685576241, 0.9999882411570997, 0.9999983181065748, 60.01453962191235, 60.0123490852758, 60.01602094082302, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.509858, 2739.564, 795.8779, 6.904284, 5494.808, 819.5269, 6.681951, 5475.809, 607.4449, 9.039009, 5490.552, 601.1263, 9.141831, 5495.523, 814.4716, 6.732993, 5485.131, 99.7258, 99.99129, 99.64342, 99.91469, 100.0, 99.80467
72691.60048000001, 282.06874672962675, 282.2836549492398, 282.66310134099695, 34.827584232942876, 34.994648332676526, 35.00317563398193, 9785.127642787462, 9847.619048715924, 9857.051825081877, 211.64848739506488, 54.23894172511541, 20.579501330853873, 9787.301998252924, 9850.240750350704, 9856.789863203341, 0.9999986607958347, 0.9999841207050678, 0.9999982250693892, 60.01038246861273, 60.010809502462614, 60.01332648884638, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.1696, 3.508252, 2740.257, 789.5743, 6.953833, 5490.571, 819.5463, 6.681951, 5475.585, 607.5032, 9.037906, 5491.477, 601.7366, 9.123569, 5495.064, 816.1814, 6.716878, 5480.235, 99.72905, 99.91, 99.63936, 99.92069, 99.99382, 99.74682
72694.02260000001, 282.09205630482694, 282.27906251665996, 282.627236365438, 34.82765536806708, 35.0233139190774, 35.00116329729221, 9789.283332423565, 9851.943209448069, 9861.637925145713, 206.58979104969603, 53.180844129231446, 22.718566062776972, 9790.594241344701, 9847.352461873426, 9856.700613098326, 0.9999979997107227, 0.9999848800656019, 0.9999975241910349, 60.01022832293253, 60.01011948423308, 60.011745912519515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8016, 3.527169, 2734.84, 784.3602, 6.987726, 5485.999, 814.9845, 6.725208, 5482.455, 604.8817, 9.07192, 5492.583, 602.7476, 9.126492, 5495.3, 815.0482, 6.729514, 5484.845, 99.53191, 99.8162, 99.76437, 99.95606, 99.99811, 99.79749
72696.39976, 282.0448583474068, 282.1410961841173, 282.62244928044953, 34.81799701560536, 35.00286661908724, 35.02075912697302, 9778.115810232763, 9846.741750759296, 9859.55865924094, 210.85792743091542, 51.11775602397756, 17.727104896501828, 9789.610286382735, 9835.929715807697, 9847.442220041783, 0.9999983419230073, 0.9999846476465478, 0.9999979493532452, 60.01153377040309, 60.012020326326116, 60.00896957576503, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 777.2068, 3.522707, 2735.427, 789.5743, 6.953833, 5490.736, 813.8781, 6.744167, 5486.615, 607.5614, 9.038641, 5490.618, 601.1453, 9.141831, 5495.582, 820.8137, 6.667253, 5472.93, 99.55326, 99.91099, 99.84006, 99.9166, 100.0, 99.58793
72698.78244000001, 282.0699637854227, 282.2041417280937, 282.67055301948596, 34.7668082518078, 34.96853729418578, 34.95130420285649, 9766.1971301439, 9835.531944986595, 9840.880719307672, 206.2824503824836, 53.12965937283025, 21.42019513773039, 9771.513023012323, 9836.276351539977, 9842.687158224639, 0.9999970586073967, 0.9999856686793623, 0.9999983235826101, 60.00694644625775, 60.010380826002994, 60.01123150338723, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 768.6901, 3.547514, 2726.698, 795.8779, 6.9041, 5494.865, 807.0062, 6.807304, 5493.672, 613.4841, 8.92961, 5478.577, 594.946, 9.233328, 5493.352, 827.1359, 6.595836, 5455.585, 99.23259, 99.99337, 99.96445, 99.69272, 99.96463, 99.27221
72701.18284000001, 281.97336572308274, 282.2353572375368, 282.5506794462471, 34.814001436232616, 34.98691889146393, 34.96916450582085, 9776.252517781611, 9842.743579791151, 9845.868225573524, 211.35459134721498, 48.834643569737636, 14.815853040046932, 9789.966191950332, 9844.947263135007, 9855.22233423377, 0.9999982801245285, 0.9999882295512729, 0.9999980828317313, 60.01031193968277, 60.01001154212037, 60.01023860784971, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8214, 3.528597, 2734.038, 789.5938, 6.953649, 5490.685, 813.2568, 6.746561, 5486.502, 607.5614, 9.03717, 5490.671, 601.1835, 9.141466, 5495.532, 820.8535, 6.667069, 5472.932, 99.51333, 99.911, 99.83801, 99.91399, 100.0, 99.59009
72703.60284, 282.0007050688025, 282.3103282170159, 282.67311240740315, 34.85150473307046, 35.007282951144965, 35.01956014211796, 9791.67958343149, 9851.260568032025, 9861.026575001819, 214.58061841947176, 50.033984446453815, 19.06688957019651, 9789.938636222481, 9848.990364722269, 9862.730420037848, 0.9999982287065896, 0.9999876288982827, 0.9999998722121735, 60.0090813526655, 60.01227291350384, 60.01023498689582, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 774.8411, 3.528775, 2734.325, 795.9168, 6.903916, 5495.037, 813.1598, 6.746008, 5486.837, 607.542, 9.037722, 5490.618, 601.1835, 9.140736, 5495.474, 820.5552, 6.674577, 5475.501, 99.50517, 99.99337, 99.838, 99.91294, 100.0, 99.61703
72706.00104, 281.9241059829245, 282.2578222915735, 282.6467526486673, 34.82463840268137, 35.029674037735255, 35.00776933540964, 9787.50431528213, 9848.025959068707, 9857.466865088594, 211.2781596206696, 50.408703458766695, 17.203327250634175, 9790.401370197485, 9855.161404271623, 9860.096786681013, 0.9999987474414205, 0.9999857482511898, 0.9999985696750863, 60.009369824459036, 60.01459946590673, 60.00520645262269, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 781.0316, 3.507002, 2739.874, 802.1231, 6.851051, 5495.468, 819.1581, 6.687105, 5478.155, 602.3766, 9.115496, 5494.394, 604.8077, 9.093253, 5494.44, 818.587, 6.691607, 5475.504, 99.73274, 100.0, 99.65964, 99.99018, 99.98246, 99.66593
72708.45968, 282.0734073990539, 282.30521723094625, 282.6378373305879, 34.83091224360852, 35.05818522010734, 35.00270916041543, 9792.782376261235, 9853.129784977422, 9861.122085501862, 212.5186546100431, 52.833185726745185, 18.963038828630488, 9797.580658749235, 9847.87306224014, 9857.664737328489, 0.9999986426242489, 0.9999884920954409, 0.999997322769322, 60.01370829202171, 60.01647767759022, 60.01404918259344, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 776.714, 3.520923, 2737.399, 795.8973, 6.904284, 5495.148, 818.2263, 6.695388, 5477.042, 607.5032, 9.037906, 5490.507, 601.1263, 9.142015, 5495.623, 814.4517, 6.734641, 5485.354, 99.62504, 99.99223, 99.68416, 99.9109, 100.0, 99.81303
72710.83504, 282.06352881851063, 282.28083611201134, 282.5194739659789, 34.791003186167934, 34.972804023722766, 34.962282523596166, 9773.989548060094, 9831.660739867055, 9846.24468574715, 209.7304804365731, 48.81901068524439, 15.136948678700264, 9773.443458828006, 9842.275966351288, 9852.023251637553, 0.9999992275002129, 0.999987070509873, 0.9999990159190724, 60.00959674550384, 60.013629042759156, 60.02316080861519, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 600 800], 5500.0, [], 786.1771, 3.487371, 2744.046, 789.6327, 6.954018, 5490.736, 825.7969, 6.609242, 5459.673, 613.5424, 8.929426, 5478.518, 594.9079, 9.233875, 5493.464, 808.0897, 6.796902, 5492.692, 99.86695, 99.91827, 99.34981, 99.69475, 99.96265, 99.94758
