TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
73791.34832, 281.2751690601712, 281.67611041592903, 281.98396387565396, 34.954746584735545, 35.147825274336306, 35.149052811472764, 9793.426855277296, 9865.671660438107, 9870.33513162622, 211.9625413569736, 48.37486035183974, 21.43488252602765, 9799.022928153852, 9866.230870869655, 9873.653449579104, 0.9999987356690793, 0.9999885298538714, 0.9999982254868373, 60.00770354060284, 60.00815326309435, 60.00018453178014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 779.9472, 3.512356, 2738.841, 792.3175, 6.937071, 5492.046, 816.3239, 6.715084, 5482.954, 603.3864, 9.116048, 5495.145, 791.6447, 6.9379, 5492.016, 820.6149, 6.66945, 5473.446, 99.67752, 99.94021, 99.77345, 99.99265, 99.9383, 99.60152
73793.73632000001, 281.3871336209915, 281.66533958152525, 282.0532205155368, 34.968545411971355, 35.1670462370715, 35.134281567988204, 9793.764177711813, 9872.924594573695, 9876.634378739385, 207.67097331957888, 43.681126178908016, 19.841418446520038, 9800.0881419395, 9868.633176978085, 9881.018004719404, 0.9999984024303256, 0.9999893944797283, 0.9999971700833626, 60.010533754007696, 60.00364423542206, 60.006199845842325, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 778.8235, 3.513606, 2739.576, 793.4654, 6.923625, 5494.066, 818.9833, 6.686368, 5476.536, 607.4255, 9.038641, 5490.774, 797.4244, 6.89133, 5495.417, 814.4517, 6.735557, 5485.355, 99.70426, 99.97045, 99.65665, 99.9135, 99.99632, 99.82132
73796.09848, 281.3232429248161, 281.61209387737466, 281.88962921276254, 34.951844265682155, 35.15305476609351, 35.13253322436877, 9792.98204418273, 9860.784386602661, 9869.000448321505, 202.60405285648994, 42.589238740813016, 21.55254086154764, 9788.079153560037, 9859.026422965122, 9873.785461149475, 0.9999976798398237, 0.9999910375950399, 0.999998344821533, 60.00508404359103, 60.006887694954884, 60.00644378173375, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7358, 3.509679, 2740.01, 793.9713, 6.919573, 5493.838, 819.1387, 6.685632, 5476.648, 607.4449, 9.038274, 5490.598, 791.1488, 6.941735, 5492.011, 820.6149, 6.669816, 5473.334, 99.71344, 99.97773, 99.6597, 99.91255, 99.93825, 99.59527
73798.51632000001, 281.2706430615981, 281.5887752555392, 282.0499272890611, 34.90531988535449, 35.12938880907108, 35.11931862480243, 9781.803238772281, 9858.833643992451, 9869.195473950722, 203.67421328921864, 45.35347180732629, 14.099398101659062, 9784.114363502747, 9855.266331323457, 9863.852700757214, 0.9999989234139597, 0.999993167980643, 0.9999996188893868, 60.008955007266024, 60.007567652524656, 60.00796550206897, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 786.9854, 3.487371, 2744.3, 800.2554, 6.867629, 5495.918, 825.4281, 6.614764, 5460.625, 613.4841, 8.930161, 5478.674, 784.8351, 6.988488, 5485.076, 826.9371, 6.598217, 5456.448, 99.88021, 100.0, 99.36408, 99.69342, 99.81195, 99.28368
73800.88720000001, 281.33006825367846, 281.6272284042436, 281.9359377270396, 34.970665367892245, 35.154037736587924, 35.13641361106196, 9798.731608221482, 9872.086765242637, 9875.699613182045, 206.98993424052014, 41.48786895200362, 20.231834934133985, 9796.204003393377, 9861.4539176436, 9873.832807241823, 0.9999983158898775, 0.9999916578012182, 0.999997687425068, 60.00982704136442, 60.01310313364767, 60.01097580585924, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.5978, 3.509501, 2739.656, 793.9713, 6.919388, 5494.062, 819.2163, 6.685264, 5476.475, 607.4838, 9.038457, 5490.65, 791.1678, 6.941735, 5491.959, 820.6547, 6.669633, 5473.502, 99.70716, 99.97357, 99.65555, 99.91671, 99.94033, 99.60145
73803.28788, 281.2817299809814, 281.6030247999967, 282.0175201370938, 34.979880220967146, 35.19523503742733, 35.170151670409275, 9802.203002397884, 9870.994500757603, 9875.492397654627, 210.3423837126329, 45.88772040710319, 14.386898759839369, 9806.032556234159, 9869.902794336087, 9880.91674374159, 0.9999984033469242, 0.9999900200601423, 0.9999985592460481, 60.00953177873908, 60.011087480403745, 60.01255322815853, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 786.8474, 3.4863, 2744.348, 793.9713, 6.919757, 5494.179, 819.0028, 6.686737, 5477.877, 606.4157, 9.067508, 5493.125, 793.9337, 6.915072, 5494.76, 816.6983, 6.716695, 5482.969, 99.87793, 99.97665, 99.68107, 99.95854, 99.98303, 99.77372
73805.65224000001, 281.3266881531578, 281.487256698405, 281.98424248600577, 34.943993546727654, 35.158651880231865, 35.14706621380042, 9791.718859938885, 9858.543127180808, 9872.652707264859, 205.8996307350826, 43.57604670246701, 16.158652007801493, 9802.173209703442, 9857.84636932473, 9873.725551849859, 0.9999991243973169, 0.999989762121375, 0.9999979989195228, 60.01311615115006, 60.01549874091596, 60.01326770742457, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 791.6775, 3.471309, 2746.118, 790.3914, 6.94315, 5492.225, 816.5375, 6.705328, 5479.103, 606.3963, 9.045996, 5491.013, 791.187, 6.941735, 5491.845, 820.6547, 6.66945, 5473.39, 99.94631, 99.94215, 99.72468, 99.9201, 99.94136, 99.5973
73808.00508, 281.29878666219753, 281.53292145996653, 282.0726343114026, 34.9352249639957, 35.160687713285036, 35.151630530448585, 9790.26412632205, 9863.685076720376, 9870.573476573694, 202.4476086755135, 43.207884427068166, 20.419379603594166, 9797.025555834076, 9866.651078072782, 9870.29106649955, 0.9999979616070424, 0.9999884819618075, 0.9999986200371622, 60.01490444339985, 60.017667922421666, 60.011539980211346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 786.9657, 3.486835, 2743.415, 793.9907, 6.919204, 5493.84, 819.1775, 6.686368, 5476.587, 607.5226, 9.037722, 5490.708, 797.4244, 6.89133, 5495.527, 820.6348, 6.66945, 5473.215, 99.87166, 99.97154, 99.66079, 99.91454, 99.99932, 99.5984
73810.39976, 281.07585927656663, 281.64978442489416, 281.9083265070147, 34.896293602465356, 35.11054906168051, 35.071553657648295, 9780.589039119566, 9854.087076208352, 9854.697631177134, 198.61773734468852, 38.77853420113024, 19.397006945179328, 9783.840399739345, 9858.039990315332, 9864.279593531961, 0.9999986516309807, 0.9999924406519813, 0.9999983701530131, 60.01212884663608, 60.01712254889312, 60.01363346322589, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.4203, 3.509322, 2738.685, 800.2165, 6.867261, 5495.694, 825.4669, 6.615132, 5460.853, 613.5035, 8.930161, 5478.674, 803.6809, 6.837273, 5495.405, 826.9371, 6.59785, 5456.501, 99.6863, 100.0, 99.36812, 99.69556, 99.99294, 99.28689
73812.7844, 281.27177222856915, 281.6209054336855, 281.9383983492043, 34.97088246324835, 35.160894366889984, 35.13409769864385, 9797.329212154766, 9859.175505164152, 9876.877680278047, 203.80091446005082, 41.67780180708269, 21.5944940647978, 9793.763667608577, 9860.57106201518, 9873.253891939681, 0.9999985011985422, 0.999991823591348, 0.9999981857373436, 60.01260610725008, 60.01197662895399, 60.01219351260037, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 787.0248, 3.487371, 2744.324, 793.9907, 6.919204, 5493.838, 819.2163, 6.68508, 5476.593, 607.4644, 9.03809, 5490.768, 797.4053, 6.89133, 5495.31, 820.6348, 6.669633, 5473.39, 99.87429, 99.97357, 99.6577, 99.91363, 99.99923, 99.59941
73815.14224, 281.25725240893485, 281.5797713695015, 281.98064944654, 34.931825205950055, 35.16271882624769, 35.16000283873924, 9791.979459424685, 9865.206188214119, 9878.585204325358, 202.13701531995616, 43.48928720125059, 22.131739702495906, 9802.91723766634, 9863.070427437786, 9874.974492315454, 0.9999978040973138, 0.9999874531044253, 0.9999982865207474, 60.00819184947685, 60.01008275468172, 60.009600901575375, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.795, 3.509144, 2739.99, 793.9713, 6.919204, 5494.01, 819.2551, 6.686184, 5476.65, 607.5032, 9.038641, 5490.71, 797.4244, 6.894618, 5495.274, 819.8594, 6.681719, 5477.897, 99.72161, 99.97464, 99.66072, 99.91458, 99.99797, 99.66795
73817.56532000001, 281.3225719154912, 281.6036338777594, 281.97242159621305, 34.94359441892117, 35.17685919364451, 35.12824200452138, 9795.345664830955, 9866.408495622383, 9872.17903816115, 205.98157892040172, 46.55594702562826, 19.77911352468982, 9788.38940946911, 9858.842479848536, 9863.977412593591, 0.9999985247752384, 0.9999883351518798, 0.9999983900333113, 60.00969219564129, 60.01378840637538, 60.01108756587411, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.3876, 3.530381, 2733.766, 787.6871, 6.965806, 5489.446, 813.7228, 6.737173, 5484.954, 603.1923, 9.099316, 5494.196, 794.9828, 6.906488, 5495.087, 819.4816, 6.682452, 5473.675, 99.47664, 99.89159, 99.82091, 99.97802, 99.99423, 99.61816
73819.92788, 281.3650073086543, 281.60225275775, 281.9504106221301, 34.976691446243436, 35.16811011850683, 35.150201620518054, 9812.110895842567, 9868.024516354428, 9882.009158823494, 203.74231537057312, 47.90871130845909, 18.34124471085306, 9806.890450452162, 9860.825199441479, 9877.070505837879, 0.9999972162373618, 0.9999890656731468, 0.9999983037599081, 60.00289208494255, 60.00640583802662, 60.00592477113006, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7358, 3.509144, 2739.498, 793.9907, 6.91902, 5494.069, 819.1775, 6.685632, 5476.647, 601.4446, 9.139582, 5495.508, 797.4244, 6.891513, 5495.254, 814.3324, 6.736289, 5485.354, 99.70143, 99.9695, 99.65557, 100.0, 100.0, 99.81712
73822.25328, 280.9914187074715, 281.62955102405317, 281.96277762337337, 34.9483540782853, 35.14182786761327, 35.14782713126725, 9798.408943551416, 9857.86570831259, 9869.54240252509, 207.90167963593285, 40.559939110947425, 15.930488740842065, 9785.311543164482, 9857.89658870403, 9868.013079152885, 0.9999986698826002, 0.9999923767106683, 0.9999990901533664, 60.00371688160542, 60.00223297075252, 60.000199112898464, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 785.8222, 3.488085, 2744.453, 800.2359, 6.867445, 5495.637, 825.4475, 6.615132, 5460.968, 594.9005, 9.234088, 5493.472, 803.7381, 6.836543, 5495.076, 808.0301, 6.796535, 5492.118, 99.83411, 100.0, 99.36812, 99.96186, 99.99799, 99.95794
73824.62908, 281.2673472840268, 281.5646159000469, 282.0073933748197, 34.97124140968849, 35.17961193790746, 35.174395900898986, 9796.950342250886, 9865.973336614796, 9875.069023003442, 212.8289326662607, 47.95703741515308, 17.862535024439694, 9798.23821335209, 9867.75210358576, 9874.85888590137, 0.9999977675755822, 0.9999888260405362, 0.9999984399778664, 60.00107787807985, 60.00282527915963, 60.004285021227155, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7556, 3.509858, 2739.34, 793.9907, 6.919388, 5493.951, 819.2551, 6.684528, 5476.423, 601.1339, 9.140318, 5495.41, 797.4244, 6.891513, 5495.476, 814.2131, 6.737388, 5485.414, 99.69567, 99.97151, 99.65461, 100.0, 100.0, 99.81821
73827.04156000001, 281.2917936680113, 281.53059499424955, 282.04327742273074, 34.96157045270914, 35.1629021518193, 35.135406520528015, 9795.081735147773, 9851.759768095979, 9860.243157041814, 204.4841296753184, 49.63123714094263, 17.799363968666967, 9786.925433103936, 9854.331332668857, 9861.422245359487, 0.9999973071117816, 0.9999886591056969, 0.9999980156869464, 59.998394087076996, 60.002309869222614, 60.003985568665506, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7753, 3.508965, 2739.723, 793.9907, 6.919388, 5493.956, 825.5834, 6.614212, 5460.97, 601.1144, 9.141604, 5495.553, 797.4435, 6.891513, 5495.529, 814.2927, 6.735373, 5485.356, 99.70961, 99.97566, 99.36615, 100.0, 100.0, 99.81716
73829.41748, 281.32532743690695, 281.6540883733743, 281.9531557458875, 34.935932594277475, 35.171509775157595, 35.16341350052283, 9792.901355493987, 9862.917813190616, 9876.18316651661, 213.3934303985643, 51.621615170568475, 17.909460037663166, 9801.475604748475, 9872.087312612925, 9880.339818643757, 0.9999973420978883, 0.999988104377627, 0.9999973382503813, 60.00732682520183, 60.0015338981217, 60.00295099597479, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.3482, 3.529846, 2733.714, 787.6677, 6.968017, 5488.686, 831.6593, 6.54003, 5439.167, 607.4255, 9.039009, 5490.83, 791.5112, 6.936074, 5493.111, 818.7858, 6.693988, 5479.381, 99.48655, 99.87775, 98.991, 99.91658, 99.95828, 99.69088
73831.79724, 281.24918965540814, 281.5890188991311, 281.85675781496593, 34.926907733567205, 35.17011695765766, 35.13715422499872, 9792.447278160445, 9857.735840405134, 9870.120197287146, 209.49780657577958, 48.28545383592427, 26.348227119896364, 9798.617406435225, 9860.065804276699, 9869.656177495996, 0.9999976714843207, 0.9999879799567539, 0.9999974680314033, 60.0001821343601, 60.0024215516898, 59.999172024292065, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7161, 3.509322, 2739.647, 793.6405, 6.925098, 5493.224, 825.8358, 6.610346, 5460.288, 601.1727, 9.141237, 5495.492, 792.9609, 6.930595, 5492.647, 814.3126, 6.737754, 5485.58, 99.70734, 99.96033, 99.35091, 100.0, 99.95746, 99.82341
73834.27424, 281.43882455329856, 281.63977924278134, 282.0917814521398, 34.876425860082485, 35.09568525075365, 35.09554244921822, 9775.011440520775, 9848.532495817624, 9859.242477566198, 205.90963015716625, 47.550276427506105, 21.182772792538685, 9786.04690188246, 9850.769350028788, 9855.370111248596, 0.9999986577466017, 0.9999876170966712, 0.9999974866334527, 60.00184257994066, 60.00235008675509, 60.00360279386912, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 772.5739, 3.538056, 2729.803, 784.3018, 6.995646, 5482.166, 820.1481, 6.674588, 5476.251, 595.017, 9.233169, 5493.361, 784.8732, 6.988488, 5485.128, 807.5132, 6.801846, 5492.798, 99.36995, 99.77068, 99.63938, 99.96305, 99.81506, 99.961
73836.65060000001, 281.3650660818154, 281.6683508655223, 281.9655324690401, 34.953104021716655, 35.14654106862678, 35.10194448470814, 9794.058738639222, 9862.700575057193, 9865.799445050852, 212.3093274224857, 52.865769602315595, 17.469582332835977, 9788.146653708023, 9858.549674313781, 9876.19346652848, 0.999997677966007, 0.9999847647506795, 0.999997128379747, 60.00501928467121, 60.00365701182233, 60.00552705576457, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.4271, 3.53056, 2733.542, 787.6677, 6.968017, 5488.517, 825.5057, 6.614764, 5460.68, 601.1144, 9.142157, 5495.665, 791.1297, 6.941735, 5492.176, 814.3324, 6.735923, 5485.471, 99.49892, 99.87478, 99.36301, 100.0, 99.93921, 99.81614
73839.01596, 281.3567785381689, 281.6070547469179, 282.0266901128413, 34.95992198300331, 35.171289215395475, 35.137557464479336, 9793.297754798336, 9864.790466594668, 9871.866524402454, 217.00149209604842, 46.21403887763972, 19.039969860927727, 9797.99832561001, 9860.867705402687, 9876.52959486154, 0.9999977657410386, 0.9999873488854517, 0.999998390513401, 60.006010825967756, 59.99986342812386, 60.00276317173788, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.3679, 3.529489, 2733.751, 787.6871, 6.968201, 5488.741, 819.1775, 6.68508, 5476.482, 601.1533, 9.141604, 5495.547, 791.1488, 6.942101, 5491.959, 814.5114, 6.733908, 5485.127, 99.49228, 99.87371, 99.65568, 100.0, 99.93732, 99.81201
73841.3974, 281.28039233981036, 281.68918092648056, 282.02633799663374, 34.942585916153575, 35.17696567555637, 35.14340214252716, 9797.226521874694, 9858.44752486622, 9871.048398191042, 211.84298593963376, 49.81196709093001, 19.780666123283254, 9801.633587292456, 9861.856938026358, 9873.82902390616, 0.9999977804855127, 0.9999911891337313, 0.9999981064456108, 60.005911057656114, 60.00579912544566, 60.004806517526056, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7556, 3.509322, 2739.986, 793.9713, 6.919204, 5494.01, 812.7327, 6.752082, 5487.563, 607.4838, 9.03809, 5490.761, 797.4244, 6.891695, 5495.306, 820.6149, 6.67, 5475.391, 99.71934, 99.9768, 99.85735, 99.91657, 99.99822, 99.60674
73843.78024000001, 281.14421360547607, 281.3955606805831, 281.89133421267, 34.99355176296181, 35.15340147558266, 35.1629440546729, 9794.377114782941, 9867.840673551076, 9873.87532612832, 205.6626781052846, 50.14322909893781, 20.800148763516063, 9797.20462838918, 9865.256396494626, 9875.536578988678, 0.9999980297902156, 0.9999878589564135, 0.9999983638412815, 60.00459559498873, 60.00871544075942, 60.006402737338746, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.4468, 3.530025, 2733.704, 787.6677, 6.968017, 5488.517, 819.1969, 6.685448, 5476.648, 601.7941, 9.126896, 5495.19, 792.9037, 6.922925, 5494.116, 814.233, 6.737754, 5485.3, 99.49092, 99.87884, 99.65871, 99.99936, 99.97656, 99.82232
73846.15580000001, 281.3339475343276, 281.55997343125824, 281.9999256945573, 34.925265563632394, 35.143285331761284, 35.12803573149106, 9789.208991289945, 9846.218356776058, 9867.664839045368, 203.12226697750066, 42.280398041238186, 17.441740607072006, 9788.673369596425, 9861.675409426647, 9861.71411260695, 0.9999986739597682, 0.9999923388700535, 0.9999984389725605, 60.00692647816792, 60.003268659779934, 60.01084591639417, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.8541, 3.509144, 2740.114, 794.6911, 6.908889, 5495.088, 821.3322, 6.661703, 5469.991, 610.4742, 8.974289, 5483.602, 802.3838, 6.849144, 5495.452, 807.2547, 6.804959, 5493.372, 99.72384, 99.98777, 99.53756, 99.79987, 100.0, 99.95979
73848.59232000001, 281.2790782900997, 281.51157788305665, 281.9350364000694, 34.956244485091794, 35.17711447519617, 35.123291715642424, 9797.01403580811, 9867.853458210904, 9875.705453896171, 200.30164000275641, 40.30094527394522, 16.266714663906896, 9803.40255974791, 9870.588788182115, 9876.02673709892, 0.9999983334684032, 0.9999899045392415, 0.9999978976608364, 60.00248049677416, 60.00270988517448, 60.00712806420665, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 782.9636, 3.502541, 2741.006, 794.8467, 6.912757, 5494.238, 819.2745, 6.68416, 5476.48, 607.5032, 9.039009, 5490.768, 797.4244, 6.891695, 5495.527, 814.2529, 6.737388, 5485.466, 99.76012, 99.9739, 99.6515, 99.91566, 100.0, 99.82028
73850.95364, 281.26273134026326, 281.45837780330675, 281.9692968739285, 34.94872300297494, 35.16104907023339, 35.13468907735087, 9791.421789454687, 9866.646866082345, 9873.192481942155, 209.60543867112756, 45.99783790488027, 19.62119561268173, 9804.272242727462, 9863.88173246183, 9867.370344235771, 0.9999980738690839, 0.9999905680473994, 0.9999980672476104, 60.00165475245887, 60.00505192091884, 60.004087138265916, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.933, 3.508787, 2740.158, 793.9907, 6.919388, 5493.78, 825.4475, 6.617341, 5460.513, 607.4838, 9.038274, 5490.71, 797.3862, 6.891513, 5495.303, 814.2529, 6.736838, 5485.529, 99.69585, 99.97045, 99.36508, 99.91575, 99.99817, 99.81719
73853.29268000001, 281.17215750156214, 281.46781746909005, 281.95900917413803, 34.90171121750986, 35.12629678731836, 35.08596920503803, 9787.526751132486, 9850.319366856229, 9861.90093099662, 207.60598025846684, 49.323521234609416, 21.35856594847155, 9795.226363761221, 9856.509546892335, 9863.256653082637, 0.9999977956837937, 0.9999867826238574, 0.9999986588142061, 59.99967202112253, 60.00543007091574, 60.005605167413876, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.3482, 3.529846, 2733.326, 787.6482, 6.968201, 5488.521, 831.6981, 6.539846, 5439.162, 601.1144, 9.142157, 5495.554, 791.1488, 6.941735, 5492.176, 820.5751, 6.67, 5473.507, 99.49702, 99.87475, 98.98184, 100.0, 99.93427, 99.60154
73855.70944, 281.28829542748616, 281.5363068077257, 281.91833839593653, 34.93635708111517, 35.1675300049608, 35.13223239656425, 9788.996044130188, 9858.607248306109, 9869.660710079377, 208.44100307416466, 43.970089487597306, 19.25588518334098, 9788.372382923026, 9852.786262509391, 9868.249351160805, 0.9999982905261106, 0.9999874090171527, 0.999997657260179, 60.00182725876494, 59.998157741607365, 60.001138630146194, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.6767, 3.509679, 2740.11, 793.9713, 6.919388, 5494.009, 825.6999, 6.611451, 5460.345, 607.4838, 9.038825, 5490.729, 797.4053, 6.891878, 5495.454, 814.3324, 6.736472, 5485.011, 99.70751, 99.97055, 99.36204, 99.91493, 100.0, 99.82037
73858.10908000001, 281.1894598335296, 281.50297806351955, 281.93996555380926, 34.91409121563615, 35.091587045003685, 35.09117968480371, 9777.508658618051, 9844.901700537386, 9850.669422202262, 206.76248090258514, 50.931360682069226, 18.117575223600397, 9774.701908504225, 9849.037806446342, 9846.271294919892, 0.9999983330569485, 0.9999896352036793, 0.9999982857714763, 59.997308153948076, 60.00029319696783, 59.998474026327166, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.4073, 3.529846, 2733.599, 787.6677, 6.968017, 5488.575, 825.4669, 6.614948, 5463.428, 608.5518, 9.019887, 5487.599, 788.7645, 6.963102, 5488.888, 810.7339, 6.77511, 5494.973, 99.49492, 99.87574, 99.38338, 99.87179, 99.88142, 99.9109
73860.51284000001, 281.1917230882905, 281.5208025507695, 282.00126631432147, 34.94909574828755, 35.13227488314459, 35.12668930858208, 9798.843173600008, 9856.898433597666, 9874.559020652903, 206.12283717470336, 50.66379266033073, 19.762436237636393, 9796.974321816353, 9853.26256803292, 9865.441665153314, 0.9999984919409708, 0.9999870111389156, 0.999998204091742, 59.996471861936044, 60.00092745460231, 59.99637165761379, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 769.8336, 3.544302, 2729.115, 783.6598, 6.993988, 5484.893, 823.2346, 6.636301, 5463.828, 608.2411, 9.025035, 5490.611, 791.0534, 6.941918, 5492.119, 814.5511, 6.733359, 5484.843, 99.32356, 99.79609, 99.46106, 99.90845, 99.93623, 99.81094
73862.95228000001, 281.15304318361245, 281.6520627729609, 281.96335335282873, 34.93474541384228, 35.127566805482736, 35.13991551172774, 9797.25382035493, 9865.619645714445, 9870.809715353516, 208.6158822215384, 47.61483676840021, 20.522430555976825, 9792.201504845547, 9857.710424756047, 9868.705643381036, 0.9999977248927512, 0.9999881902027858, 0.9999974968381844, 59.998012726723395, 59.993160739495124, 59.98905668605565, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.3482, 3.530203, 2733.599, 787.6677, 6.968017, 5488.634, 819.1193, 6.685816, 5476.2, 607.4255, 9.039009, 5490.71, 791.1297, 6.941918, 5491.736, 814.233, 6.73519, 5485.472, 99.49666, 99.8768, 99.65055, 99.9167, 99.94322, 99.81292
73865.35436000001, 281.25716065510096, 281.55614756405095, 281.9462066841697, 34.96291214891286, 35.18636006631298, 35.15554166716027, 9798.349938042842, 9872.027383451896, 9876.238540192393, 213.2799521005477, 46.32539940206334, 19.662627787351084, 9799.440624580164, 9874.134066144858, 9873.222558005808, 0.9999974691695837, 0.9999893310326411, 0.9999973460326884, 59.99584700194699, 59.99553712677009, 59.99266378432298, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.6373, 3.508965, 2739.818, 793.9907, 6.919388, 5493.957, 812.7521, 6.750242, 5487.009, 601.1144, 9.14234, 5495.619, 797.4244, 6.891695, 5495.36, 820.6348, 6.669633, 5473.502, 99.71307, 99.97461, 99.84723, 100.0, 100.0, 99.59625
73867.73104000001, 281.26199203356504, 281.61408705209345, 282.0219353403065, 34.952822675834184, 35.15716021313161, 35.12552216759402, 9798.088052701823, 9858.604735737508, 9868.810366210842, 209.00573973026758, 49.27523552603816, 21.042456622060854, 9798.062187534953, 9859.641429602627, 9875.133731160802, 0.9999979472446633, 0.999985308046864, 0.9999977766384236, 59.99463094058769, 59.992350072032664, 59.992666630657084, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 774.3679, 3.530203, 2733.326, 787.6677, 6.968017, 5488.405, 819.1775, 6.685264, 5476.645, 607.4644, 9.03809, 5490.826, 791.1297, 6.941735, 5491.901, 814.3722, 6.735923, 5485.183, 99.47681, 99.87467, 99.65458, 99.9167, 99.94128, 99.814
73870.1542, 281.2740965629582, 281.5200028435592, 281.9404154994425, 34.94336045900428, 35.161838913767156, 35.084340812827506, 9775.931260891088, 9850.311729045372, 9856.487417334352, 205.97917381208936, 50.68000266494482, 18.434049215748928, 9785.992395834652, 9855.206422224057, 9859.318853509205, 0.9999984997068553, 0.9999881557590355, 0.9999983693368064, 59.99798619681147, 59.99606645481366, 59.99562461894585, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7753, 3.508787, 2739.503, 793.9907, 6.91902, 5494.182, 819.1581, 6.685448, 5476.475, 601.2115, 9.14142, 5495.584, 798.1492, 6.880008, 5495.879, 822.7819, 6.645828, 5465.099, 99.72145, 99.97776, 99.6577, 100.0, 100.0, 99.47141
73872.55524, 281.30587111881533, 281.58394470855944, 281.95221885732144, 34.93740707975393, 35.149130469090075, 35.14459711865558, 9792.125848178099, 9862.487923034758, 9871.653775783103, 209.21566592270392, 44.841464428267955, 19.18537815018226, 9796.421973289524, 9862.641956602994, 9870.958189557305, 0.999998495506273, 0.9999894769672454, 0.9999987060256302, 59.99471812488295, 59.99398307465159, 59.99328779627338, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 787.0643, 3.486657, 2744.545, 799.5355, 6.878497, 5495.466, 823.6616, 6.640534, 5469.764, 597.891, 9.18849, 5495.376, 798.7214, 6.880556, 5495.373, 820.7938, 6.667985, 5473.507, 99.86383, 100.0, 99.50797, 99.99722, 100.0, 99.59831
73874.92564, 281.25302132573137, 281.59688985553845, 282.02080156832835, 34.95556982593738, 35.1664028257639, 35.15124161967166, 9797.829670321977, 9863.441871601777, 9876.923876915238, 211.3450504816874, 46.805242731615635, 17.595762230654145, 9799.49630674695, 9870.077952407606, 9875.078654695879, 0.9999986881574108, 0.9999903996485412, 0.9999983325418494, 59.999076216059876, 59.99564137012191, 59.9932438275812, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 784.3436, 3.497187, 2743.821, 798.446, 6.879971, 5495.944, 819.1387, 6.685448, 5476.309, 601.095, 9.14234, 5495.619, 797.4435, 6.89133, 5495.638, 820.6547, 6.670183, 5473.216, 99.84171, 100.0, 99.6576, 100.0, 100.0, 99.60251
73877.32664, 281.25677024322044, 281.6014362133313, 281.8517480297606, 34.9644719260583, 35.19218452093522, 35.181823965484476, 9799.15622135554, 9874.830892715452, 9881.319601373703, 215.7430786448656, 36.31560671794159, 9.885478286133548, 9808.537226155478, 9870.002757572416, 9879.100750189793, 0.9999990579397041, 0.9999937971973548, 0.9999996327716512, 59.99333922840958, 59.995320524057234, 59.99542643476398, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 793.2153, 3.462921, 2747.057, 806.559, 6.811265, 5493.853, 812.9851, 6.750242, 5487.507, 607.4838, 9.038457, 5490.774, 791.187, 6.941553, 5492.179, 814.1137, 6.737021, 5485.694, 99.98282, 99.97175, 99.85332, 99.91267, 99.93828, 99.81922
73879.77260000001, 281.287040509295, 281.66833329319, 282.09363786892294, 34.951563830548096, 35.17001252685158, 35.14366093620372, 9796.303114803468, 9869.357637470452, 9875.313851882605, 211.53229045637636, 47.11176812780377, 15.833977762943505, 9797.688805141419, 9866.076704910967, 9864.636240400365, 0.999999050875185, 0.9999905682246899, 0.9999991298637327, 59.99417457719696, 59.9964936752011, 59.996931563711165, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 787.1431, 3.486479, 2744.501, 800.2359, 6.867814, 5496.031, 819.1387, 6.685632, 5476.54, 601.1727, 9.141604, 5495.678, 797.4625, 6.89133, 5495.475, 820.6149, 6.669816, 5473.216, 99.8713, 100.0, 99.65559, 100.0, 100.0, 99.59625
73882.17356000001, 281.18270984579254, 281.57702463772324, 281.86920667560696, 34.92528588963711, 35.15841084515292, 35.11648108224814, 9787.121357259855, 9858.314225011034, 9866.953810028863, 204.90878962038335, 37.10613033336995, 17.270242764268914, 9787.80436918603, 9857.11615833315, 9865.895552311831, 0.9999983242694059, 0.9999920156041434, 0.9999982024188186, 59.995622426027, 59.995328081731, 59.99291218133451, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 787.2023, 3.487728, 2744.181, 800.2748, 6.867077, 5496.088, 819.1193, 6.684896, 5476.421, 607.4449, 9.038641, 5490.716, 797.4625, 6.891148, 5495.526, 820.8734, 6.659928, 5470.132, 99.89395, 100.0, 99.65458, 99.91457, 100.0, 99.54013
73884.55372000001, 282.39970210872855, 282.7010094170214, 283.0995029311699, 34.81665001741814, 35.03631225050032, 35.008050673870045, 9792.978236350014, 9868.870804824452, 9874.811401705749, 203.517283791985, 40.97898042392535, 14.59334109968313, 9798.491678914368, 9864.053042779104, 9876.112009342853, 0.9999987881209086, 0.9999927530899014, 0.9999990957361995, 59.99487319424253, 59.99550901447265, 59.998907056740535, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7753, 3.508787, 2740.641, 793.9907, 6.919388, 5494.122, 825.1369, 6.618814, 5463.937, 612.319, 8.963992, 5483.877, 800.8006, 6.867406, 5495.849, 822.6229, 6.647476, 5470.933, 99.74302, 99.97464, 99.41105, 99.79025, 100.0, 99.54434
73886.95444, 282.4416114084121, 282.8255172178506, 283.11942705139023, 34.80944664524225, 34.98539887003818, 34.98601243964838, 9797.538146321662, 9861.194215627038, 9867.502871748795, 208.0387242240215, 42.34308560164618, 16.7568337410803, 9794.156628208008, 9859.998784735866, 9867.551783654433, 0.9999980955568504, 0.9999899999448786, 0.9999976299688552, 60.00669796017421, 60.004242841870955, 60.00451283637889, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 785.4871, 3.493796, 2742.856, 797.5316, 6.895443, 5495.175, 819.2939, 6.683976, 5476.535, 607.4449, 9.039192, 5490.82, 797.4053, 6.89133, 5495.53, 820.6944, 6.6689, 5473.389, 99.82365, 99.99502, 99.65563, 99.9136, 100.0, 99.60254
73889.33380000001, 282.3131612517032, 282.6770894480197, 283.1369503101289, 34.789338705944, 34.97635291596776, 34.988724173710445, 9790.135166187536, 9857.672715608485, 9859.937706582261, 212.4686691770089, 48.73442490216985, 19.231139212286507, 9789.642802248725, 9865.708269862049, 9864.80893273001, 0.9999972539741272, 0.9999878036708083, 0.999998229680745, 60.01089598017493, 60.01233685810502, 60.0087999873908, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 776.2803, 3.526098, 2734.664, 788.1346, 6.964701, 5488.745, 810.3063, 6.766256, 5488.507, 601.1339, 9.141604, 5495.561, 791.1488, 6.941735, 5491.955, 814.2131, 6.73574, 5485.131, 99.54393, 99.87897, 99.87446, 100.0, 99.94027, 99.81306
73891.81860000001, 282.5035388691118, 282.7442419138703, 282.93074991252405, 34.815382486273776, 35.01156416227599, 34.99502818949366, 9797.241276950777, 9865.11426161918, 9867.346294140756, 208.33895740318985, 48.7560843671738, 24.79963963958835, 9798.875485568991, 9867.708657325491, 9869.946668851791, 0.9999981305394935, 0.9999896858384233, 0.9999978856487636, 60.01240391838034, 60.00836594130774, 60.009068078116606, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7753, 3.509322, 2740.258, 794.0101, 6.919388, 5494.122, 819.2551, 6.68508, 5476.588, 607.4838, 9.038457, 5490.873, 797.4053, 6.891695, 5495.584, 820.5751, 6.669633, 5473.506, 99.73711, 99.97568, 99.65557, 99.91457, 100.0, 99.59947
73894.22088000001, 282.4749825464512, 282.67715806954567, 282.99109266976234, 34.803257421532926, 35.018145157742644, 34.97217196884783, 9779.877413620481, 9861.659369789042, 9869.50572303764, 204.6951008287151, 49.62093914539423, 19.847085750030146, 9791.375642356752, 9856.109153050764, 9859.846325027855, 0.9999963576895005, 0.9999916386552968, 0.9999981177883762, 60.01666084616161, 60.01380592572046, 60.01555231641872, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7161, 3.509501, 2740.393, 793.9713, 6.919388, 5494.01, 819.0028, 6.685816, 5476.535, 607.4838, 9.039009, 5490.826, 797.3862, 6.891878, 5495.64, 814.2728, 6.737388, 5484.959, 99.734, 99.97151, 99.65664, 99.9167, 100.0, 99.82236
73896.62808000001, 282.4471204435669, 282.73896948145267, 283.0565624258668, 34.799573272111196, 35.012268730286365, 34.97395591234022, 9801.206740488049, 9855.5432766142, 9863.130974213915, 203.4273530540022, 42.69193574372957, 20.4921732566188, 9785.247407494933, 9856.507538905498, 9863.549690269096, 0.9999976953371967, 0.9999919149979961, 0.9999976399652553, 60.01723611884414, 60.015189791782156, 60.01365866049138, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 786.9854, 3.486657, 2743.917, 800.2748, 6.867445, 5495.921, 825.5446, 6.615316, 5460.794, 613.2705, 8.93439, 5481.526, 802.2693, 6.853344, 5495.417, 810.9725, 6.764306, 5489.105, 99.86401, 100.0, 99.36811, 99.72952, 100.0, 99.88538
73898.99304, 282.3368226443346, 282.63519866642145, 283.03618476763245, 34.794496810419474, 35.014264916556634, 34.99143687297162, 9786.627668212714, 9858.34500610375, 9864.669316841468, 210.5669343044683, 45.46543124308755, 23.34220792315955, 9797.090002473304, 9858.522930597459, 9861.69433311538, 0.9999983081986178, 0.9999870773083672, 0.9999984247694026, 60.01628453991237, 60.01684162046325, 60.014185918242966, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.4992, 3.509144, 2738.676, 793.9907, 6.91902, 5494.01, 819.1969, 6.685816, 5476.536, 607.4644, 9.037722, 5490.775, 797.4244, 6.89133, 5495.252, 814.3523, 6.73574, 5485.125, 99.6715, 99.97058, 99.65766, 99.91374, 100.0, 99.8214
73901.41308000001, 282.453123169992, 282.66219929622747, 283.08564555523014, 34.81431930537674, 34.97651690935338, 34.97126103147635, 9784.674416034319, 9849.905272199558, 9864.694740897698, 212.8482022127463, 54.47380233084732, 22.113220464661936, 9791.831663780564, 9855.328864104275, 9862.933296709301, 0.9999975032039361, 0.9999871502323795, 0.9999978247473963, 60.01552839581846, 60.01415327869675, 60.014505267847966, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 777.2266, 3.521101, 2735.652, 789.5548, 6.957149, 5489.452, 813.8392, 6.797733, 5490.609, 601.231, 9.140318, 5495.606, 791.1678, 6.941918, 5491.957, 820.6547, 6.66945, 5473.563, 99.57169, 99.89169, 99.95271, 100.0, 99.93918, 99.59937
73903.81612, 282.39682080583896, 282.5783919211074, 282.94311976934654, 34.805321016550614, 35.04415286288244, 35.00482299901742, 9805.534113438263, 9869.91979838482, 9867.733554302515, 213.54983567967497, 43.22158823430482, 18.546005665061784, 9802.879695676804, 9865.598440687621, 9869.793157286687, 0.999998130859015, 0.9999873813299148, 0.9999983270153013, 60.01758402250889, 60.01480142518794, 60.01719666504078, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.933, 3.508787, 2739.01, 793.9907, 6.919388, 5494.01, 819.1387, 6.685816, 5476.81, 607.5226, 9.039744, 5490.657, 797.3862, 6.891513, 5495.58, 814.4318, 6.736106, 5485.532, 99.68367, 99.97259, 99.65868, 99.91363, 100.0, 99.81822
73906.24092000001, 282.45547171553375, 282.64541367339655, 283.14029889740294, 34.822841982923535, 35.00403712184005, 34.99600674635109, 9789.30534896391, 9865.094209219118, 9866.998778790465, 208.19810103975942, 45.57623615930919, 20.840714183013006, 9793.480748348537, 9858.13159482109, 9866.890813381002, 0.9999982359838674, 0.9999896476170616, 0.999997878991328, 60.01165956936174, 60.014540378084895, 60.01159785681479, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 780.7161, 3.508073, 2739.058, 793.9713, 6.919388, 5494.121, 819.1387, 6.685632, 5476.205, 607.3867, 9.039376, 5490.59, 797.4053, 6.891695, 5495.691, 820.595, 6.670915, 5473.45, 99.69849, 99.97668, 99.66182, 99.9124, 100.0, 99.60051
73908.75304000001, 282.3738226188441, 282.69915020804507, 283.0452915182103, 34.82244665287211, 35.01979103991966, 34.99332589139282, 9793.06339344845, 9858.833605516114, 9873.591721426894, 206.5614346522534, 44.011896240042006, 16.54987387581923, 9794.761396224332, 9863.71098346877, 9868.811382442947, 0.9999991571471155, 0.9999915488573893, 0.9999985196714626, 60.00812840293749, 60.012203796447025, 60.01204061604284, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 800], 5500.0, [], 787.0248, 3.487014, 2744.396, 800.2554, 6.867629, 5495.751, 825.5057, 6.615132, 5460.288, 613.4841, 8.929977, 5479.18, 803.1659, 6.845126, 5495.62, 824.9092, 6.626417, 5466.24, 99.87967, 100.0, 99.36915, 99.69364, 100.0, 99.44529
