TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
75748.68208000001, 281.51467963610077, 281.8440733054532, 282.20849997617233, 34.90316433787787, 35.05629905905362, 35.07106209062419, 9783.842534775964, 9844.348772572255, 9866.367650299619, 205.18195040302385, 46.59741667906428, 18.588524286590655, 9791.618115641793, 9851.988179046379, 9856.807536594386, 0.9999985727034203, 0.999989089531674, 0.9999984059588687, 59.974608024310676, 59.97609317776928, 59.97480335305855, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5936, 3.535557, 2731.436, 787.1423, 6.971885, 5488.101, 818.401, 6.694468, 5478.212, 793.1058, 6.926234, 5493.509, 797.4625, 6.891148, 5495.53, 587.925, 9.327072, 5483.762, 99.41375, 99.86711, 99.68703, 99.96243, 100.0, 99.78707
75751.14276, 281.40468107693755, 281.6397996612603, 282.29059570409646, 34.92007834657994, 35.120166635225246, 35.101652449648185, 9786.601483331053, 9847.276565158114, 9866.040453401636, 205.37158254080146, 38.86560453496713, 14.978594238839833, 9788.36287911639, 9849.420074787029, 9862.585372688927, 0.999998265184652, 0.9999915769143052, 0.9999984623017419, 59.96940309082389, 59.969100964813315, 59.96761746070258, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.1586, 3.515033, 2738.077, 793.407, 6.923994, 5493.704, 818.3622, 6.694468, 5478.208, 786.7947, 6.974223, 5487.685, 797.4625, 6.891148, 5495.748, 594.2274, 9.243386, 5492.833, 99.6497, 99.96906, 99.68816, 99.85549, 99.99929, 99.95443
75753.50488000001, 281.61186518814526, 281.7524318776282, 282.183940066571, 34.854982430206434, 35.09401183400091, 35.106236983506186, 9794.458769736482, 9849.18129557272, 9865.112529429682, 206.12524739590845, 37.39689129816452, 15.846463232850965, 9795.71127931099, 9855.841000688184, 9865.903367656567, 0.9999989613018918, 0.9999912492319641, 0.9999990594043674, 59.97588068824634, 59.97666270792907, 59.977273494443686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 785.3293, 3.493796, 2743.195, 799.6328, 6.872602, 5495.845, 824.7487, 6.623231, 5462.815, 780.4643, 7.019269, 5478.401, 791.2251, 6.941005, 5492.242, 600.152, 9.156954, 5495.579, 99.83599, 100.0, 99.40996, 99.6906, 99.93732, 100.0
75755.88196000001, 281.64712949482254, 281.7617241045697, 282.2910918132564, 34.883117841044196, 35.09316812136466, 35.09595771971913, 9788.97790075952, 9847.008697687332, 9862.861412517457, 201.1725379955842, 34.36958799880608, 27.99737966448174, 9808.825825558131, 9844.988901618206, 9863.970469421905, 0.9999955994950717, 0.9999923866352531, 0.9999950190675683, 59.978868010721584, 59.97449713881208, 59.97574986505403, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.0206, 3.51539, 2738.41, 793.3876, 6.924178, 5493.474, 818.8863, 6.688577, 5475.31, 786.7947, 6.974407, 5487.631, 794.2389, 6.917081, 5493.371, 594.2075, 9.243569, 5492.844, 99.66275, 99.96917, 99.65665, 99.85856, 99.97343, 99.95342
75758.27608000001, 281.76863050087456, 281.30202287827393, 282.1845420099392, 34.83113987427994, 35.04024303323011, 35.03275553609907, 9785.573205015562, 9817.94910820838, 9845.574814518466, 192.738583851366, 40.461597381442516, 30.341427765718436, 9784.5663449489, 9818.509598326627, 9847.091048872637, 0.9999955580151091, 0.9999946879779646, 0.9999950444445576, 59.9797431396074, 59.974457788641836, 59.977176983626556, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 777.8772, 3.51896, 2736.674, 791.8506, 6.940755, 5491.75, 825.8746, 6.610898, 5457.262, 790.8726, 6.939105, 5492.758, 785.4645, 6.987392, 5485.187, 587.9052, 9.327438, 5483.696, 99.6101, 99.93888, 99.33957, 99.94671, 99.81407, 99.78486
75760.67784, 281.84235421408323, 281.3280080823118, 282.1881179549336, 34.8670294662132, 35.10045789640033, 35.05950142793159, 9789.329934625677, 9857.022424731706, 9863.488467164047, 205.95964016122764, 47.02208553249466, 15.400920270733877, 9784.518689740073, 9845.796936365688, 9867.646129076462, 0.9999976450510732, 0.9999911824580385, 0.9999992782119376, 59.97985222508956, 59.98002685667079, 59.98139972986279, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 777.9955, 3.518781, 2738.378, 792.7261, 6.925467, 5493.816, 825.0593, 6.620839, 5463.318, 786.7947, 6.97459, 5487.679, 791.206, 6.941005, 5492.015, 594.2274, 9.244302, 5492.838, 99.62537, 99.97111, 99.39065, 99.85751, 99.93833, 99.95525
75763.16596000001, 281.5340575015653, 281.8838608188536, 282.33179229426855, 34.86781418767315, 35.05994544438585, 35.0159104959883, 9785.730350954906, 9844.591562472333, 9853.713345298289, 201.25352865692048, 43.029476222109224, 17.259650511785367, 9783.232875267835, 9837.629307591562, 9853.682205445206, 0.9999974587115323, 0.9999905128486081, 0.9999988103046593, 59.9808201286784, 59.97854096906229, 59.979719947270446, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.6133, 3.536449, 2731.813, 787.1423, 6.972253, 5487.99, 824.6516, 6.624888, 5462.756, 793.1058, 6.926418, 5493.509, 791.2632, 6.941005, 5492.177, 587.9052, 9.327621, 5483.762, 99.40746, 99.86606, 99.40287, 99.96552, 99.94234, 99.78488
75765.56596, 281.69571422773924, 281.89595914680064, 282.27916518866454, 34.82946156366924, 35.060620721647126, 35.04969661951391, 9782.62781361765, 9842.772063189954, 9858.093599666969, 206.50912924602517, 50.78791239023667, 21.376191263615567, 9775.806765646363, 9846.275603997845, 9851.742880422025, 0.9999973354430386, 0.9999875860859347, 0.9999983965144045, 59.98202343684925, 59.98180116719081, 59.98195030658481, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 766.344, 3.554118, 2723.473, 780.7804, 7.017381, 5478.801, 818.4204, 6.693547, 5478.211, 799.3585, 6.874937, 5495.645, 797.4435, 6.891148, 5495.641, 581.6625, 9.402334, 5469.284, 99.14744, 99.70303, 99.68816, 100.0, 100.0, 99.51688
75767.96168000001, 281.6820642637926, 281.81112380208873, 282.3025314736448, 34.85215252118382, 35.080404509158114, 35.05345969263528, 9783.7293940116, 9846.95247784218, 9857.680879020456, 204.70499705749262, 39.911490730026344, 20.494595677728284, 9780.506761419534, 9849.338151651298, 9856.177115036546, 0.999998179572176, 0.9999894431228277, 0.9999975712874847, 59.98176317261339, 59.98495222989926, 59.98611118365936, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5542, 3.535736, 2731.325, 787.1229, 6.972253, 5487.931, 824.5546, 6.6236, 5462.814, 793.0863, 6.926602, 5493.451, 792.7511, 6.924568, 5493.996, 587.9449, 9.326889, 5483.649, 99.41546, 99.8681, 99.41101, 99.96241, 99.96805, 99.78805
75770.33504, 281.6211781045608, 281.86861837060854, 282.23640519979875, 34.859456700426335, 35.0896733906337, 35.04310296279265, 9776.98462554427, 9843.323159888532, 9854.84413502239, 205.37590331715728, 51.2498134147022, 16.665238938091534, 9780.807799855573, 9846.910421958497, 9851.619167175264, 0.9999977645083047, 0.9999874405648806, 0.9999980922993816, 59.979713508539334, 59.97947550109629, 59.98109583885558, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5345, 3.535736, 2731.694, 787.2591, 6.969121, 5489.568, 825.3893, 6.616421, 5459.956, 790.0182, 6.955285, 5489.853, 802.0214, 6.852248, 5495.491, 593.5912, 9.247781, 5492.931, 99.42384, 99.88631, 99.35296, 99.9073, 99.9992, 99.94899
75772.71568000001, 281.5556047380654, 281.7456611563234, 282.220201796294, 34.874465148680194, 35.08605834185852, 35.07054210425372, 9776.980936637528, 9843.261900632211, 9857.057011204684, 207.42389082430736, 47.165008275427454, 16.44466641308736, 9780.29486469687, 9848.675249366233, 9852.713364075224, 0.9999981154929908, 0.9999889515766879, 0.9999985446309019, 59.97873811056675, 59.97934054344277, 59.98243858158498, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 775.8268, 3.525741, 2734.339, 789.2825, 6.959175, 5489.223, 825.5057, 6.61458, 5460.681, 793.0669, 6.926602, 5493.286, 797.4625, 6.89133, 5495.47, 587.925, 9.327255, 5483.642, 99.51366, 99.88753, 99.37737, 99.96445, 100.0, 99.78707
75775.13404, 281.56702154426284, 281.8034678704011, 282.30058572528003, 34.903071378307565, 35.10294533999998, 35.087859912055166, 9782.735892247518, 9853.776277608302, 9859.791992403145, 207.13680664150456, 42.05513093592799, 12.828225454854874, 9783.697317550126, 9851.398692397637, 9864.59835066772, 0.9999985667326184, 0.9999916573570071, 0.999998979555524, 59.98301725783704, 59.98308051158001, 59.98468821066047, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.9615, 3.515569, 2738.058, 793.3876, 6.923994, 5493.597, 824.574, 6.625256, 5463.318, 786.7753, 6.97459, 5487.626, 797.4625, 6.890965, 5495.42, 594.1876, 9.243752, 5492.724, 99.649, 99.97011, 99.41614, 99.85741, 100.0, 99.95318
75777.56708000001, 281.5635476553306, 281.8704420512061, 282.2576220001057, 34.901654412240404, 35.103444585344654, 35.09532538620498, 9785.25759675961, 9855.08546700554, 9866.192039932721, 206.76259961353128, 40.768289284416824, 12.755311625447575, 9788.830874349887, 9855.243492216512, 9868.613593824153, 0.9999991168828113, 0.9999935771145411, 0.9999987955819288, 59.984467235548195, 59.9829207615602, 59.98403502011823, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 785.3491, 3.492903, 2742.903, 799.6328, 6.872787, 5495.9, 818.4204, 6.694468, 5478.151, 780.4448, 7.019269, 5478.295, 791.2251, 6.941005, 5491.799, 600.5496, 9.150727, 5495.643, 99.81021, 100.0, 99.68606, 99.68858, 99.9374, 100.0
75779.96664000001, 281.5947065657825, 281.8232315466851, 282.29268523498183, 34.88477921788648, 35.11248418947504, 35.07410464792399, 9786.941052916844, 9850.777567039862, 9856.468532621266, 203.4927421639161, 43.868805706920284, 12.217229802057318, 9787.24300734993, 9849.655006323961, 9857.85479773116, 0.9999989638534624, 0.9999928519968476, 0.9999993579475059, 59.98562077778795, 59.985152541830786, 59.98951771212472, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.0601, 3.515569, 2738.205, 793.3876, 6.924178, 5493.704, 824.6128, 6.62544, 5462.699, 786.7947, 6.974407, 5487.68, 797.4435, 6.892426, 5495.122, 594.2075, 9.243936, 5492.777, 99.65437, 99.97014, 99.41309, 99.85944, 99.99708, 99.95331
75782.36484000001, 281.66648047251067, 281.8095583175252, 282.2144682408082, 34.82749081492465, 35.05217204240945, 35.000725227744184, 9769.462102639081, 9838.25105848077, 9846.677608467266, 198.53303061699762, 41.15797609679976, 13.99227012533811, 9773.531376443601, 9838.149990203043, 9845.845335452155, 0.9999989749409961, 0.9999912207557031, 0.9999985404878491, 59.98396989822384, 59.98353644933294, 59.98210619446818, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.0206, 3.515569, 2738.698, 793.3876, 6.924362, 5493.703, 824.6322, 6.622311, 5462.027, 787.688, 6.963191, 5489.678, 788.6882, 6.964746, 5488.499, 590.4301, 9.299788, 5485.609, 99.64917, 99.96917, 99.40185, 99.88853, 99.88482, 99.83377
75784.73576000001, 281.82254071346586, 281.45585819476577, 282.2418709015956, 34.89739105059622, 35.09112956861168, 35.10352582044713, 9804.043445340863, 9842.724154765563, 9870.906173711393, 196.67984043851266, 35.14993949716654, 24.360815788153104, 9794.867481370451, 9831.21889129713, 9872.560121654427, 0.9999970613119297, 0.9999935518821647, 0.9999957737129357, 59.97962838686727, 59.98747770079545, 59.975134108568774, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 774.2891, 3.528954, 2734.678, 789.7299, 6.949597, 5491.687, 826.8646, 6.598197, 5459.11, 788.0181, 6.970178, 5487.681, 791.1678, 6.941553, 5492.072, 594.1678, 9.244485, 5492.837, 99.52602, 99.92585, 99.32329, 99.86779, 99.94238, 99.95307
75787.16668000001, 281.4549600063508, 281.76078525943933, 282.07143481435037, 34.898626858599094, 35.114373252388845, 35.06875301640493, 9781.11194469298, 9847.023099310749, 9855.725538694931, 208.13372182903004, 42.989710955543615, 19.902237975293247, 9781.78449780803, 9841.163131989464, 9858.256145514893, 0.9999984346010666, 0.9999914896248382, 0.9999984002198171, 59.983295281979025, 59.984456107659625, 59.98110077175065, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 773.7568, 3.531988, 2731.922, 787.3369, 6.971885, 5488.045, 824.6128, 6.623968, 5463.544, 793.0863, 6.926234, 5493.281, 791.2441, 6.941005, 5492.013, 587.9052, 9.327255, 5483.642, 99.42571, 99.86502, 99.42025, 99.96137, 99.9383, 99.78498
75789.59740000001, 281.5080172276231, 281.8732959501265, 282.3536062457162, 34.84719192713804, 35.0502001179507, 35.03664213770948, 9772.244614555453, 9841.193169742442, 9848.943221183057, 201.26359657447847, 50.49192796372682, 21.537959214074363, 9778.07669469669, 9840.178158004743, 9850.497455690118, 0.9999983384019646, 0.9999894064564486, 0.9999981075006409, 59.98244520373938, 59.98322328361348, 59.98308788693571, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 766.1666, 3.555367, 2724.171, 780.7804, 7.017197, 5478.802, 818.3816, 6.694099, 5478.208, 799.3391, 6.87512, 5495.65, 797.4625, 6.890782, 5495.315, 581.6625, 9.402517, 5468.793, 99.12987, 99.69681, 99.68717, 100.0, 100.0, 99.51576
75791.95344000001, 281.5466625912081, 281.806645599692, 282.2308445082277, 34.867903369355844, 35.076021700631635, 35.04605267563832, 9782.950378312002, 9848.382625174983, 9855.931975309752, 202.9494690212805, 46.59418163699593, 20.322632264382264, 9779.23669753384, 9851.875278072024, 9856.739116451574, 0.999998694827108, 0.9999917508235395, 0.9999982995649211, 59.97968484341116, 59.97482674034308, 59.985314171398784, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.4951, 3.536271, 2731.43, 787.1229, 6.971885, 5487.931, 824.671, 6.624152, 5462.924, 793.0863, 6.926234, 5493.168, 791.2441, 6.941005, 5492.069, 587.925, 9.327438, 5483.642, 99.42001, 99.86297, 99.40896, 99.9604, 99.94035, 99.78697
75794.36824000001, 281.53196477910427, 281.7613946054183, 282.2384624910646, 34.87003467447599, 35.083585908781735, 35.05363814413736, 9777.586389438395, 9848.62189105891, 9847.523857433673, 202.13124801932557, 48.27898876508789, 19.314957921714267, 9783.716335736828, 9847.025279387832, 9854.249656033255, 0.9999980541178175, 0.9999893667773216, 0.9999977309854117, 59.978257081213755, 59.980543975445244, 59.9864961892283, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5542, 3.535914, 2731.918, 787.1423, 6.972069, 5487.931, 824.6128, 6.625072, 5463.431, 793.0669, 6.926602, 5493.278, 797.9585, 6.882382, 5495.922, 589.4559, 9.302717, 5488.722, 99.40136, 99.86402, 99.41103, 99.96132, 100.0, 99.86724
75796.73448, 281.5125950016478, 281.8033930461198, 282.1394204784057, 34.88487765958055, 35.09839184838786, 35.08826162862481, 9784.847359045656, 9842.518703692467, 9855.544944598783, 207.20157248990017, 44.25456568487152, 21.138292822223775, 9791.285869090698, 9841.681692441578, 9860.310415261249, 0.9999981009017551, 0.9999891101531716, 0.999998674970193, 59.97916466137769, 59.980057161170436, 59.981713716359906, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.9221, 3.515033, 2738.115, 792.7845, 6.929151, 5493.108, 829.3687, 6.573348, 5452.155, 789.7075, 6.952711, 5491.335, 799.618, 6.876173, 5495.523, 588.5613, 9.318648, 5483.83, 99.6408, 99.95822, 99.15971, 99.92597, 100.0, 99.79638
75799.15632000001, 281.4292923189852, 281.81981401222527, 282.21103537115624, 34.92346791980376, 35.138333370988455, 35.043786435340486, 9785.934968148902, 9840.188269328679, 9863.54408967898, 204.7183377569504, 46.75509782682002, 9.670923177035453, 9778.349297824854, 9853.576418664132, 9865.515950813224, 0.9999981054807044, 0.9999877638866228, 0.9999990151705138, 59.97948757077944, 59.98166624049902, 59.9718725328826, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 775.3143, 3.525384, 2735.853, 791.1502, 6.936887, 5492.871, 824.6128, 6.625072, 5463.432, 786.8141, 6.974223, 5487.684, 797.4244, 6.890965, 5495.417, 594.2075, 9.243569, 5492.892, 99.56875, 99.9539, 99.39978, 99.85646, 99.99929, 99.95428
75801.56592000001, 281.64561927377747, 281.8317687045505, 282.3285490333987, 34.881074407149555, 35.11980038979901, 35.0920671397509, 9788.787379492283, 9853.964987957439, 9877.055914075014, 201.83623371503654, 38.57658187699735, 16.49108013219211, 9787.900433701085, 9854.584432959407, 9866.894332154558, 0.9999992404739154, 0.999992715735989, 0.9999986748533797, 59.97597253797038, 59.97485945129756, 59.978816586215736, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 785.2505, 3.492903, 2742.535, 799.6717, 6.872602, 5495.676, 818.3428, 6.693363, 5478.1, 780.4643, 7.019269, 5478.354, 791.206, 6.941187, 5491.959, 600.5496, 9.15091, 5495.695, 99.81195, 100.0, 99.68512, 99.68965, 99.94035, 100.0
75803.96624000001, 281.5228404778081, 281.48119678338844, 282.0990627266487, 34.94440575695491, 35.109050627000705, 35.108978941533564, 9779.225983339009, 9853.049334772295, 9866.499418700634, 202.93367065206985, 31.043052699167674, 13.021631546908793, 9785.524326029614, 9853.875676601318, 9862.39829707343, 0.9999989018197621, 0.9999919467665633, 0.9999987292800826, 59.979103104642384, 59.96980557632459, 59.978365430909896, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.8038, 3.515926, 2737.967, 793.407, 6.923994, 5493.763, 824.8069, 6.625992, 5464.107, 786.7947, 6.974407, 5487.515, 797.4435, 6.891148, 5495.584, 594.2075, 9.243936, 5492.771, 99.64571, 99.96605, 99.40896, 99.85645, 100.0, 99.95318
75806.36592000001, 281.2415411122156, 281.5975938407013, 282.12982723921584, 34.85677066565955, 35.072537586772015, 35.03951676498456, 9771.74764555366, 9837.705884597912, 9846.025734243172, 202.8434124260824, 44.504440682697805, 21.519597120817707, 9766.921347694602, 9830.514070902493, 9836.720718202241, 0.9999984862629165, 0.9999885188692913, 0.9999990009121388, 59.9702739160855, 59.972110695552246, 59.9705711981249, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.0601, 3.515926, 2738.105, 793.407, 6.923994, 5493.591, 824.6516, 6.624336, 5462.986, 786.7947, 6.974407, 5487.515, 791.206, 6.94137, 5492.232, 594.1876, 9.244302, 5491.856, 99.67704, 99.96594, 99.41004, 99.85537, 99.93931, 99.94198
75808.71500000001, 281.4845409789855, 281.7233702523523, 282.036350666956, 34.884022199409614, 35.10341901388613, 35.11540941143539, 9787.650534988796, 9851.851393744182, 9858.910606318728, 209.57715334818113, 39.273525220603915, 13.513165152967986, 9797.679943854333, 9855.768393651595, 9864.359900243351, 0.9999992330246297, 0.9999913412533862, 0.9999991755250318, 59.96902466520836, 59.97054167693667, 59.97280606400736, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5345, 3.535736, 2731.928, 787.084, 6.972069, 5487.706, 830.8828, 6.550891, 5444.506, 792.2125, 6.933221, 5491.966, 786.9142, 6.970407, 5489.008, 591.5236, 9.280376, 5490.971, 99.41374, 99.85991, 99.07381, 99.94259, 99.87014, 99.90651
75811.05112, 281.5509792938842, 281.66848047413583, 282.1999446114554, 34.87595458928993, 35.092779683688036, 35.08182846348829, 9787.296728117492, 9839.48477841453, 9866.494589176802, 199.47904731967355, 48.487669992240626, 15.888318727339538, 9778.395457631806, 9836.30868687568, 9855.944077856384, 0.9999987363552635, 0.9999888594986898, 0.999998205316488, 59.96477791532362, 59.968662442748055, 59.9657961377537, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.0009, 3.517532, 2736.539, 791.8311, 6.939466, 5491.806, 824.6516, 6.626729, 5463.491, 790.7367, 6.940208, 5492.701, 791.2632, 6.941005, 5492.183, 587.925, 9.327072, 5483.703, 99.59373, 99.94215, 99.41928, 99.94256, 99.93841, 99.78607
75813.43156000001, 281.6777653134604, 281.27428840029796, 282.199191842926, 34.84931829034098, 35.08006260879349, 35.05458634618894, 9776.695206152226, 9816.291973058143, 9860.25800689788, 189.09959180172382, 43.32326834316541, 35.08291508755792, 9790.494514818922, 9814.239064626272, 9849.532205223379, 0.9999931145755145, 0.9999896297733388, 0.9999975032892091, 59.96812537084894, 59.967748886336466, 59.970444251795506, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 769.8336, 3.545194, 2727.467, 783.0956, 7.001172, 5481.119, 819.721, 6.684528, 5477.375, 799.3391, 6.874753, 5495.764, 797.4625, 6.8906, 5495.531, 581.6625, 9.401785, 5468.968, 99.27363, 99.74756, 99.67193, 100.0, 100.0, 99.52116
75815.8846, 281.3719758083491, 281.63723230527415, 282.09008577755446, 34.88269898587304, 35.106043964451686, 35.06777836343011, 9777.69739970688, 9840.938504876905, 9851.745758863635, 205.71585881432077, 45.49013155935063, 21.288441415392754, 9781.263564962888, 9851.18700446328, 9860.563927588486, 0.999997503833305, 0.9999919457547146, 0.9999971995103092, 59.972658459812166, 59.97471988872423, 59.97420739585103, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5345, 3.535557, 2731.651, 787.1229, 6.971885, 5487.991, 824.7681, 6.623968, 5462.7, 793.0669, 6.926602, 5493.28, 791.2441, 6.941005, 5492.183, 587.925, 9.327255, 5483.643, 99.41147, 99.8682, 99.41204, 99.96551, 99.94128, 99.78598
75818.27412, 281.5439995753762, 281.86069988508416, 282.32477269786324, 34.865758330235614, 35.06785910750693, 35.06493351391122, 9780.244412951723, 9862.278517191939, 9858.856215406988, 202.30496062865996, 45.98083011522249, 21.59043463186879, 9788.09728869106, 9843.624229395178, 9865.116425149808, 0.9999989665455349, 0.9999876434361546, 0.999999031477301, 59.97091442695082, 59.96772789380511, 59.97265208367397, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5345, 3.535914, 2731.536, 787.1229, 6.971885, 5487.932, 818.3816, 6.693915, 5478.104, 793.1058, 6.926234, 5493.451, 797.5007, 6.890782, 5495.583, 587.9052, 9.327255, 5483.702, 99.41166, 99.86618, 99.68518, 99.95933, 100.0, 99.78792
75820.71104000001, 280.9945291549981, 281.11926679587236, 281.68225480759776, 34.969281207900075, 35.22608391340865, 35.16951023525467, 9784.45225388699, 9835.728114596513, 9859.309460198863, 207.5863138597988, 39.87453767939178, 15.216293226335438, 9787.182166166249, 9862.001722045381, 9858.846470751976, 0.9999978441259795, 0.9999933816377538, 0.9999975503104361, 59.98103379848666, 59.97514321447577, 59.972700194070136, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.7249, 3.515569, 2737.45, 793.3876, 6.923994, 5493.597, 812.1116, 6.76055, 5488.62, 786.7947, 6.97459, 5487.568, 803.6618, 6.837638, 5495.37, 593.4719, 9.261698, 5489.903, 99.67458, 99.96808, 99.87842, 99.85643, 99.99583, 99.91689
75823.06980000001, 281.5048404975326, 281.61135924685345, 282.24394802095935, 34.88150136860818, 35.153473210346014, 35.09365325160291, 9795.158383388109, 9853.180999360728, 9866.595254700993, 208.25360445460137, 43.21553460238442, 15.16958117316517, 9789.677983057516, 9854.900053677264, 9872.79802137619, 0.9999975896887445, 0.9999908055474483, 0.9999982278001749, 59.98013381797707, 59.98079394318938, 59.977697980069124, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.6133, 3.535736, 2731.656, 787.1423, 6.9717, 5488.798, 818.3622, 6.693731, 5478.038, 790.6008, 6.945908, 5490.594, 797.5007, 6.890782, 5495.53, 592.8357, 9.254374, 5492.465, 99.41756, 99.8798, 99.68399, 99.92179, 100.0, 99.93766
75825.41752, 281.4493525663144, 281.6877187690368, 282.0230489198894, 34.89914446204986, 35.14000845538294, 35.121141183571005, 9788.65471628991, 9847.559035068223, 9868.871686325658, 206.2489634376543, 38.17303631157665, 17.439825056208974, 9791.90796063523, 9850.295111474226, 9868.902985845598, 0.9999986965309243, 0.9999933079411216, 0.9999984786765291, 59.98441466701529, 59.98294800231337, 59.9810624145528, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.9078, 3.510572, 2739.981, 795.9752, 6.903363, 5495.396, 821.9146, 6.651026, 5467.582, 781.843, 7.009708, 5478.976, 791.4731, 6.940274, 5491.959, 600.0327, 9.155854, 5495.752, 99.71659, 99.99986, 99.52527, 99.70729, 99.93732, 100.0
75827.81796, 281.3400554674988, 281.5374999468859, 281.9633618761323, 34.91154259281651, 35.136208645572594, 35.12332583829307, 9797.563706430934, 9859.589607230113, 9866.127059637922, 198.8548997893343, 35.95031863634449, 15.784670601454309, 9791.955097310252, 9851.506854226946, 9867.04132395309, 0.9999992213919201, 0.9999924572320255, 0.9999993165739844, 59.9763803652782, 59.984079307927374, 59.98885709605232, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 780.2626, 3.513784, 2738.798, 793.4459, 6.923625, 5493.821, 818.3428, 6.694652, 5478.103, 786.7753, 6.97459, 5487.515, 797.4435, 6.890965, 5495.419, 594.2075, 9.243569, 5492.898, 99.6707, 99.97015, 99.68517, 99.85741, 100.0, 99.95332
75830.21824, 281.3398024559507, 281.71996156047976, 282.1286909599711, 34.922360244042316, 35.12373336021844, 35.09325609343649, 9790.835874355573, 9851.446600577867, 9858.08856246638, 204.53261949537796, 41.164362764971884, 10.07396455107164, 9785.858287285493, 9852.346775378757, 9865.542607559717, 0.9999987021751947, 0.9999916117565992, 0.9999991886842949, 59.98909678564923, 59.979748060945845, 59.978886383915366, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 779.0009, 3.515212, 2738.158, 793.3876, 6.924178, 5493.651, 824.6128, 6.625624, 5462.985, 786.7947, 6.974407, 5487.514, 791.2251, 6.94137, 5492.182, 594.2075, 9.244119, 5492.778, 99.65265, 99.96702, 99.40798, 99.85741, 99.9403, 99.95427
75832.58296, 281.4290504686623, 281.58101258719074, 281.98495240341816, 34.90279397103067, 35.09482061174635, 35.065656094103424, 9778.340626466494, 9848.536438166679, 9856.33124394889, 202.6644279838515, 42.476704408533806, 16.96156531122392, 9786.127180660314, 9855.027648017942, 9856.652699634506, 0.9999993756338702, 0.9999918603410177, 0.9999987472406819, 59.986401167757656, 59.98369601947016, 59.980552214517324, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5148, 3.535914, 2731.593, 787.1035, 6.972069, 5487.93, 830.8828, 6.54905, 5442.313, 793.0863, 6.926418, 5493.227, 784.9304, 6.988122, 5485.241, 587.8654, 9.327621, 5483.641, 99.41566, 99.86399, 99.03391, 99.96241, 99.81506, 99.78585
75834.99072, 281.45261927483904, 281.54359513132715, 282.03752677885905, 34.89575986664663, 35.119173144425226, 35.08116415829863, 9773.562711832039, 9841.88073153361, 9862.613248032894, 206.39075847986442, 39.475950958312296, 15.399994886543823, 9782.81856612535, 9835.20452301239, 9856.157890481538, 0.9999989228545403, 0.999989730739975, 0.9999985003269792, 59.98207418021124, 59.97597970603143, 59.9774739390887, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.9812, 3.51539, 2738.292, 793.407, 6.924362, 5493.648, 824.5546, 6.623047, 5462.196, 786.7947, 6.974407, 5487.861, 791.2251, 6.941187, 5492.177, 592.458, 9.275982, 5489.397, 99.649, 99.96806, 99.39571, 99.85538, 99.94041, 99.8907
75837.35428, 281.39164676509347, 281.5633219750332, 282.03742087421034, 34.8790601141013, 35.065298241627005, 35.08070077338759, 9778.632037077812, 9830.514740013952, 9844.448286793848, 199.27147473298191, 47.54421248201879, 20.717870731310995, 9773.597244922572, 9845.523441782845, 9852.153853289476, 0.9999987179349932, 0.9999898119546736, 0.9999983894765794, 59.98154901379617, 59.974854195950876, 59.9788128083214, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5345, 3.536093, 2731.536, 787.1035, 6.972253, 5487.35, 824.7681, 6.620286, 5465.617, 794.9505, 6.906561, 5494.943, 794.1626, 6.914341, 5494.902, 583.0144, 9.386403, 5470.917, 99.41165, 99.86613, 99.45797, 99.98542, 99.98352, 99.55442
75839.75808, 281.3375381551734, 281.62205564785836, 282.0632868019793, 34.9137808232907, 35.106421024238024, 35.097807920507144, 9783.13583729264, 9840.260813338022, 9863.023083146722, 204.12864495739495, 47.09436434295776, 21.72748664127721, 9782.134638082442, 9846.573177117467, 9857.223609589775, 0.9999983044240353, 0.9999871568688768, 0.9999985752665297, 59.97325616011587, 59.97462722279481, 59.98011119054187, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 768.6112, 3.545551, 2727.768, 784.2435, 6.99012, 5485.823, 823.0405, 6.639062, 5463.825, 793.4164, 6.926051, 5493.169, 791.2441, 6.941187, 5492.073, 587.9052, 9.327438, 5483.762, 99.24073, 99.81082, 99.44263, 99.95933, 99.94033, 99.7861
75842.12580000001, 281.57470351519146, 281.17808528824276, 281.8008054539017, 34.917221975443944, 35.115640710153485, 35.12865970083476, 9792.720159691995, 9833.014746651575, 9857.445320383391, 195.22739985638975, 48.069802575893846, 30.469092670829014, 9810.846231054935, 9844.747077498218, 9861.405866387204, 0.9999939130515798, 0.9999921334420042, 0.9999946071633835, 59.970578672277526, 59.97699909719085, 59.97350035581894, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5936, 3.5352, 2731.703, 787.1423, 6.972069, 5488.043, 818.2845, 6.694836, 5478.215, 793.0863, 6.926602, 5493.503, 797.4053, 6.890965, 5495.366, 587.925, 9.327072, 5483.764, 99.41774, 99.86714, 99.68805, 99.96649, 99.99931, 99.78816
75844.52632, 281.7334148125531, 281.2542185149124, 281.9945965310094, 34.955293717715676, 35.129687065270765, 35.12635093853651, 9802.356378527453, 9839.39279618192, 9871.833267583475, 199.58602376237423, 36.028472288546254, 29.449087842406016, 9809.055548461645, 9833.943481837936, 9873.973706308065, 0.9999942046222207, 0.999992888638338, 0.9999957104015174, 59.96552300632847, 59.96978952989284, 59.97260565328842, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.9418, 3.51539, 2738.358, 793.407, 6.924362, 5493.82, 812.2086, 6.759262, 5488.511, 786.8141, 6.974407, 5487.574, 803.7762, 6.83709, 5494.905, 594.2473, 9.243386, 5492.953, 99.65993, 99.97014, 99.87842, 99.85752, 99.99093, 99.9543
75846.96792000001, 281.4521264653766, 281.7373826756684, 282.2232495345127, 34.90855983376224, 35.121810014795116, 35.091914654615465, 9787.90617971535, 9856.862961680623, 9861.144484515851, 198.68989307318043, 45.327926517159995, 20.864496216372572, 9785.966077138874, 9848.586896034238, 9866.152701232038, 0.9999985654490581, 0.999990976027716, 0.9999982674874219, 59.96646926787111, 59.971878508997065, 59.973722081186686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5148, 3.535379, 2731.976, 787.1423, 6.971885, 5488.155, 818.3622, 6.694099, 5478.264, 793.1252, 6.926234, 5493.229, 797.4053, 6.891513, 5495.254, 587.925, 9.327072, 5485.129, 99.42768, 99.8651, 99.6891, 99.96041, 100.0, 99.79978
75849.39992000001, 281.5081393892891, 281.582024273102, 282.185771949521, 34.90438178056755, 35.13182322996969, 35.11786124799872, 9784.305273626112, 9845.1339057956, 9864.666954263266, 211.47217948001662, 35.22511226040456, 13.441815726689128, 9782.691238099209, 9848.089351106724, 9863.007477359031, 0.9999986555280923, 0.9999912132998923, 0.9999993409416624, 59.96689583329407, 59.97207316381871, 59.970484619125294, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.9418, 3.516461, 2738.68, 793.3876, 6.924178, 5493.538, 818.401, 6.694652, 5478.435, 786.4452, 6.979371, 5485.918, 795.6313, 6.909958, 5494.138, 597.4879, 9.197057, 5495.536, 99.65647, 99.96808, 99.69121, 99.83779, 99.98751, 99.99743
75851.7948, 281.45178633689034, 281.64403661600693, 282.1099917400573, 34.92462519882847, 35.13993014152826, 35.12027913148964, 9790.234724167134, 9845.895993986498, 9866.122343301231, 202.95564262127738, 37.44675060666941, 13.479710597286612, 9798.829342345682, 9857.83368613528, 9867.366978732796, 0.9999985322685702, 0.9999953681638871, 0.9999988120614134, 59.970374344992926, 59.96775561549582, 59.966904587730745, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 784.8365, 3.498257, 2741.596, 797.8234, 6.887707, 5495.131, 821.7787, 6.663175, 5472.841, 784.8723, 6.98838, 5486.547, 797.2145, 6.893157, 5495.531, 594.287, 9.242837, 5492.899, 99.77778, 99.99923, 99.58943, 99.82525, 100.0, 99.95443
75854.15488, 281.33340000841815, 281.5826661131278, 281.95288613579606, 34.935639875263355, 35.1328024555622, 35.086616359200384, 9782.863346395503, 9851.388495046485, 9863.901393758404, 204.59254507347487, 42.565305966691994, 12.53665772650595, 9790.942720134093, 9849.938949050025, 9873.355634025704, 0.99999899532389, 0.9999923340021503, 0.9999987105073788, 59.970574376403825, 59.96890154400224, 59.97079134928732, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.8432, 3.515747, 2737.76, 793.4265, 6.924178, 5493.709, 824.6128, 6.624704, 5462.587, 786.7947, 6.974407, 5487.685, 791.2251, 6.941005, 5492.182, 594.2075, 9.243936, 5492.778, 99.63818, 99.96808, 99.41408, 99.85953, 99.93732, 99.95221
75856.53344, 281.34753812014833, 281.6323962910251, 282.14775773840176, 34.86408741764219, 35.08163719605809, 35.023647043085056, 9767.378184975838, 9834.447053874257, 9849.71514289423, 204.97746437523074, 45.27957809572058, 12.282407762838375, 9771.135916846382, 9830.03798468271, 9840.739519445373, 0.999998823791829, 0.9999913613807266, 0.9999993465279354, 59.96618072050012, 59.96795225648951, 59.96899728889852, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.4951, 3.535557, 2731.76, 787.1229, 6.972253, 5487.99, 830.9799, 6.549786, 5442.765, 793.0863, 6.926418, 5493.508, 784.9304, 6.98794, 5485.132, 587.8853, 9.327438, 5483.521, 99.41356, 99.86807, 99.03498, 99.96551, 99.81503, 99.78378
75858.92556, 281.3842973634712, 281.61211064046057, 281.94920187842416, 34.92922507133335, 35.138988249822134, 35.10079344673864, 9785.619959067055, 9852.126354074382, 9852.555482986943, 202.61816830940006, 40.316577625033915, 14.321468382757303, 9783.965037061507, 9844.08552253342, 9860.832191105872, 0.9999987572234238, 0.9999905435614781, 0.9999990031301195, 59.96896874618948, 59.967851476440835, 59.96383852162752, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 778.9418, 3.514855, 2738.0, 793.3876, 6.923994, 5493.538, 824.5934, 6.62544, 5462.759, 786.7753, 6.974223, 5487.514, 791.206, 6.941187, 5492.237, 594.2075, 9.243752, 5492.718, 99.6469, 99.96703, 99.40596, 99.85539, 99.94238, 99.95221
75861.28976, 281.42051288693824, 281.5362747968532, 281.9417981086734, 34.867617874344226, 35.10111145690847, 35.07981556682157, 9774.911859529495, 9835.184625126407, 9848.465413138978, 206.64816884496668, 45.815514820145836, 20.6043785945144, 9774.539319038808, 9835.834121029824, 9836.953572065091, 0.9999990474740557, 0.9999860887920563, 0.9999946449333252, 59.97281143773807, 59.97086618470385, 59.963211732853125, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.4753, 3.535557, 2731.703, 787.1423, 6.971885, 5487.815, 824.4381, 6.627465, 5464.499, 793.0669, 6.926418, 5493.286, 791.2251, 6.941187, 5492.234, 587.9052, 9.330368, 5481.973, 99.41775, 99.86508, 99.43761, 99.96349, 99.94128, 99.77982
75863.72488000001, 281.4416786610484, 281.5833999040639, 282.2119902569045, 34.898475091016, 35.06297243024405, 35.05217136647854, 9776.885114942643, 9836.756595258126, 9857.346433767807, 201.194960504341, 49.54458074773811, 23.87120685875402, 9778.041077630507, 9836.260263742182, 9862.734529675736, 0.9999927632055141, 0.9999899354943516, 0.9999952058419118, 59.96982502687034, 59.972819777619996, 59.97170410929458, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 766.3834, 3.554475, 2723.573, 780.7804, 7.017197, 5478.86, 818.3816, 6.692075, 5475.805, 797.6302, 6.889646, 5495.406, 794.6013, 6.917081, 5493.548, 585.9568, 9.35161, 5481.839, 99.12186, 99.70001, 99.66987, 100.0, 99.97477, 99.74222
75866.09156, 281.57387906704656, 281.2670858661101, 282.16140180281195, 34.90249953958317, 35.11625653603974, 35.121612359164715, 9795.311627377403, 9840.715357473104, 9863.017890754112, 198.3073542643533, 38.2962650216777, 20.43954309023411, 9780.776967528123, 9845.521094159722, 9861.093891896746, 0.9999972872972632, 0.9999907707902154, 0.9999972688186491, 59.97042386802773, 59.97943914987787, 59.9744893914033, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 600], 5500.0, [], 772.5739, 3.535557, 2731.588, 787.1423, 6.972069, 5488.161, 820.8275, 6.673667, 5474.915, 793.1058, 6.926602, 5493.393, 797.4053, 6.891513, 5495.42, 587.9449, 9.327255, 5483.648, 99.41356, 99.86606, 99.62716, 99.96648, 100.0, 99.78697
