TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
76624.08508, 281.28677921139246, 281.5124056642028, 282.0027852833953, 31.733761115172697, 31.908027073561936, 31.908215761109222, 8887.617825274086, 8941.671385796171, 8955.504093330472, 178.78027528326004, 28.92249441311924, 16.977005933630153, 8883.430946318265, 8944.520358901116, 8957.164967093966, 0.9999983082805988, 0.9999930723687052, 0.9999983635604921, 59.99390670046357, 59.99228370877293, 59.99170992508845, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.6345, 4.527658, 2746.355, 600.3888, 4.576774, 2747.986, 594.7958, 9.235413, 5493.431, 601.3087, 9.138846, 5495.483, 601.3742, 9.137997, 5495.477, 593.9888, 9.246499, 5492.561, 99.94505, 100.0, 99.96409, 100.0, 100.0, 99.94719
76626.44844000001, 281.29234249542543, 281.5259336718439, 282.11619898936726, 31.672930127311854, 31.874176898314435, 31.83691467470502, 8874.098048155496, 8934.883448970993, 8947.171871403314, 173.56982276391363, 30.446724125426044, 15.04125330183615, 8875.467988924118, 8934.078030180608, 8944.791980470269, 0.9999978932377805, 0.9999947953635331, 0.9999984899682974, 59.99052243287903, 59.989520744240025, 59.99111847798236, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 600.3455, 4.577808, 2748.264, 606.8675, 4.525199, 2746.042, 588.3898, 9.321007, 5484.699, 607.6197, 9.036802, 5490.625, 607.707, 9.034448, 5490.421, 587.7064, 9.329819, 5483.205, 100.0, 99.93955, 99.8052, 99.91303, 99.90933, 99.77801
76628.79100000001, 281.4156481387709, 281.4920945963153, 282.0895505714914, 31.72121076951001, 31.880244693113195, 31.885015765343702, 8881.585330931533, 8947.219898287683, 8955.813309810419, 179.5785703024285, 31.011341243891366, 15.508289726004023, 8886.312984067776, 8940.699897511333, 8954.572228672867, 0.9999973978701527, 0.9999949220044558, 0.9999992315236492, 59.991499653227244, 59.99388657724988, 59.996454185775214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.526766, 2746.413, 600.5056, 4.577143, 2748.158, 594.7764, 9.235965, 5493.418, 601.3087, 9.138479, 5495.47, 601.4124, 9.137997, 5495.489, 594.0286, 9.246499, 5492.674, 99.94107, 100.0, 99.96086, 100.0, 100.0, 99.95033
76631.2078, 281.4872200065361, 281.46948487397736, 282.01370098432665, 31.702091375979446, 31.894525101632475, 31.886606950153823, 8889.145616488302, 8941.86148150115, 8952.363608349715, 177.37070685291155, 32.05583808427036, 11.969146017349658, 8881.62258819361, 8940.999260334384, 8952.696570353943, 0.9999979092715949, 0.9999918198389482, 0.9999982477388721, 59.995907357062684, 59.99417926016432, 59.99673740045479, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.674, 4.527302, 2746.412, 600.4666, 4.576221, 2747.935, 594.7764, 9.235781, 5493.254, 607.5809, 9.036986, 5490.567, 601.4315, 9.137449, 5495.649, 594.5853, 9.234047, 5493.898, 99.94106, 100.0, 99.96409, 99.91292, 100.0, 99.97261
76633.66668000001, 281.3045379657768, 281.52601974867656, 282.07037873340647, 31.705784144213542, 31.90180427054961, 31.892533640959268, 8885.46687483907, 8940.341946184242, 8960.099626961926, 187.1515498075828, 41.29446390715839, 13.825387606692175, 8885.264587545294, 8936.953240347497, 8952.274480961758, 0.9999981223018688, 0.9999915485985451, 0.999998991582506, 59.99669258589875, 59.99506235813072, 59.995955246001415, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.9433, 4.470192, 2740.583, 594.9996, 4.617113, 2747.469, 599.8234, 9.164912, 5495.601, 610.3383, 8.988079, 5487.578, 599.257, 9.16119, 5495.838, 595.6191, 9.233131, 5492.989, 99.73231, 99.97918, 100.0, 99.8496, 100.0, 99.96252
76636.06528000001, 281.3500800534479, 281.46087024899794, 282.06962196763214, 31.707668722412578, 31.89113920807447, 31.875909357563092, 8882.093344313867, 8938.689826738757, 8948.95792504816, 183.05980970669452, 33.456778855487755, 19.025982165588175, 8889.135026145126, 8946.658207865465, 8958.533166112977, 0.9999985755381504, 0.9999927626242768, 0.999998062501229, 59.99551303332777, 59.998409548009406, 59.99759293844988, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.674, 4.526588, 2746.245, 600.525, 4.576037, 2748.218, 594.7764, 9.235965, 5493.371, 607.6391, 9.036067, 5490.567, 601.3742, 9.13818, 5495.593, 593.9689, 9.247048, 5492.621, 99.94316, 100.0, 99.96301, 99.91007, 100.0, 99.95033
76638.48412000001, 281.48112919164475, 281.06364909949366, 282.0358266189653, 31.698457098816753, 31.872508414443395, 31.869990347832953, 8887.175102662844, 8918.039703745337, 8953.933406855305, 168.35472201778884, 15.710927966782947, 29.736209471280517, 8886.790443189799, 8933.226494950384, 8943.523876357245, 0.9999981265858036, 0.99999581090581, 0.9999982400054582, 59.99750525814748, 59.996906123576466, 59.996147193822196, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 600.2469, 4.578165, 2747.992, 606.8286, 4.525199, 2745.82, 588.3704, 9.321007, 5484.632, 601.3087, 9.13903, 5495.712, 607.688, 9.034448, 5490.522, 587.7064, 9.329819, 5483.257, 100.0, 99.93152, 99.80196, 100.0, 99.90844, 99.77887
76641.00032, 281.6316421070926, 281.16623050570695, 282.05094104617297, 31.718164194269217, 31.874630519184077, 31.8774076001319, 8888.380127686543, 8937.445503448997, 8952.847836717872, 175.8156463781429, 29.60628380345588, 15.463783028332045, 8888.59909040794, 8940.347434217172, 8953.40800774341, 0.9999975582444791, 0.9999935017369381, 0.9999982415659959, 59.999661988556774, 59.998656416471235, 59.995188546666355, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.526766, 2746.135, 600.5639, 4.575853, 2748.215, 594.7764, 9.235965, 5493.365, 607.5614, 9.036802, 5490.508, 601.4124, 9.137266, 5495.477, 593.9888, 9.246499, 5492.562, 99.94491, 100.0, 99.9629, 99.91304, 100.0, 99.94828
76643.3742, 281.3553285844282, 281.53421857337725, 282.1436754839103, 31.704521877899055, 31.876992962746122, 31.87736006021766, 8884.235376609984, 8940.273209384235, 8953.302643646382, 182.13740744527377, 32.932793849348855, 12.427234658146517, 8882.027124026657, 8935.451601100272, 8945.1619585466, 0.9999986734324507, 0.9999941439893046, 0.9999984006040378, 59.998567448581234, 59.99625140361272, 59.9980793013671, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.527658, 2746.197, 600.525, 4.576221, 2747.938, 594.7569, 9.235781, 5493.358, 607.5226, 9.037354, 5490.664, 601.4124, 9.137449, 5495.591, 594.6251, 9.238075, 5493.912, 99.943, 100.0, 99.96408, 99.91375, 100.0, 99.96676
76645.78468000001, 281.36649808914393, 281.53380781466893, 282.07684630499983, 31.72470936439171, 31.891784680525863, 31.862787585908013, 8885.839586031634, 8939.998839993095, 8954.395633917087, 185.45967142649943, 38.733520597080314, 15.030997588254877, 8881.46926427881, 8939.575492426955, 8956.875819799008, 0.999998587083746, 0.9999910055445212, 0.9999975955489858, 59.998219152064415, 59.995103615833955, 59.992804607375774, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.8644, 4.471441, 2740.466, 594.2214, 4.622087, 2746.621, 600.5223, 9.15847, 5495.661, 611.4063, 8.968406, 5485.055, 598.1506, 9.177078, 5495.751, 596.1758, 9.220496, 5493.955, 99.73231, 99.96066, 100.0, 99.81168, 100.0, 99.97669
76648.16988, 281.40121585933025, 281.51571168298483, 282.0888327020715, 31.70718130067025, 31.892574528265207, 31.86635779581672, 8885.067550721778, 8941.904030620437, 8950.926617629535, 180.69071276603654, 34.88576956009274, 17.98324966510677, 8885.12079751944, 8942.698035512063, 8942.365754551347, 0.9999983640097035, 0.9999920139163506, 0.9999985541233796, 59.98829910197824, 59.98860732013721, 59.98859211307237, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.527658, 2746.188, 600.5639, 4.575669, 2747.878, 594.7764, 9.236149, 5493.371, 607.5614, 9.036986, 5490.678, 601.3933, 9.137815, 5495.537, 594.0087, 9.246682, 5492.561, 99.94925, 100.0, 99.96301, 99.91186, 100.0, 99.95155
76650.62456000001, 281.3725445105142, 281.5245931259452, 281.98128327692206, 31.70215092493211, 31.863090688536158, 31.864617508047598, 8881.333209199543, 8933.495132939699, 8948.631793026441, 175.98080415548202, 23.38430511097704, 16.026993622590936, 8878.485894070698, 8939.450466298797, 8950.85785624586, 0.9999985655913889, 0.9999970611609099, 0.9999983702897564, 59.98949227476681, 59.98749809966828, 59.985992664651356, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 601.7847, 4.571918, 2747.976, 606.8091, 4.525015, 2745.877, 588.4092, 9.321007, 5484.573, 601.3475, 9.139215, 5495.542, 607.6689, 9.035178, 5490.621, 587.6666, 9.329819, 5483.426, 100.0, 99.93746, 99.8009, 100.0, 99.90928, 99.7779
76652.99932, 281.31164994076414, 281.4643853527749, 281.94741949966186, 31.71954096197854, 31.87084724919115, 31.891498138795495, 8887.068468823927, 8938.307386232595, 8952.481542424315, 179.79610588344622, 25.313360981699134, 17.24085916418221, 8884.74721974129, 8941.105528954835, 8952.497960654064, 0.999998726014574, 0.9999934323841563, 0.9999983777781851, 59.98904223179371, 59.98645084200327, 59.98801076229953, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5951, 4.526945, 2746.355, 600.5056, 4.576037, 2748.049, 594.7569, 9.235597, 5493.313, 607.5809, 9.036435, 5490.559, 601.4124, 9.137815, 5495.429, 594.0087, 9.246682, 5492.616, 99.947, 100.0, 99.96194, 99.91591, 100.0, 99.94926
76655.37936, 281.38713799304594, 281.6286839677243, 282.073828021949, 31.704652881044115, 31.89920482511404, 31.885813253346356, 8888.444819669883, 8940.228672387831, 8956.654688166633, 185.07722518938317, 29.71378259723224, 11.122533019781713, 8886.95203282645, 8940.295356295897, 8949.64223557691, 0.9999991989063765, 0.9999952381135241, 0.9999984222021847, 59.99213293318613, 59.99732982630623, 59.997175418388515, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4374, 4.528908, 2746.412, 600.4472, 4.575669, 2748.211, 594.7569, 9.235965, 5493.364, 607.5809, 9.037354, 5490.788, 601.4124, 9.137084, 5495.438, 594.0087, 9.246682, 5492.562, 99.95322, 100.0, 99.96182, 99.916, 100.0, 99.94926
76657.80084000001, 281.3982895610044, 281.61852331117456, 282.05451391753786, 31.701723391147045, 31.901597860768575, 31.873482738174598, 8888.544198930198, 8938.686469165852, 8951.083855726118, 186.5115302371205, 44.16529776105972, 12.04279287845111, 8889.56110740552, 8944.198434893644, 8951.8350318948, 0.9999987147451379, 0.9999908144713331, 0.9999989820105456, 59.99836376176568, 59.999527959829365, 59.9968660095853, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.8447, 4.471263, 2740.68, 594.1436, 4.622271, 2746.786, 601.0464, 9.143744, 5495.694, 613.3481, 8.943032, 5481.312, 596.5674, 9.20356, 5495.359, 597.8458, 9.196141, 5494.708, 99.73856, 99.95873, 100.0, 99.74357, 99.99107, 99.98734
76660.1652, 281.33058761624807, 281.5508390630577, 282.1239860763212, 31.713411492648415, 31.86843683889802, 31.868628580363698, 8885.496472882254, 8938.194222701495, 8952.534857330602, 179.43334527645675, 30.79211314355507, 14.350705250510146, 8887.458927910006, 8932.654819112493, 8953.452965363478, 0.9999986973644704, 0.999994044665325, 0.9999984588773007, 60.00223083245804, 60.004278745907776, 60.00362448443205, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.527837, 2746.302, 600.3888, 4.576958, 2748.267, 594.7569, 9.235965, 5493.31, 607.5614, 9.037354, 5490.625, 601.4124, 9.137449, 5495.586, 594.0087, 9.247048, 5492.681, 99.94907, 100.0, 99.9619, 99.91387, 100.0, 99.95045
76662.57228000001, 281.2921662320305, 281.5084731485124, 282.11927421820457, 31.679442196612424, 31.86330068685171, 31.852014346142326, 8875.348503550067, 8930.42068806875, 8948.028600857542, 172.08805884823596, 24.45423505633562, 16.547413306999488, 8882.881945461015, 8934.40806472368, 8949.91699516125, 0.9999986575979375, 0.9999964132912925, 0.9999986197254048, 60.00709702099426, 60.00766073044282, 60.006979252944404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 603.0464, 4.556392, 2748.095, 605.4667, 4.536435, 2746.323, 588.8169, 9.320086, 5484.642, 601.464, 9.137927, 5495.609, 607.6689, 9.03536, 5490.357, 587.6865, 9.330002, 5483.184, 100.0, 99.95994, 99.80416, 100.0, 99.90816, 99.77994
76664.96644, 281.39288098372845, 281.50479933609546, 282.03841053334264, 31.72420378716186, 31.910754500436262, 31.879270632138084, 8883.447318279199, 8943.716811693766, 8952.20063810449, 176.00523539667256, 28.929306966998865, 19.480855645103702, 8886.484596884075, 8944.148006196556, 8950.013122182037, 0.9999978676022209, 0.9999951089826982, 0.9999989222915229, 60.00794224768717, 60.011302074063856, 60.007604608020706, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.528016, 2746.302, 600.3304, 4.575669, 2748.161, 594.7569, 9.235965, 5493.318, 607.5809, 9.036618, 5490.841, 601.4124, 9.137815, 5495.486, 593.9689, 9.246865, 5492.561, 99.94907, 100.0, 99.96086, 99.91697, 100.0, 99.95035
76667.33952000001, 281.41871018176573, 281.522735802316, 282.04137928702403, 31.724318715484127, 31.90411154112567, 31.8990176398267, 8884.529792228906, 8935.594416037593, 8956.294420753802, 177.02705991533912, 33.88016600741048, 11.851220441025816, 8881.2637220277, 8946.702709240939, 8954.681298359325, 0.9999978970423596, 0.9999936625328139, 0.9999985353472114, 60.0044969216224, 60.00481873199926, 60.0096101671012, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.6345, 4.527837, 2746.307, 600.4861, 4.57659, 2747.991, 594.7569, 9.236149, 5493.253, 601.3087, 9.140685, 5495.515, 601.3933, 9.137815, 5495.536, 594.0087, 9.246499, 5492.736, 99.95516, 100.0, 99.96288, 100.0, 100.0, 99.94828
76669.73588000001, 281.3375009353101, 281.4992409623044, 282.01492517623205, 31.733383157576455, 31.906106006062007, 31.900283729216707, 8897.095245492386, 8945.122117403498, 8951.739737505019, 181.49800031414225, 30.613646685076674, 16.199775515407055, 8903.458012719768, 8931.605095853663, 8962.850675259471, 0.9999940534725892, 0.9999950258098858, 0.9999954694197649, 60.00025273589729, 59.999341289801286, 60.000413231873424, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.8447, 4.470906, 2740.571, 594.2603, 4.622271, 2746.509, 600.9688, 9.144481, 5495.633, 594.9782, 9.232985, 5493.263, 595.2322, 9.229675, 5493.752, 600.1321, 9.157137, 5495.622, 99.74046, 99.95659, 100.0, 99.96105, 99.96995, 100.0
76672.10200000001, 281.4396361816987, 281.5126436825913, 282.0648134501427, 31.706379855435387, 31.91534330676444, 31.8828016578826, 8883.110071705454, 8933.216272271147, 8951.476518262823, 172.0205396548365, 31.159362280825007, 16.314015604833457, 8892.181126047466, 8947.563197405316, 8956.931577160403, 0.9999983666414908, 0.999994692872266, 0.9999980097816012, 60.00288292070741, 60.00431593557732, 60.00778330170676, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.527658, 2746.302, 600.5056, 4.575853, 2748.044, 594.7375, 9.236149, 5493.364, 601.231, 9.139399, 5495.477, 601.3933, 9.137815, 5495.526, 593.9888, 9.246682, 5492.615, 99.94907, 100.0, 99.96397, 100.0, 100.0, 99.95143
76674.51012, 281.44341595637457, 281.56335936826923, 282.0938834091485, 31.68192005404637, 31.886260329725665, 31.844509520003527, 8880.744222648538, 8922.316152981228, 8949.492836138596, 180.29951059183577, 27.238464178964023, 17.3052381432949, 8875.711898755582, 8929.563570208824, 8953.133545120485, 0.9999979776156382, 0.9999951266212326, 0.9999989502673078, 60.00057139737852, 60.00080503643437, 59.99916740267318, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.2402, 4.530157, 2747.072, 601.634, 4.561486, 2747.717, 591.9034, 9.283456, 5488.63, 605.5225, 9.071552, 5491.918, 606.7151, 9.041022, 5490.719, 587.7263, 9.329819, 5483.19, 99.96607, 99.99856, 99.88876, 99.94731, 99.91963, 99.77775
76676.87928000001, 281.3284366333689, 281.47503082494774, 282.09578768246814, 31.703897141538278, 31.906229218112856, 31.8773188308541, 8893.095986825005, 8941.169996584398, 8955.396019163025, 180.36254908526337, 22.997976488815766, 14.999892987727435, 8886.405832270744, 8943.750932447938, 8962.64961561753, 0.9999984512222297, 0.999996402541271, 0.9999988972653311, 60.00267005793838, 60.00222257406923, 59.998007289973735, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 604.3476, 4.543364, 2746.945, 601.2838, 4.572906, 2747.878, 594.6987, 9.236701, 5493.306, 601.2698, 9.139582, 5495.482, 601.3933, 9.137815, 5495.6, 593.9888, 9.246682, 5492.56, 99.97245, 100.0, 99.96167, 100.0, 100.0, 99.94925
76679.32656, 281.34186203249095, 281.53537686499305, 282.0724783141885, 31.72461967465746, 31.91129446924092, 31.88112904021472, 8884.951594851496, 8936.134374647918, 8954.763123835706, 182.71624750497364, 28.627778060440505, 15.26949800894181, 8888.177432270124, 8947.646881094372, 8957.583300089049, 0.9999977535365739, 0.999993279638463, 0.9999981017725076, 60.00368898247056, 60.00117376131129, 60.00122628706597, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.52748, 2746.193, 600.6028, 4.575853, 2748.1, 594.7764, 9.236149, 5493.371, 607.5614, 9.03717, 5490.626, 601.4315, 9.137815, 5495.486, 594.0087, 9.246499, 5492.548, 99.94507, 100.0, 99.96288, 99.909, 100.0, 99.94826
76681.7068, 281.39282689336375, 281.5419982829918, 282.01423521839143, 31.722184723420664, 31.89800259912411, 31.88328746039003, 8888.343938860093, 8939.776880873225, 8955.414572663245, 181.84943949261398, 39.157936012571554, 16.37561610352077, 8882.670678376066, 8947.203224452023, 8953.012860260336, 0.9999988057589217, 0.999991567335611, 0.999998678229498, 59.99997623111803, 59.99939630600272, 60.0041132708575, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.7856, 4.470549, 2740.461, 594.1825, 4.622455, 2746.561, 601.027, 9.143744, 5495.683, 613.6006, 8.927772, 5478.25, 595.2131, 9.229675, 5493.737, 600.2713, 9.155488, 5495.737, 99.73646, 99.95249, 100.0, 99.68893, 99.96872, 100.0
76684.0528, 281.2644981207852, 281.4735086012741, 282.0087761629348, 31.715599368674496, 31.904276571976688, 31.89525140438695, 8887.179597503238, 8941.724837799484, 8951.920035672541, 179.6809287003124, 31.7186895869786, 13.881663366651082, 8883.773303075528, 8937.096842836156, 8953.061263366666, 0.9999983095227043, 0.9999923918718371, 0.9999990023393737, 60.00232815188145, 60.006208653482766, 60.004847336126225, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.6345, 4.527837, 2746.356, 600.4666, 4.57659, 2747.88, 594.7764, 9.235965, 5493.424, 607.5032, 9.037354, 5490.723, 601.3552, 9.138362, 5495.651, 593.9689, 9.246865, 5492.616, 99.95101, 100.0, 99.96397, 99.91174, 100.0, 99.94926
76686.4278, 281.2898060413096, 281.4237241175401, 281.9599656236822, 31.70749437821761, 31.876790753718772, 31.877946521104956, 8884.33567321207, 8930.76485122552, 8949.69131095531, 182.04245712855254, 28.391004191910724, 13.549141117429826, 8879.65606919373, 8933.807019544522, 8946.13296694009, 0.9999986834945707, 0.9999943109645274, 0.9999990366431043, 60.001422284682086, 60.0037738648368, 60.00288451758527, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.527658, 2746.413, 600.525, 4.575669, 2748.274, 594.3881, 9.241302, 5491.861, 606.3963, 9.066404, 5493.679, 604.2736, 9.086131, 5493.36, 589.7144, 9.31224, 5485.07, 99.94297, 100.0, 99.94417, 99.95474, 99.97468, 99.82617
76688.82096000001, 281.26122566708557, 281.3218202570401, 281.8846273194923, 31.740174663699502, 31.90251867910316, 31.904845037734134, 8883.333874993396, 8936.908096883075, 8958.584252393342, 180.11681467374387, 29.01445948079254, 16.33293859283549, 8887.481797086773, 8945.593877725412, 8951.10892949994, 0.9999983370163309, 0.9999949036324779, 0.9999986476060869, 59.99667043721558, 59.99081366334193, 59.996064554672586, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 601.6073, 4.562638, 2747.754, 604.3383, 4.550066, 2747.384, 592.214, 9.262655, 5491.659, 606.5516, 9.043422, 5490.859, 601.4505, 9.137815, 5495.585, 593.9292, 9.247598, 5492.607, 100.0, 99.98841, 99.93185, 99.92377, 100.0, 99.95021
76691.22028000001, 281.2341187125873, 281.355534399202, 281.99500763309015, 31.745605909979304, 31.91653899689348, 31.8993460436834, 8873.647183812074, 8941.557900147967, 8951.379534723364, 177.0141247909571, 29.32490907135343, 16.444552339260554, 8891.487031716322, 8937.157886941293, 8953.575438411228, 0.9999980489505893, 0.9999937262734744, 0.9999983464174845, 59.988179055551186, 59.98889832894051, 59.98457820291935, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.529087, 2746.139, 600.4861, 4.576221, 2748.048, 594.7764, 9.235781, 5493.431, 607.5614, 9.036802, 5490.723, 601.3933, 9.137997, 5495.544, 594.0087, 9.246682, 5492.555, 99.94313, 100.0, 99.95994, 99.91089, 100.0, 99.94826
76693.61140000001, 281.2805153123347, 281.36986550959654, 281.9153370891193, 31.725909505594874, 31.909984589562242, 31.878883153334204, 8877.505520343073, 8936.081412352221, 8948.222516767844, 182.61527262492405, 36.819465551217036, 15.154381686515535, 8881.80757296881, 8937.174184084495, 8948.628502485572, 0.9999984073354591, 0.9999919108095193, 0.9999965238630548, 59.98393468345427, 59.98981435566723, 59.986124569313525, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.825, 4.470906, 2740.633, 594.1241, 4.621902, 2746.678, 600.9882, 9.144665, 5495.682, 613.6006, 8.927956, 5478.256, 595.194, 9.230223, 5493.697, 600.3508, 9.154023, 5495.705, 99.73437, 99.95471, 100.0, 99.68797, 99.96758, 100.0
76695.99676000001, 281.2205671041251, 281.27786971291283, 281.74636497285115, 31.74184414628358, 31.907748313268755, 31.901362288544114, 8887.035018254435, 8943.121727355314, 8949.429998882752, 180.65248302873692, 32.84379462545803, 14.548872797438435, 8889.18698035429, 8937.233891450916, 8953.932655828308, 0.9999978629933411, 0.999990639852376, 0.99999919011005, 59.99157910085454, 59.986273116143195, 59.9863831091865, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.528372, 2746.417, 600.5056, 4.576221, 2748.046, 594.7764, 9.235965, 5493.306, 607.542, 9.037538, 5490.449, 601.4124, 9.13818, 5495.476, 593.9689, 9.246865, 5492.561, 99.95098, 100.0, 99.96182, 99.91589, 100.0, 99.95133
76698.39448, 281.1642459598602, 281.3721368712638, 281.7918146375484, 31.731793855082984, 31.90522602224077, 31.89206803779642, 8878.82526396444, 8938.214953470466, 8949.332363605716, 180.19510502609637, 33.913952288628934, 13.800675697898214, 8887.407297052367, 8934.069370930534, 8947.82071361594, 0.9999973380288679, 0.9999940952772759, 0.9999982211738857, 59.989851004668076, 59.9883105092151, 59.986394086749605, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5557, 4.528016, 2746.193, 600.4666, 4.576406, 2748.105, 594.7569, 9.236149, 5493.304, 607.542, 9.037538, 5490.724, 601.6413, 9.133979, 5495.235, 592.2791, 9.275616, 5489.134, 99.94509, 100.0, 99.96086, 99.91483, 100.0, 99.88591
76700.80232, 281.3752432118419, 281.44385592039373, 282.0277177499654, 31.727305381285607, 31.910710904683636, 31.900891419141225, 8887.155497206088, 8940.691647955298, 8956.078321143443, 175.24903455078038, 26.142983121492307, 18.329502511208545, 8885.445757627893, 8938.996921600257, 8955.08414138937, 0.9999991397527114, 0.9999952895420232, 0.9999990556756092, 59.98821296090881, 59.99059627617414, 59.9889407981605, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 600.2667, 4.578165, 2748.098, 606.4395, 4.532751, 2746.879, 590.1369, 9.291002, 5489.206, 604.3768, 9.090306, 5493.146, 602.8239, 9.115351, 5495.523, 593.5117, 9.249795, 5492.547, 100.0, 99.95373, 99.87619, 99.96559, 99.99224, 99.94802
76703.16808, 281.39507804014795, 281.51982906014405, 281.975075086923, 31.711318677033685, 31.914869744166364, 31.88001974634112, 8890.121419857329, 8943.177261950425, 8951.341807841716, 176.3880559815284, 25.221938755439623, 17.13182123408808, 8879.637977178178, 8942.274342754035, 8954.865471863595, 0.99999893668783, 0.999994395852736, 0.9999979757297762, 59.99269418636693, 59.99387617675922, 59.99164108592653, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.527302, 2746.192, 600.5056, 4.575485, 2748.219, 594.7375, 9.236333, 5493.253, 607.5809, 9.036986, 5490.612, 601.3933, 9.138544, 5495.37, 594.0286, 9.246865, 5492.674, 99.94888, 100.0, 99.96182, 99.91281, 100.0, 99.94936
76705.56888, 281.31662846035823, 281.47210336277743, 281.96244267695084, 31.718817344368535, 31.897620323078886, 31.8835474783457, 8879.644769613842, 8940.04516652766, 8951.519996030927, 182.52926451456824, 38.73926335197302, 8.93714856360134, 8890.384023267032, 8938.850613391456, 8948.439890337211, 0.999998957150743, 0.9999907943128364, 0.9999985725054698, 59.991623527073905, 59.992564129215104, 59.99283300267124, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 612.7856, 4.472512, 2740.628, 594.1825, 4.622639, 2746.681, 600.8522, 9.144849, 5495.512, 613.6006, 8.927956, 5478.414, 595.1559, 9.230406, 5493.636, 600.311, 9.155122, 5495.685, 99.73454, 99.96082, 100.0, 99.69105, 99.96954, 100.0
76707.95104, 281.3040404218429, 281.3800952370396, 281.9703972679673, 31.723554538596773, 31.900489867232412, 31.901823888517686, 8886.194339654938, 8938.264631151233, 8956.49597435894, 181.75480738059105, 33.56339995034068, 11.870837760507811, 8887.100174678244, 8934.26911128993, 8954.616427530133, 0.9999983374794583, 0.9999923990678989, 0.9999988153569704, 59.99560667050962, 59.99308371988159, 59.993230915172454, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.52748, 2746.417, 600.4666, 4.576221, 2748.107, 594.7375, 9.236149, 5493.253, 607.542, 9.036618, 5490.716, 601.3552, 9.13818, 5495.429, 594.0286, 9.246865, 5492.667, 99.94315, 100.0, 99.96288, 99.91092, 100.0, 99.94824
76710.32848000001, 281.3559515193935, 281.38982892881, 281.9678178036405, 31.74132851863859, 31.901100229741534, 31.882973543193646, 8889.081082798095, 8936.16983058891, 8955.49051644665, 177.08556358130681, 27.25804076088798, 14.783173396969914, 8882.143133777914, 8937.185983620808, 8950.177828228416, 0.9999987792342979, 0.9999940443487961, 0.9999987038599775, 59.99196048398855, 59.99412024909182, 59.98835950265089, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528372, 2746.36, 600.5056, 4.576037, 2748.044, 594.7375, 9.235781, 5493.358, 607.5614, 9.036435, 5490.619, 601.4124, 9.137631, 5495.751, 594.0087, 9.246865, 5492.405, 99.94315, 100.0, 99.9599, 99.91208, 100.0, 99.95033
76712.7608, 281.26413274224734, 281.4589148194702, 281.92020285569856, 31.72215094443976, 31.905149688391976, 31.90395662600955, 8887.907234556034, 8942.343768460592, 8956.001026408629, 180.63067679442884, 32.407079473777, 16.362443546141094, 8881.609582302588, 8941.165709383062, 8950.77720250538, 0.9999982447888954, 0.9999959094783338, 0.9999984018016155, 59.99131212182354, 59.99332694753614, 59.99015600995018, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 600.3455, 4.577808, 2748.097, 606.887, 4.525383, 2745.879, 588.3704, 9.321007, 5485.873, 601.9301, 9.124689, 5495.013, 605.4944, 9.071703, 5493.917, 590.8874, 9.280376, 5490.32, 100.0, 99.94361, 99.81556, 99.99289, 99.97062, 99.90749
76715.17684, 281.289163024486, 281.4391023817707, 282.0165734189267, 31.722653482336256, 31.93998410741068, 31.8865885004638, 8883.318972581852, 8939.6483492089, 8953.349556702593, 178.58439486070893, 30.09632987200621, 10.954201167959127, 8886.806811460845, 8940.30875268997, 8950.73424819183, 0.9999984714735126, 0.999994104768693, 0.9999981891849731, 59.9981466943786, 59.99455635519561, 59.99426373383568, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5951, 4.528194, 2746.188, 600.5639, 4.575669, 2747.991, 594.7375, 9.236149, 5493.534, 607.542, 9.036435, 5490.599, 601.3742, 9.138362, 5495.526, 593.9888, 9.246865, 5492.615, 99.95324, 100.0, 99.96597, 99.91092, 100.0, 99.95141
76717.5556, 281.35089275136437, 281.5062437432222, 282.05919379019485, 31.70740504865168, 31.88709590510769, 31.868766511747125, 8878.843357543938, 8938.878581701807, 8949.802551902389, 182.40562626595238, 36.32620876764622, 15.024749791948125, 8887.012695375359, 8941.447778555374, 8952.751568938073, 0.9999988044443757, 0.999990411509848, 0.9999987530737204, 59.99235613044906, 59.99396457605964, 59.99708227295084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 610.6564, 4.491608, 2741.883, 595.4666, 4.616192, 2746.735, 599.9981, 9.159575, 5495.75, 613.5812, 8.928139, 5478.31, 595.2512, 9.229675, 5493.685, 600.3309, 9.155854, 5495.686, 99.82114, 99.97309, 100.0, 99.68893, 99.96872, 100.0
76719.98772, 281.2960255919455, 280.94212040480437, 282.0217316350114, 31.740274675416565, 31.912882466719484, 31.901928157815544, 8898.399883992794, 8927.043855554488, 8956.449110574322, 174.47456779135882, 32.55494744040823, 22.874056381137507, 8900.160698874202, 8921.487935157113, 8958.288941892244, 0.9999954142239811, 0.999994523637289, 0.999996966344194, 59.999532535087305, 59.99741427792085, 59.99680347774094, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.52748, 2746.417, 600.5444, 4.575669, 2748.103, 594.7569, 9.236149, 5493.358, 607.542, 9.037722, 5490.619, 601.3933, 9.137997, 5495.526, 593.9689, 9.246865, 5492.561, 99.95322, 100.0, 99.96277, 99.91375, 100.0, 99.95133
76722.3678, 281.03917981615274, 281.30782842581664, 281.7921740523452, 31.761991598908768, 31.901695923097197, 31.915399544394948, 8888.565148299327, 8935.18588791018, 8953.516406115825, 180.4197665723441, 27.644370527965407, 16.662511034408908, 8889.404606487393, 8941.536719328162, 8948.213777611692, 0.9999989089115793, 0.9999945072378231, 0.9999979790025906, 59.99728534771557, 59.9977883803552, 59.998792111972655, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.674, 4.527837, 2746.417, 600.4277, 4.576037, 2748.05, 594.7569, 9.236333, 5493.364, 607.542, 9.03717, 5490.618, 601.3742, 9.137815, 5495.536, 593.9888, 9.246865, 5492.621, 99.94508, 100.0, 99.96288, 99.9129, 100.0, 99.95035
76724.6774, 281.367479939847, 281.4702851313008, 281.98843479790395, 31.691038842635834, 31.919116611029814, 31.891034763325905, 8887.122803881812, 8933.492014030382, 8948.258111803814, 180.48402003767114, 28.454250350607253, 17.07428635778888, 8884.897950258195, 8937.875573474288, 8958.115349805568, 0.9999982479381203, 0.9999955835064113, 0.9999986530262368, 60.00219518430372, 60.00136382758042, 60.00391599086696, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 600.2075, 4.578343, 2748.207, 606.848, 4.525015, 2745.985, 588.3898, 9.321191, 5484.572, 601.3087, 9.13995, 5495.582, 607.6307, 9.035909, 5490.789, 588.4221, 9.315719, 5486.564, 100.0, 99.93942, 99.80291, 100.0, 99.91602, 99.81998
76727.06848, 281.30859090228597, 281.45259792791234, 281.9904233848515, 31.716072777573316, 31.89985841645687, 31.901171080138656, 8879.170557734717, 8931.245381795068, 8957.851289653845, 180.04498601399246, 30.00487546047134, 17.04688414370321, 8892.195252981337, 8943.498247901895, 8957.55535452632, 0.9999983471714986, 0.9999942923886997, 0.9999987552265097, 60.00549207286801, 60.003244413898244, 60.00119213933201, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.527658, 2746.245, 600.5444, 4.575853, 2748.049, 594.7569, 9.236149, 5493.357, 607.542, 9.036618, 5490.612, 601.3933, 9.137815, 5495.588, 593.9689, 9.247048, 5492.563, 99.94696, 100.0, 99.96275, 99.91281, 100.0, 99.95022
76729.46556000001, 281.32406576841015, 281.5173857149463, 282.0262525797289, 31.714574933689427, 31.898409423703654, 31.866400105520842, 8880.738979974918, 8938.944777479117, 8954.082537986276, 185.1693224796445, 35.68678217982233, 18.436925168823336, 8883.194162063091, 8943.14584985088, 8953.265198968777, 0.9999987438839474, 0.9999889900392258, 0.9999987925041328, 60.00541999639829, 60.00319538550668, 60.0024229442025, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 607.5612, 4.516415, 2744.862, 598.1709, 4.593536, 2747.64, 598.3093, 9.184977, 5495.63, 612.1636, 8.946894, 5478.68, 595.5374, 9.228031, 5493.712, 600.1918, 9.156404, 5495.683, 99.89664, 100.0, 100.0, 99.70704, 99.96921, 100.0
76731.81368, 281.19335570536987, 281.4866721689219, 281.9624924978465, 31.73356230412166, 31.892266365362307, 31.90596555999642, 8886.675794483555, 8941.610844668923, 8952.917511518186, 183.77795508037343, 34.6565267582896, 17.50600337704668, 8880.311072232438, 8942.184596804838, 8959.024879448158, 0.9999990069781388, 0.9999922959688671, 0.999998641577922, 60.00427174917004, 60.00564001936322, 60.00725952126392, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 607.778, 4.517129, 2746.131, 600.2332, 4.576221, 2748.154, 594.7958, 9.235781, 5493.363, 607.5614, 9.038457, 5490.514, 601.4124, 9.137631, 5495.675, 593.9888, 9.246865, 5492.674, 99.93221, 100.0, 99.96003, 99.91458, 100.0, 99.95037
76734.20984000001, 281.4650798095408, 281.370007965937, 282.0494441453812, 31.719497413473455, 31.906643923906646, 31.88435906564325, 8888.41147011592, 8941.982417513922, 8952.799227276126, 181.7219705153716, 26.89477953439382, 16.537630779803067, 8886.758128488624, 8934.992382276461, 8957.400042656192, 0.9999985437742406, 0.9999934320338947, 0.9999982354508711, 60.01020017166302, 60.00814701892191, 60.013303853325816, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.527658, 2746.198, 600.5639, 4.576037, 2748.161, 594.7764, 9.235965, 5493.312, 607.5614, 9.036802, 5490.626, 601.4124, 9.137631, 5495.372, 593.9888, 9.246865, 5492.675, 99.95308, 100.0, 99.96193, 99.91386, 99.99941, 99.95035
76736.62028, 281.3667449757036, 281.5671923518415, 282.02723791592035, 31.70766449282191, 31.89406172809164, 31.867819131481873, 8890.281426839923, 8935.854534648046, 8953.46487140918, 173.9961407022388, 18.069403826706548, 16.80966394930465, 8878.347512282962, 8937.721345537144, 8956.732209804682, 0.9999987653970857, 0.9999976291402661, 0.9999982812658689, 60.01400654310506, 60.01494981535008, 60.01774734683768, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 600.3258, 4.577808, 2747.991, 606.8091, 4.525568, 2746.042, 588.351, 9.321743, 5484.625, 601.2698, 9.139766, 5495.478, 607.6689, 9.035543, 5490.522, 587.6865, 9.330002, 5483.251, 100.0, 99.93946, 99.80087, 100.0, 99.90915, 99.77874
76739.00996000001, 281.1805202875303, 281.4003912079131, 281.9033631055481, 31.75207359289704, 31.906487003533414, 31.909527254437183, 8878.003907783837, 8939.176676680245, 8953.087355897573, 181.15922487926755, 30.718392465915258, 17.267114920538006, 8881.981044963808, 8946.405394992791, 8956.09350261465, 0.999998546632426, 0.9999943029685423, 0.9999985581836202, 60.01522179482107, 60.01072907926284, 60.00992089674732, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.526766, 2746.307, 600.5444, 4.57659, 2748.048, 594.7569, 9.235965, 5493.318, 607.6197, 9.038274, 5490.723, 601.3552, 9.137815, 5495.586, 594.0087, 9.246499, 5492.621, 99.94923, 100.0, 99.9629, 99.91186, 100.0, 99.94925
76741.44852, 281.2986354229291, 281.49174496216057, 282.0297687523321, 31.69842115093326, 31.907485186087637, 31.871824891766984, 8884.718257090579, 8938.201903820474, 8953.666370406529, 176.50922267657484, 38.00853489251267, 14.092263842887405, 8887.128276378355, 8931.137267189039, 8950.020820172962, 0.9999995226920589, 0.999992681046242, 0.999999285622935, 60.011107311328274, 60.009333884526654, 60.00837420224992, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.526945, 2746.193, 600.4472, 4.578984, 2747.986, 595.9799, 9.213324, 5495.06, 610.1441, 8.99194, 5484.471, 597.3113, 9.199359, 5494.624, 598.7007, 9.165926, 5495.767, 99.95722, 100.0, 99.98711, 99.82113, 99.9858, 100.0
