TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
78259.7868, 283.1625842480641, 283.329100147114, 283.8601769793855, 31.5614185761739, 31.749653038997657, 31.713817175281726, 8891.243936274663, 8949.83098575922, 8963.518465166846, 178.20108561850157, 36.45178156067141, 13.4384376100611, 8885.103348728566, 8949.390525509636, 8954.823791557963, 0.9999983261180547, 0.9999878923935174, 0.9999980449211717, 59.96866485278998, 59.96376917354817, 59.96552192728129, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.507492, 2744.63, 599.6884, 4.582853, 2748.156, 594.5046, 9.23983, 5492.962, 607.4644, 9.038274, 5490.717, 794.8875, 6.912333, 5494.536, 820.7143, 6.668534, 5472.93, 99.88419, 100.0, 99.95971, 99.91469, 99.98026, 99.60147
78262.18512000001, 282.99317591631757, 283.2902431670154, 283.7348255687686, 31.54341560259837, 31.74405959361972, 31.72043548296322, 8896.908236354931, 8954.354769389065, 8968.015542785295, 179.84567343227673, 35.45504392740804, 16.47597306600983, 8894.041886998717, 8956.083788603342, 8966.574932086276, 0.9999980060681527, 0.9999930230769419, 0.9999981182115735, 59.96507124360452, 59.96422357610978, 59.9651493338838, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 615.0724, 4.44949, 2737.237, 605.992, 4.532014, 2746.439, 600.8134, 9.147426, 5495.636, 601.2504, 9.13756, 5495.387, 800.2856, 6.870694, 5495.772, 824.6707, 6.630812, 5465.664, 99.62317, 99.95403, 100.0, 100.0, 100.0, 99.43808
78264.59824, 283.108356921388, 283.43325677995017, 283.84737315223185, 31.560427366321168, 31.727615907263626, 31.7402173951209, 8903.516299907384, 8947.657565997844, 8958.833350403604, 179.2555359771029, 34.43849762092759, 14.438949368747672, 8887.280436942297, 8945.845112921812, 8955.28980203122, 0.9999991323930888, 0.9999921679974295, 0.999999039226892, 59.964651372613694, 59.963535794951774, 59.963426284007426, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.507492, 2744.462, 599.6495, 4.583037, 2748.105, 594.4658, 9.239646, 5493.077, 607.4644, 9.038274, 5490.65, 794.9065, 6.911967, 5494.485, 820.6746, 6.670732, 5473.333, 99.88207, 100.0, 99.95663, 99.91256, 99.98225, 99.60033
78267.01852000001, 283.1588344946492, 283.1350980056813, 283.84845447263996, 31.521722073305526, 31.701072004089355, 31.673887867285195, 8878.695332641208, 8931.411328394557, 8957.905914483996, 180.70745803090995, 36.19610546143349, 14.179906756680793, 8881.177223590244, 8934.135591518288, 8945.671601004191, 0.9999987104967356, 0.9999910530373334, 0.9999985714799168, 59.962028627787134, 59.96423795941755, 59.9635209469363, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 605.7868, 4.534083, 2746.897, 595.5638, 4.615087, 2746.677, 589.1081, 9.311803, 5484.381, 613.4647, 8.929977, 5478.576, 788.6691, 6.960728, 5489.647, 813.9745, 6.738486, 5485.636, 99.97071, 99.97318, 99.80793, 99.6927, 99.89525, 99.82225
78269.46800000001, 283.08531901198694, 283.3218948149665, 283.9453821249076, 31.539102072852753, 31.70665522586568, 31.719549093844872, 8891.958848250475, 8949.910390318024, 8961.045020353493, 179.2533141280087, 32.99198312548265, 12.941804082805902, 8901.005530550063, 8950.789901519767, 8959.98487243768, 0.9999985657526647, 0.9999918661893606, 0.9999988094586877, 59.966459639062926, 59.96550212464911, 59.963565279282506, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.508027, 2744.571, 599.6301, 4.582668, 2747.935, 594.5046, 9.239646, 5493.018, 607.4644, 9.03809, 5490.71, 794.8683, 6.912333, 5494.371, 820.5552, 6.6689, 5473.445, 99.88816, 100.0, 99.95878, 99.91458, 99.98121, 99.60042
78271.91448, 283.18000966414024, 283.2140516480482, 283.73615355464375, 31.567033564854945, 31.74905691473332, 31.71788294786278, 8885.506835000482, 8942.742787929814, 8966.142779286496, 182.72631794708786, 32.381529667560244, 15.437159985909148, 8890.81715029405, 8945.494160851216, 8953.966723365611, 0.9999984058286594, 0.9999944020091185, 0.9999991995619211, 59.96229070053901, 59.96136658191623, 59.96090642660079, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9214, 4.507492, 2744.576, 599.6689, 4.582116, 2748.046, 594.4852, 9.240014, 5493.203, 607.5032, 9.037538, 5490.663, 794.8683, 6.912333, 5494.593, 820.6944, 6.66945, 5473.502, 99.88623, 100.0, 99.95876, 99.91577, 99.98421, 99.60145
78274.31196, 283.0371734615909, 283.2925002425312, 283.8056893840964, 31.54308598735741, 31.745446461513517, 31.72669818495025, 8901.168815698184, 8942.751704867418, 8956.546101973892, 181.77889580235478, 30.98876970041829, 11.859551734527031, 8896.837477960235, 8952.279151412567, 8970.085832039154, 0.9999987151543971, 0.9999926894137489, 0.999998374245997, 59.9584232979428, 59.95771418327722, 59.958328750137646, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 615.1119, 4.450025, 2737.18, 606.0504, 4.532014, 2746.49, 600.794, 9.147058, 5495.753, 601.2115, 9.140685, 5495.684, 800.915, 6.861562, 5495.688, 825.7641, 6.618909, 5462.694, 99.61705, 99.95998, 100.0, 100.0, 100.0, 99.40477
78276.69556000001, 283.11802149376405, 283.36779691866167, 283.9233256922216, 31.53850357055547, 31.71988242810349, 31.72746795023558, 8887.486528152798, 8950.95091117028, 8968.996312938067, 178.0121847587136, 34.2117761097561, 14.703434856217427, 8880.757853116398, 8944.272893069312, 8961.049672032606, 0.9999982719624423, 0.9999914513060109, 0.9999989699091595, 59.95869298149028, 59.95721227770094, 59.96086604504235, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9412, 4.507849, 2744.515, 599.7468, 4.581748, 2747.988, 594.524, 9.239646, 5493.026, 607.5032, 9.03809, 5490.775, 794.8875, 6.912333, 5494.432, 820.6149, 6.668534, 5473.22, 99.8941, 100.0, 99.95674, 99.9147, 99.98231, 99.59314
78279.06464000001, 283.1655403063913, 283.2473361234321, 283.83046166413385, 31.49203197428542, 31.700683729126716, 31.68682209960107, 8887.38544526141, 8934.868721492801, 8945.314746948043, 186.02609127570395, 34.00338097817166, 13.270980775665066, 8882.78159917795, 8944.21559274738, 8953.21865349234, 0.9999981481485696, 0.9999923231389773, 0.9999988774299076, 59.96438583077112, 59.966366846180854, 59.96224504641572, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 607.5217, 4.524981, 2746.823, 596.6339, 4.606798, 2747.191, 590.0787, 9.29947, 5485.752, 612.6296, 8.935126, 5478.627, 788.7072, 6.960728, 5489.754, 813.8354, 6.740134, 5485.868, 99.94747, 99.98756, 99.84777, 99.69472, 99.89919, 99.82647
78281.47616, 283.2709375641118, 283.42404560090944, 283.83697783242826, 31.50779633884597, 31.724991578919397, 31.75119247975562, 8893.709875085444, 8949.902937086841, 8959.949047703332, 176.09800155723497, 34.10149781930318, 16.07623697738518, 8889.45122925075, 8951.87913010218, 8965.551572318698, 0.9999985876406572, 0.9999912167949028, 0.9999981672717353, 59.96910300496364, 59.967438087680485, 59.966262922734956, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.0146, 4.515166, 2744.629, 599.6106, 4.582484, 2747.877, 594.524, 9.239646, 5493.243, 607.4644, 9.038274, 5490.833, 794.9065, 6.91215, 5494.481, 820.5751, 6.67, 5472.817, 99.89249, 100.0, 99.95865, 99.91159, 99.98525, 99.59523
78283.8174, 283.150968964859, 283.36708228749364, 283.9844951225352, 31.505413773776496, 31.730649008139693, 31.705395137377213, 8892.73503109863, 8951.750914591652, 8967.49375613934, 177.51795614294178, 35.64495581860592, 15.70538148648393, 8905.150568223062, 8945.196495496919, 8959.479863181883, 0.9999979683510873, 0.9999924035820947, 0.9999984246240946, 59.963712378600036, 59.969945480705036, 59.96859670084015, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8623, 4.507849, 2744.734, 599.6689, 4.582668, 2748.218, 594.5046, 9.239646, 5493.079, 607.4449, 9.038457, 5490.774, 794.8875, 6.911967, 5494.377, 820.5751, 6.670732, 5473.392, 99.88416, 100.0, 99.95756, 99.91575, 99.98522, 99.59944
78286.26752000001, 283.20068863445545, 283.362313557447, 283.8621043774692, 31.517998974286854, 31.72186753497742, 31.709071167174166, 8896.202077793612, 8946.758628259879, 8957.887765663001, 183.89038599830542, 37.72282583492051, 15.98173211835092, 8890.398198475243, 8958.497296425629, 8965.373558075447, 0.9999980815337274, 0.9999913999071528, 0.999998622043121, 59.96898895736346, 59.97184207779913, 59.97198241220382, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 615.171, 4.450025, 2737.295, 605.8558, 4.532751, 2746.325, 600.794, 9.147426, 5495.747, 601.1921, 9.140869, 5495.73, 801.0677, 6.859919, 5495.573, 826.9968, 6.597117, 5456.155, 99.62124, 99.95587, 100.0, 100.0, 100.0, 99.28578
78288.65236000001, 283.140848587779, 283.4032290768044, 283.91898026422706, 31.546947901444565, 31.72071731272995, 31.72506038488679, 8889.381827759546, 8949.648550530654, 8961.798525477288, 182.06573980202666, 32.93644876777307, 12.334938502992543, 8897.102330620217, 8946.402170127909, 8961.95532436618, 0.999998717870161, 0.9999921957928897, 0.9999985261047264, 59.97416687835988, 59.97698620468436, 59.97478526580786, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9214, 4.508027, 2744.568, 599.7079, 4.582116, 2747.88, 594.4852, 9.23983, 5493.131, 607.4838, 9.037906, 5490.775, 794.8875, 6.91215, 5494.376, 820.8137, 6.6689, 5473.444, 99.88625, 100.0, 99.95865, 99.91374, 99.97924, 99.6004
78291.0424, 283.08200100403764, 283.30185183112735, 283.8251108250485, 31.506135836823677, 31.681990900743703, 31.67761003053673, 8882.782566282309, 8938.431477856675, 8953.154174101524, 180.03085242443922, 35.978406165242404, 16.116576336254184, 8884.536438282685, 8935.189242335067, 8951.421631347068, 0.999998639960074, 0.9999913277451832, 0.999999128023549, 59.981629444037345, 59.98045856775395, 59.97779298532425, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8623, 4.507135, 2744.8, 599.455, 4.588747, 2747.764, 592.8157, 9.270571, 5489.858, 610.0276, 8.987895, 5484.621, 790.7291, 6.949771, 5490.521, 811.2509, 6.756798, 5487.288, 99.89026, 100.0, 99.91125, 99.80379, 99.91115, 99.87192
78293.47664000001, 283.21786976702424, 283.3623143651826, 283.9589262126089, 31.548942600189687, 31.707801263399578, 31.733678480474858, 8894.098674813655, 8949.881270125661, 8960.899211093558, 176.63061806558062, 32.52980629444701, 14.015021726316718, 8890.54409915478, 8954.493311279204, 8958.57703693576, 0.9999984548266888, 0.9999905629089946, 0.9999984648393742, 59.98584386816387, 59.98505669418729, 59.985029450713135, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 605.9445, 4.527658, 2745.438, 598.3654, 4.588747, 2748.105, 594.3687, 9.24075, 5493.013, 607.5226, 9.037722, 5490.657, 794.8875, 6.91215, 5494.593, 820.7739, 6.667802, 5473.336, 99.94655, 100.0, 99.9565, 99.91278, 99.98329, 99.59105
78295.88660000001, 283.1610237092192, 283.3049698339533, 283.8386753682383, 31.548144730157958, 31.73016596875905, 31.719050157000602, 8883.637494331908, 8952.559636798123, 8959.149536559376, 179.59992242989256, 35.094493510542634, 11.733399064564765, 8897.772993187038, 8951.24399933475, 8959.159887799244, 0.9999986528941246, 0.9999939664050868, 0.9999989418830244, 59.98502134334304, 59.986572018965134, 59.98350683266359, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.507313, 2744.567, 599.7079, 4.582484, 2748.159, 594.4852, 9.239462, 5493.021, 607.4449, 9.038274, 5490.761, 794.9256, 6.912333, 5494.542, 820.6547, 6.669267, 5473.277, 99.87808, 100.0, 99.95971, 99.91552, 99.9843, 99.5984
78298.33456, 283.1810415015987, 283.27912941595025, 283.87142470412516, 31.526913674570956, 31.71736067280146, 31.708540880152263, 8888.54070693995, 8948.51956485558, 8965.346746761341, 181.16794103871757, 33.08431289459804, 16.27836845166621, 8891.987794538376, 8948.504876218618, 8962.122264795347, 0.9999983037851412, 0.9999911178252221, 0.999998796324496, 59.982690479267546, 59.98096354575801, 59.97783546665043, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 615.1513, 4.44949, 2737.295, 605.992, 4.532382, 2746.716, 600.8328, 9.146873, 5495.532, 601.2115, 9.140501, 5495.566, 801.1249, 6.859736, 5495.795, 826.9968, 6.597301, 5456.102, 99.62125, 99.95592, 100.0, 100.0, 100.0, 99.28897
78300.75396, 283.1276511769239, 283.19363056552544, 283.83073342193364, 31.536570000969242, 31.76646626376904, 31.722548750606105, 8884.295411956897, 8947.741468009744, 8967.609124547054, 181.73660159490782, 33.16171177814795, 16.917946310164552, 8888.959935899127, 8950.413645443157, 8962.086716875105, 0.9999984318933234, 0.9999911066882472, 0.9999986670227771, 59.97803967456934, 59.97801234972507, 59.97805658706303, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8623, 4.507313, 2744.683, 599.7468, 4.581748, 2748.102, 594.5046, 9.239646, 5493.026, 607.4644, 9.038274, 5490.545, 794.8875, 6.912333, 5494.484, 820.6746, 6.669084, 5473.215, 99.88992, 100.0, 99.95865, 99.91386, 99.98326, 99.59737
78303.18452000001, 283.17931749338277, 283.25405064756256, 283.7991656422196, 31.49670036381805, 31.695730613261894, 31.675713446259127, 8884.516865808993, 8933.79250696092, 8946.577294403538, 176.9430739887598, 32.19388191761527, 17.927897269285324, 8881.167338719924, 8935.467106208003, 8951.61448436313, 0.9999984127931494, 0.99999286838697, 0.9999980123275914, 59.97351170098831, 59.97536169676717, 59.97631247323339, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.882, 4.50767, 2744.734, 599.6689, 4.583774, 2747.985, 593.3398, 9.255845, 5490.601, 609.3868, 8.994698, 5485.99, 791.1678, 6.944475, 5490.867, 816.5392, 6.718709, 5489.666, 99.89217, 100.0, 99.92423, 99.84146, 99.93196, 99.92324
78305.55532, 283.12800727914464, 283.30448600295443, 283.8620883519887, 31.524277005840542, 31.72780067997972, 31.70282582404599, 8895.318156037374, 8939.495239805306, 8964.196478558753, 181.38496445081637, 36.06706329594181, 14.147119861520878, 8895.479496735823, 8945.821899953968, 8955.173589733411, 0.9999984573295243, 0.9999921806105027, 0.9999988593636999, 59.973806420515245, 59.977828164308, 59.973782225410666, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 604.8405, 4.536404, 2746.714, 597.3148, 4.59722, 2747.76, 592.8351, 9.253635, 5492.996, 607.6779, 9.038274, 5490.774, 794.8683, 6.912333, 5494.428, 820.5552, 6.67, 5473.278, 99.96639, 99.99815, 99.94902, 99.91469, 99.98222, 99.59835
78307.95284000001, 283.05073967995196, 283.2833103414306, 283.9152384853542, 31.547654432782878, 31.722832661290752, 31.711136063816117, 8890.505146273517, 8946.0272750399, 8963.773988652265, 179.29292770164375, 42.7742461671902, 13.060611478787905, 8891.536496126224, 8948.536515173877, 8957.537095351052, 0.9999981620859008, 0.9999920000316449, 0.9999975939015093, 59.971184781759725, 59.97419632664694, 59.97595183917266, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8032, 4.508027, 2744.625, 599.6106, 4.581932, 2747.986, 594.4852, 9.239646, 5493.026, 607.5032, 9.037906, 5490.716, 794.8875, 6.91215, 5494.433, 820.6944, 6.669084, 5473.158, 99.88801, 100.0, 99.96, 99.91481, 99.98233, 99.59935
78310.38464, 283.1737583440658, 283.2703694412268, 283.92821821206223, 31.527317503208184, 31.67531633618046, 31.703050589814904, 8889.352520096129, 8942.892059477414, 8956.745565016137, 179.917617854119, 36.637507753917816, 18.698867025745585, 8896.422174671554, 8942.131375425006, 8959.584489856003, 0.9999984845804833, 0.9999906274998719, 0.9999988105659802, 59.96967671178509, 59.971880693084735, 59.97551360154205, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 615.2104, 4.450025, 2737.07, 605.9725, 4.532014, 2746.263, 600.8134, 9.146505, 5495.754, 601.1533, 9.14142, 5495.561, 801.1249, 6.859919, 5495.686, 826.8973, 6.597667, 5456.326, 99.61305, 99.95792, 100.0, 100.0, 100.0, 99.29108
78312.78736, 283.2413685115642, 283.2407306322755, 283.92236275683763, 31.52935424924237, 31.706604539613604, 31.73038748364794, 8898.577785556954, 8946.081888440927, 8961.853354459672, 181.64440869604869, 33.840343816231325, 15.520024184840167, 8896.268562859512, 8946.76219002082, 8960.135007340004, 0.9999986375268018, 0.9999923686445787, 0.9999979379321746, 59.97286332278554, 59.97012599761168, 59.96776907724987, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.507492, 2744.409, 599.7079, 4.583405, 2748.049, 594.5046, 9.23983, 5493.078, 607.5032, 9.038641, 5490.611, 794.8683, 6.912333, 5494.484, 820.6746, 6.669084, 5473.158, 99.88017, 100.0, 99.95767, 99.9167, 99.98121, 99.60053
78315.16896000001, 283.1615335501788, 283.24535191653933, 283.82995262156084, 31.50568086908081, 31.697174020421297, 31.675354737724366, 8877.04017665478, 8926.602319693273, 8949.0722755801, 180.07906339919555, 35.60979028693464, 10.866659213905223, 8884.480952363292, 8939.961967451603, 8952.128177270002, 0.9999984535691985, 0.9999937231464746, 0.9999971714685172, 59.97178543022242, 59.96970036815585, 59.97331922620084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8032, 4.507313, 2744.52, 599.7079, 4.5823, 2748.101, 594.5046, 9.239646, 5493.026, 607.6197, 9.027609, 5489.225, 793.228, 6.928038, 5492.722, 818.6268, 6.697101, 5480.747, 99.89202, 100.0, 99.95674, 99.90283, 99.96069, 99.71671
78317.54396000001, 283.1500986860596, 283.347641467673, 283.9357084318113, 31.552379312173368, 31.733060812397703, 31.704180105333258, 8895.218568972796, 8944.557810867216, 8964.058617819237, 178.296450304043, 35.564024867447046, 17.61160019367844, 8888.44739996418, 8944.20338838114, 8964.322402123657, 0.999998501075187, 0.9999926984688369, 0.9999986766860436, 59.976783820581495, 59.977284499740996, 59.9828366268523, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 602.5339, 4.559783, 2747.673, 594.4744, 4.61564, 2747.136, 590.7581, 9.28272, 5490.194, 609.5227, 9.002788, 5489.193, 793.7048, 6.91635, 5494.472, 820.9131, 6.666337, 5473.387, 99.99896, 99.97939, 99.89319, 99.8759, 99.98305, 99.59206
78319.92396, 283.2398294169981, 283.32742864028495, 284.0016028466461, 31.536039308157683, 31.726891050725264, 31.69550415951479, 8887.394205274648, 8951.425674300159, 8968.738034481192, 179.77399609631766, 41.6180045018632, 15.626236276661984, 8894.44610663997, 8952.745876624982, 8961.34755049609, 0.9999980314176251, 0.999992724428087, 0.9999989798043275, 59.9838815340696, 59.982696987821924, 59.98040769164969, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 609.0003, 4.507135, 2744.682, 599.6301, 4.583037, 2748.101, 594.4852, 9.239462, 5493.085, 607.4644, 9.038457, 5490.768, 794.8683, 6.911967, 5494.428, 820.6149, 6.668717, 5473.102, 99.88401, 100.0, 99.95878, 99.91481, 99.97922, 99.59416
78322.29412, 283.2905046368392, 283.2452851498164, 283.8027455380567, 31.529584476766356, 31.681509165476125, 31.70448365268389, 8885.023776149006, 8939.826668784672, 8955.424865931927, 181.62443987413042, 36.76651185859055, 17.41888634772795, 8888.0946078561, 8940.27345138872, 8956.99803285811, 0.9999981235206665, 0.9999910726195298, 0.9999980770410596, 59.98134536656767, 59.98130346647343, 59.984297587237286, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 615.171, 4.44949, 2737.401, 606.0698, 4.531646, 2746.322, 600.8134, 9.146321, 5495.688, 601.1921, 9.140869, 5495.574, 801.1249, 6.860101, 5495.686, 826.957, 6.597667, 5455.985, 99.61724, 99.956, 100.0, 100.0, 100.0, 99.28689
78324.69572, 283.0909975362116, 283.221597424222, 283.9001039922026, 31.52904888821894, 31.73737293997741, 31.719438742690674, 8888.702180655988, 8947.194558622383, 8965.568723384253, 179.64178950245105, 37.56734037042497, 16.61257030993147, 8895.294029839535, 8940.7986179901, 8960.022189781012, 0.9999985483180325, 0.9999922101253267, 0.9999973911449825, 59.979617611861244, 59.98160532836066, 59.97995650544434, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.882, 4.506957, 2744.792, 599.6495, 4.582853, 2748.095, 594.4852, 9.240014, 5493.078, 607.5032, 9.038274, 5490.546, 794.8875, 6.911967, 5494.645, 820.595, 6.67, 5473.56, 99.89409, 100.0, 99.95782, 99.91575, 99.98435, 99.59935
78327.08360000001, 283.23690706380637, 283.3351463895645, 283.8259570592588, 31.52253943089359, 31.721349426453738, 31.69504829937892, 8885.26292504206, 8947.875674016397, 8961.509661504115, 177.67458692589753, 33.28669802137938, 15.93165711711606, 8887.922828206332, 8937.88485776706, 8950.813020870864, 0.9999979564454452, 0.9999933481407719, 0.9999979087774788, 59.98565820505337, 59.98343043960176, 59.98523489121123, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.882, 4.506957, 2744.576, 599.6301, 4.583037, 2748.21, 594.5046, 9.239646, 5493.079, 607.5226, 9.03809, 5490.775, 794.8875, 6.91215, 5494.536, 820.5155, 6.670732, 5475.048, 99.88625, 100.0, 99.95983, 99.91577, 99.98433, 99.6098
78329.43644, 283.15650966705215, 283.23616472816144, 283.76652421604547, 31.52872526213905, 31.742302770684642, 31.737432549499978, 8891.293290977505, 8945.549371412098, 8956.027883139435, 180.61746305067618, 36.379630723783976, 17.136355567496025, 8893.210692553255, 8954.226939794904, 8968.587282030601, 0.9999981325576786, 0.9999925738995834, 0.9999987033735532, 59.98268939054812, 59.97973244174858, 59.9824894830828, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 602.5536, 4.560497, 2747.644, 593.307, 4.628717, 2746.059, 588.2346, 9.321375, 5485.267, 612.6102, 8.959212, 5483.379, 790.8436, 6.940822, 5492.645, 820.4956, 6.656448, 5473.163, 99.99788, 99.94821, 99.81554, 99.76212, 99.9498, 99.54213
78331.81668, 283.1676927929256, 283.16776715566783, 283.7918956260745, 31.534414897186924, 31.735835153071825, 31.70588151502202, 8886.734220158352, 8949.264816825864, 8963.404786777763, 174.6115283934878, 34.8599372824649, 16.91998205343907, 8892.48115973745, 8945.592695153404, 8963.14327955237, 0.9999983243967143, 0.9999917513823715, 0.9999976628178213, 59.9774489882776, 59.98147895582223, 59.9842089395857, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9412, 4.507849, 2744.682, 599.7662, 4.582116, 2748.156, 594.4852, 9.239646, 5493.026, 607.4644, 9.038274, 5490.761, 794.9065, 6.911967, 5494.433, 820.6746, 6.669084, 5472.99, 99.88206, 100.0, 99.95674, 99.91575, 99.98233, 99.59213
78334.20820000001, 283.1156767263756, 283.2097849432425, 283.8104565111496, 31.513564552618508, 31.701423244009707, 31.716249794913228, 8889.632157535254, 8946.634435907066, 8962.399679566808, 181.62176506436435, 36.55732599585939, 17.963241684172317, 8886.103320194281, 8943.9904967206, 8963.225423556894, 0.9999989320486175, 0.9999910745232581, 0.9999974887119182, 59.98332661884742, 59.979776122399166, 59.98153353164884, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 613.1207, 4.463053, 2738.929, 604.9609, 4.535146, 2746.608, 600.1534, 9.157182, 5495.767, 601.2698, 9.140869, 5495.678, 801.144, 6.859736, 5495.627, 826.8774, 6.596934, 5456.272, 99.70135, 99.96017, 100.0, 100.0, 100.0, 99.28792
78336.58468, 283.0214398690806, 283.34353883726374, 283.9347679078954, 31.532056700800013, 31.737298118036364, 31.71943369725197, 8887.62417086015, 8951.770914629453, 8966.376973178252, 178.8625500560688, 37.35769511151193, 20.372503047065038, 8900.389204082183, 8950.809461953962, 8961.935455342194, 0.9999989626557373, 0.9999906994241583, 0.9999986426852779, 59.97794127690044, 59.98020719867719, 59.980180455393366, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.507849, 2744.462, 599.6884, 4.582484, 2748.047, 594.5046, 9.23983, 5493.196, 607.4838, 9.03809, 5490.768, 794.8875, 6.912333, 5494.484, 820.6547, 6.669267, 5473.565, 99.89218, 100.0, 99.95983, 99.91577, 99.98326, 99.59734
78338.95548, 283.1613513776226, 283.25788226696096, 283.94773797586646, 31.50399349363749, 31.725473400736803, 31.683219651609917, 8889.488414482781, 8945.204146907974, 8964.38107414545, 180.99109274010505, 37.93502587036619, 14.495972663169596, 8900.92031317576, 8947.901492995665, 8964.546130019728, 0.9999986400332146, 0.9999918662682213, 0.9999976830054298, 59.98105146917151, 59.97879570934701, 59.982875147455395, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.7834, 4.508384, 2744.682, 599.7274, 4.5823, 2748.156, 594.5046, 9.23983, 5493.249, 607.5226, 9.037722, 5490.71, 794.8683, 6.912333, 5494.485, 820.6746, 6.66945, 5473.562, 99.88417, 100.0, 99.9577, 99.91458, 99.98329, 99.59732
78341.30140000001, 283.1872251732814, 283.2548877802747, 283.94135503652086, 31.503850460298715, 31.696767405496857, 31.679901950171487, 8877.424277864173, 8939.965754624332, 8955.910446726435, 168.4856847452138, 43.605516519475714, 16.329573015809274, 8899.95778546321, 8947.897686010547, 8961.133285216285, 0.9999981947209984, 0.9999911356924401, 0.9999981375224004, 59.9800951845263, 59.980690039962695, 59.983240704010306, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 602.6127, 4.559961, 2747.865, 593.3265, 4.628349, 2746.165, 588.2151, 9.323031, 5484.143, 613.5424, 8.929426, 5478.688, 788.6691, 6.960911, 5490.148, 814.7698, 6.728781, 5483.656, 100.0, 99.93615, 99.79924, 99.69378, 99.89626, 99.78623
78343.67272, 283.2233512779922, 283.42143141717435, 283.8887592443115, 31.527876970312015, 31.724227587335363, 31.71078721523269, 8887.19872123053, 8950.031171729013, 8959.4589968228, 181.66520417187803, 36.83942068727538, 15.265372056445358, 8896.548357816475, 8952.073556339348, 8962.876838344999, 0.9999984713407031, 0.9999924790821051, 0.9999987484006552, 59.98144146051509, 59.98268004063773, 59.98423465998844, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8229, 4.507313, 2744.576, 599.6495, 4.582668, 2747.987, 594.5046, 9.239646, 5493.196, 607.5226, 9.037722, 5490.657, 794.8683, 6.91215, 5494.65, 820.6944, 6.669084, 5473.565, 99.88623, 100.0, 99.9577, 99.91481, 99.98329, 99.59842
78346.11476000001, 283.1872783147297, 283.26396810731006, 283.9917571859554, 31.503358253211093, 31.714878522504062, 31.69863830429845, 8883.21780285648, 8936.674239458236, 8957.264117065994, 178.8435354427429, 35.8560370654086, 16.700840549937766, 8889.03453263062, 8938.694653588007, 8960.36580188356, 0.9999984539513674, 0.9999929196299835, 0.9999989294104626, 59.979559588155205, 59.97722807731014, 59.981502903043086, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 609.572, 4.49839, 2742.861, 601.7507, 4.566643, 2747.89, 597.4164, 9.19418, 5495.112, 602.9592, 9.118989, 5495.171, 801.0104, 6.860832, 5495.737, 826.957, 6.597301, 5456.096, 99.82382, 100.0, 99.99469, 99.99198, 100.0, 99.28472
78348.48952, 283.17083045932264, 283.27983204843906, 283.8992098080776, 31.54422379586285, 31.722595662910653, 31.720992460047565, 8893.26302648873, 8941.065224888407, 8961.623619346552, 181.93189781252659, 35.92748066179945, 13.081193009956678, 8897.991394350669, 8948.723918840671, 8961.697802984521, 0.9999989455904107, 0.9999927991338411, 0.9999985447365929, 59.97684791247745, 59.976890651887594, 59.97501095374753, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 610.3212, 4.497676, 2744.23, 599.883, 4.581195, 2748.103, 594.5628, 9.240014, 5493.085, 607.5032, 9.037722, 5490.487, 794.9065, 6.91215, 5494.43, 820.6547, 6.669267, 5473.223, 99.84858, 100.0, 99.95863, 99.91361, 99.98227, 99.59947
78350.91712000001, 283.15412621648375, 283.2501875631817, 283.7783504220749, 31.55013549925972, 31.717710816221036, 31.71983706204109, 8902.802034852271, 8945.314537879962, 8959.582209540637, 178.24598085229445, 34.65225100470934, 14.855476373106285, 8893.731180246303, 8943.932548316368, 8963.179769695067, 0.9999974116187601, 0.999990515180876, 0.9999988814517958, 59.97628226614581, 59.975995225975495, 59.977680356212424, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8623, 4.507849, 2744.787, 599.7468, 4.581748, 2748.098, 594.4852, 9.239646, 5493.025, 607.5032, 9.03809, 5490.611, 794.8683, 6.912333, 5494.376, 820.754, 6.668168, 5473.333, 99.88802, 100.0, 99.95672, 99.91063, 99.98225, 99.59837
78353.34912000001, 283.0655660330562, 283.15968463979834, 283.8393625039787, 31.48683398277997, 31.700757340129986, 31.66908786744773, 8885.639429188825, 8936.432294077784, 8946.661441732007, 176.13462308116243, 31.55099336326475, 17.44970130014326, 8887.611340359625, 8944.380974866033, 8965.243256936848, 0.9999977632862664, 0.9999926343983411, 0.9999976085108442, 59.969878432710665, 59.96861130657467, 59.96891843153588, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 602.6127, 4.559783, 2747.868, 593.2292, 4.628349, 2745.942, 588.2346, 9.323215, 5484.372, 613.5618, 8.92961, 5478.576, 788.6691, 6.960546, 5489.595, 814.4119, 6.73812, 5485.41, 100.0, 99.94625, 99.79505, 99.69474, 99.89219, 99.81185
78355.81292000001, 283.07129862210894, 283.2098586888047, 283.89289168662765, 31.532982568805345, 31.721319183818025, 31.717805049707483, 8885.438230750184, 8940.633060311482, 8962.53992023246, 175.6277214020779, 37.02870441355344, 16.249611350675934, 8890.693130209398, 8937.064738046047, 8962.845201533775, 0.9999988356565128, 0.9999910811974955, 0.9999976763059204, 59.972287410312006, 59.96760452845975, 59.971327598629216, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8426, 4.50767, 2744.567, 599.6689, 4.5823, 2747.937, 594.4852, 9.239462, 5493.072, 607.4644, 9.037722, 5490.775, 794.8875, 6.91215, 5494.479, 820.5552, 6.6689, 5473.103, 99.88818, 100.0, 99.95771, 99.91385, 99.98225, 99.59418
78358.1744, 283.03878340499017, 283.27805864795204, 283.9626506907285, 31.53046594142086, 31.69285286886357, 31.693653217462035, 8883.64217062461, 8949.034475487297, 8960.84753321708, 180.40428623878142, 35.86409927338036, 13.90858601531636, 8887.432856440008, 8948.555563491871, 8963.587142630227, 0.9999983390202122, 0.9999924487814837, 0.9999986389043168, 59.971407441583466, 59.97056555203866, 59.969819293845255, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9412, 4.506778, 2743.888, 600.6807, 4.574564, 2748.052, 596.4069, 9.20725, 5495.147, 604.0272, 9.095638, 5494.455, 799.4844, 6.86905, 5495.931, 826.8774, 6.598766, 5456.559, 99.88402, 100.0, 99.98991, 99.98273, 100.0, 99.29313
78360.58704000001, 283.01037288163104, 283.16523274924367, 283.7751004044543, 31.536138081939242, 31.748186926062008, 31.729406046679262, 8888.18738196434, 8946.439163911697, 8960.195758256388, 180.09063611269676, 35.70093228044652, 14.134865086391073, 8889.241506554781, 8950.184417809262, 8966.060496248841, 0.9999987247317637, 0.9999904021637934, 0.9999982993863956, 59.965550940227786, 59.966968952357014, 59.96108493693521, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 612.0561, 4.483934, 2742.515, 601.1865, 4.574195, 2748.153, 595.1063, 9.231179, 5493.272, 607.4449, 9.03809, 5490.709, 794.8875, 6.911967, 5494.484, 820.6547, 6.669084, 5473.217, 99.7828, 100.0, 99.9629, 99.91457, 99.98326, 99.59835
78362.97332, 283.0070201286138, 283.0703290487086, 283.7689402304526, 31.530654208789745, 31.720960370924335, 31.717137291034746, 8902.046737198749, 8949.217660100014, 8960.888281043706, 176.85649790832417, 39.59680179874522, 15.401494371457375, 8887.287164706326, 8945.860656764766, 8967.575744294012, 0.999998674381906, 0.9999907372233812, 0.9999981442362408, 59.96312044390696, 59.96084327892058, 59.96114745403584, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.9017, 4.50767, 2744.682, 599.7079, 4.582668, 2748.047, 594.5046, 9.239646, 5493.078, 607.4644, 9.038274, 5490.599, 794.8875, 6.91215, 5494.263, 820.6944, 6.66945, 5473.331, 99.87998, 100.0, 99.95876, 99.91256, 99.9813, 99.59734
78365.35472, 283.00296159144915, 283.18608394311696, 283.77828952743494, 31.518117051517585, 31.72210301683776, 31.69705758334142, 8885.369744458956, 8944.622535137813, 8957.976886427641, 176.623437977074, 35.54950926834317, 12.487952768104151, 8892.670025465892, 8932.538347096493, 8957.072334515187, 0.9999985692183979, 0.9999912167399326, 0.9999982574173856, 59.95666195333371, 59.95903551899336, 59.95770068112229, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 602.593, 4.559783, 2748.031, 593.307, 4.628533, 2746.167, 588.2346, 9.323031, 5484.313, 613.5618, 8.92961, 5478.628, 788.65, 6.960546, 5489.481, 814.3126, 6.735557, 5484.833, 100.0, 99.94612, 99.79818, 99.69474, 99.89522, 99.80765
78367.77872, 282.95815630945486, 283.1108286765703, 283.88637156115897, 31.542410363135495, 31.75657945611066, 31.725096288494324, 8891.832404397348, 8942.757471701534, 8957.029447385434, 180.34669511438256, 37.16799072629556, 17.52002306423401, 8890.35570905452, 8945.33169876663, 8965.440011697336, 0.9999985081234503, 0.9999920661294417, 0.9999981105027331, 59.95970770866564, 59.95805630809825, 59.95597766578518, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.882, 4.50767, 2744.682, 599.7274, 4.583405, 2747.822, 594.524, 9.239646, 5493.139, 607.5032, 9.03809, 5490.721, 794.8875, 6.912333, 5494.536, 820.6348, 6.66945, 5473.16, 99.88801, 100.0, 99.9577, 99.91444, 99.98421, 99.59527
78370.12948, 283.02214748810826, 283.15734961413756, 283.7564792313434, 31.536682678840094, 31.738125178026717, 31.742232255765632, 8893.290574306919, 8947.371840335301, 8958.897762916264, 172.1861343670721, 37.05981778752994, 17.413200918305733, 8881.730185503946, 8940.373264565116, 8951.072076545415, 0.9999984528000978, 0.9999916020249394, 0.9999984856287605, 59.961122854258605, 59.958031211545205, 59.9591733394905, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.8229, 4.50767, 2744.404, 599.6689, 4.581748, 2748.214, 594.524, 9.239646, 5493.55, 606.7653, 9.050592, 5492.22, 796.9285, 6.892243, 5495.664, 823.955, 6.63246, 5461.72, 99.89216, 100.0, 99.95902, 99.94207, 100.0, 99.41099
78372.49676000001, 283.03945671381973, 283.1406879247096, 283.8761177595298, 31.548349272358188, 31.718604966005874, 31.71953139258724, 8890.759918603093, 8948.18071313522, 8966.91393810941, 182.28101400533706, 34.854425586839625, 15.07067180625836, 8891.12288384638, 8946.213187299983, 8964.658498854387, 0.9999985971010925, 0.9999923068510975, 0.9999982928380239, 59.964412899435764, 59.96480695764358, 59.96350297972912, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 614.5599, 4.45877, 2739.447, 604.0659, 4.547855, 2747.61, 598.4064, 9.188658, 5495.283, 605.6584, 9.061992, 5491.785, 795.6313, 6.910689, 5494.43, 820.754, 6.668717, 5473.619, 99.67673, 99.99042, 100.0, 99.9492, 99.98432, 99.60357
78374.94788, 283.2027680156694, 283.11254683637384, 283.84812800059063, 31.55955927434568, 31.731143719290607, 31.72617815447607, 8897.567052336113, 8949.35863311502, 8964.117412836866, 175.86385926093772, 33.15403106031363, 18.18458276639103, 8893.663350274566, 8939.96930347663, 8961.854997863384, 0.9999974519571018, 0.9999924984162492, 0.9999982657055078, 59.97162510210179, 59.97263518810527, 59.96958904696878, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 608.7834, 4.507135, 2744.457, 599.6884, 4.581748, 2748.099, 594.524, 9.23983, 5492.959, 607.4838, 9.038457, 5490.774, 794.8875, 6.91215, 5494.536, 820.7938, 6.669633, 5473.561, 99.88592, 100.0, 99.95552, 99.91575, 99.98127, 99.60042
78377.32712, 283.09398607572007, 283.2344426716734, 283.92826416122386, 31.495128002213978, 31.704852352773123, 31.678277380588938, 8878.73188445442, 8936.945187732083, 8952.051794656003, 180.34558663234225, 35.937162510253074, 19.60448005843091, 8884.263799614493, 8934.749758380702, 8950.493587431862, 0.9999987273034644, 0.9999925740699407, 0.9999986120811497, 59.97797534475516, 59.97568549593184, 59.974481457082376, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 800], 5500.0, [], 602.593, 4.56014, 2747.754, 593.3848, 4.628717, 2746.113, 588.2346, 9.323215, 5484.318, 613.5035, 8.929426, 5478.518, 788.6691, 6.960728, 5489.811, 814.2728, 6.73519, 5485.41, 100.0, 99.94624, 99.79827, 99.69271, 99.89919, 99.80663
