TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
80217.07032000001, 282.42033640335563, 282.3199736944669, 282.92218837677495, 31.662797251735604, 31.833348886293003, 31.80230387706901, 8894.16429204476, 8944.444066969712, 8959.794775037306, 186.01090141577697, 40.41136798536331, 21.10120714369714, 8893.51839428951, 8948.730144903458, 8960.220721776102, 0.9999984984825232, 0.9999880857674343, 0.9999969224614469, 59.99000610309001, 59.98703996466938, 59.991277808687244, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.513203, 2744.922, 600.1165, 4.578432, 2747.881, 593.5534, 9.252899, 5492.07, 786.9889, 6.972936, 5487.745, 796.5279, 6.898818, 5494.994, 593.8298, 9.249063, 5492.585, 99.89884, 100.0, 99.94055, 99.86159, 99.99256, 99.94752
80219.52116, 282.35560046829994, 282.4320991406607, 282.8647391446974, 31.615029840390424, 31.809806855876626, 31.781562975239837, 8889.928205466847, 8944.21830649237, 8953.006904469255, 185.21186022557822, 43.17394568681266, 21.476477495144536, 8894.732298919558, 8940.632260459792, 8947.998983060888, 0.999997555590572, 0.9999874930636304, 0.9999983863329355, 59.98655733135558, 59.988983040755535, 59.989377006368265, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 611.2675, 4.479651, 2740.232, 605.4861, 4.536435, 2746.376, 587.5357, 9.333524, 5482.36, 780.6779, 7.017798, 5478.801, 790.2714, 6.948493, 5491.365, 600.1719, 9.157137, 5495.837, 99.75531, 99.95181, 99.76265, 99.69789, 99.92549, 100.0
80221.93304, 282.3833614697056, 282.4262147941981, 282.8968748905066, 31.633473782023245, 31.823629960756307, 31.81580572808543, 8895.627515594766, 8949.665357761265, 8964.028664505608, 189.52784815435234, 41.02854136509484, 20.846977467680517, 8897.73375150365, 8948.188649776434, 8960.077940597328, 0.9999979759558201, 0.9999891099782986, 0.9999980684097306, 59.98730603908161, 59.99078083499685, 59.98807810358762, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2314, 4.512667, 2744.922, 600.2332, 4.578616, 2747.821, 593.5534, 9.252715, 5492.064, 786.9889, 6.972936, 5487.973, 796.5279, 6.898635, 5495.108, 593.8298, 9.249063, 5492.459, 99.89882, 100.0, 99.94247, 99.86062, 99.99453, 99.94642
80224.28108, 282.5179046088239, 282.5106968162671, 283.14752461346484, 31.637014507998284, 31.81487145419053, 31.788286980117476, 8892.104157528323, 8945.759856470395, 8960.66015877185, 184.44285225585372, 40.56626051579565, 16.2633072885219, 8901.263323501826, 8948.299840058018, 8962.783652881795, 0.9999988672262481, 0.9999890316289578, 0.9999985852164052, 59.99011993911663, 59.990312157837714, 59.99116426973952, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.513024, 2745.252, 600.2332, 4.578248, 2747.879, 593.5728, 9.252531, 5492.013, 787.0083, 6.972936, 5487.803, 796.4897, 6.899183, 5495.276, 593.8497, 9.248879, 5492.466, 99.895, 100.0, 99.94047, 99.86168, 99.99858, 99.94654
80226.67452, 282.2611772538927, 282.2125872742854, 282.74388421525003, 31.662702713350207, 31.845404699869736, 31.837670935496554, 8895.699806264618, 8944.908764860334, 8961.017028003891, 189.65130790803664, 42.995074104389914, 17.673996223315953, 8901.449083632164, 8946.98901410364, 8960.565952539573, 0.9999981758385011, 0.9999894725261826, 0.9999975972037402, 59.985370483986735, 59.986733035430234, 59.97518339697274, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 602.1199, 4.563888, 2747.937, 594.0463, 4.623376, 2746.343, 599.9205, 9.160679, 5495.768, 793.3193, 6.924764, 5493.909, 802.6699, 6.846222, 5495.909, 587.9449, 9.320479, 5485.52, 100.0, 99.9547, 100.0, 99.96758, 100.0, 99.82013
80229.14164, 282.5099508507831, 282.43309663504317, 283.00712031246223, 31.61748636272731, 31.828847065124293, 31.800545689111363, 8889.705004068219, 8957.265595997851, 8962.022220548251, 183.45098433616243, 44.029755853345705, 21.586452856672167, 8895.960870408258, 8945.446608369699, 8963.645610444442, 0.9999979783220629, 0.9999908423702508, 0.999998448184571, 59.976301071452475, 59.979676530784324, 59.980086358773114, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512489, 2745.143, 600.2526, 4.577143, 2747.994, 593.5534, 9.252715, 5492.13, 787.0083, 6.972752, 5487.745, 796.5469, 6.898818, 5495.269, 593.8497, 9.248879, 5492.525, 99.90686, 100.0, 99.93925, 99.85957, 99.99754, 99.94654
80231.55996000001, 282.43236657120536, 282.40928405300315, 283.07171139476594, 31.601262155998793, 31.790075193649514, 31.785569156300866, 8893.562370416126, 8929.781582678444, 8958.708103445817, 181.46097356393557, 36.24463317759273, 31.843765863614863, 8905.586943183322, 8926.979960287164, 8954.3408819601, 0.9999958714038594, 0.9999900816106242, 0.9999947033372562, 59.97431252491167, 59.97797086607585, 59.976106116030735, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 609.8875, 4.495356, 2742.63, 602.918, 4.55467, 2747.33, 589.5934, 9.311067, 5484.894, 781.474, 7.01504, 5478.921, 790.2904, 6.94831, 5491.199, 600.0923, 9.156954, 5495.77, 99.84429, 99.99452, 99.80874, 99.70623, 99.92663, 100.0
80233.94632, 282.31829955718786, 282.2589678830576, 282.89076982571896, 31.621594166462877, 31.832521856826713, 31.816277814574267, 8883.582133482221, 8943.006751055367, 8961.605686192092, 190.74104005900972, 43.01600023289848, 17.614524224473826, 8902.355984623147, 8937.082202444388, 8960.730425601376, 0.9999984519972346, 0.9999881710393539, 0.9999979676736216, 59.97413667236342, 59.97203142294983, 59.97257076675219, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.8623, 4.51124, 2745.146, 600.2526, 4.578432, 2748.215, 593.5534, 9.252715, 5492.235, 787.0083, 6.972752, 5487.628, 796.5279, 6.898453, 5495.045, 593.8497, 9.249063, 5492.592, 99.907, 100.0, 99.93936, 99.8616, 99.99347, 99.94752
80236.34700000001, 282.3982229625347, 282.3936185131979, 282.8778494009953, 31.636587492866816, 31.834751734269553, 31.822795275609085, 8897.346075886606, 8947.764685184982, 8962.20202796006, 190.55628618045512, 42.17344977104562, 13.899645731013607, 8895.251023605957, 8948.733732910483, 8962.751304231495, 0.9999981494186456, 0.9999866620541744, 0.9999963581980229, 59.977584774598434, 59.97029953839165, 59.97439453268382, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512489, 2745.142, 600.2526, 4.579169, 2747.992, 593.5534, 9.252531, 5492.012, 787.0083, 6.972936, 5487.628, 796.5279, 6.899001, 5495.106, 593.8497, 9.248879, 5492.585, 99.90093, 100.0, 99.94042, 99.8585, 99.99459, 99.94752
80238.79536, 282.23658026527613, 282.2638696889941, 282.7866555897765, 31.66815862414029, 31.845881106274973, 31.832363321199185, 8895.696729361554, 8951.481418313957, 8958.241100029394, 191.154588730127, 44.288629360503364, 15.931724764506725, 8897.906731574207, 8951.0542525572, 8959.501088016696, 0.9999984945805432, 0.9999873158495968, 0.9999978480237598, 59.97269935424456, 59.97192158129678, 59.97355711862043, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 602.0016, 4.564245, 2747.884, 593.8907, 4.62356, 2746.286, 599.8428, 9.159943, 5495.644, 793.2999, 6.924764, 5493.229, 802.8416, 6.845126, 5495.587, 587.6268, 9.330917, 5484.798, 100.0, 99.94859, 100.0, 99.96043, 100.0, 99.79012
80241.14784, 282.35322261894447, 282.2938886566737, 282.86109194950654, 31.641046012620535, 31.83809588552013, 31.81780786395162, 8885.704570633676, 8956.681865416966, 8958.057958962016, 195.27088277343614, 39.95141465270535, 20.385310078008388, 8901.626124021028, 8952.15330366659, 8956.975916080577, 0.9999976694599987, 0.9999878580953874, 0.999996898079553, 59.97615672449258, 59.976463341999676, 59.975772438584016, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.3892, 4.513381, 2745.142, 600.2526, 4.577695, 2747.992, 593.534, 9.252715, 5492.013, 786.9889, 6.97312, 5487.745, 796.5088, 6.899001, 5495.159, 593.8298, 9.249063, 5492.519, 99.90891, 100.0, 99.93829, 99.86063, 99.99555, 99.9475
80243.65708, 282.56081063335733, 282.5838194197675, 283.13299306740225, 31.598680541627925, 31.821097026419345, 31.76986289757079, 8877.821931311639, 8946.65627290693, 8959.373300457886, 184.95944456575944, 41.487579656053185, 21.640982835817738, 8876.432044981078, 8947.706900269437, 8958.04712515645, 0.9999991152643859, 0.9999870197795346, 0.9999982614622627, 59.97663900503439, 59.97926047336283, 59.97932926719005, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.8623, 4.50535, 2743.477, 602.2371, 4.557986, 2747.382, 590.2145, 9.305361, 5485.836, 782.1343, 7.007686, 5479.261, 790.5575, 6.947579, 5491.366, 599.8936, 9.1597, 5495.923, 99.85672, 99.98837, 99.82589, 99.71866, 99.92653, 100.0
80246.00824000001, 282.41431525151904, 282.5149885606852, 283.1823220740444, 31.617073067358337, 31.819600108315985, 31.81024030086943, 8900.969105790873, 8948.68379076657, 8963.644409253266, 181.9007440384894, 47.09622538027247, 19.407616380509808, 8892.46753263598, 8939.830112960743, 8960.894976580297, 0.9999990817550496, 0.9999892029653943, 0.9999982389702348, 59.977760794398456, 59.97618070280415, 59.98202213570893, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 610.0255, 4.501067, 2744.458, 600.4861, 4.577143, 2748.047, 593.534, 9.252715, 5492.184, 787.0083, 6.972752, 5487.856, 796.5088, 6.898453, 5495.438, 593.8099, 9.249429, 5492.352, 99.88192, 100.0, 99.9414, 99.8585, 100.0, 99.94749
80248.46196, 282.4777866846265, 282.57858429044313, 283.16080101977633, 31.628067421010336, 31.82973937096437, 31.80423096151328, 8891.820930864691, 8946.75636837887, 8962.034283226816, 185.10145664072206, 47.42401060011048, 18.61020082680443, 8897.422800620629, 8946.86438651426, 8962.51745751466, 0.9999986605603827, 0.999987065281787, 0.999997843109664, 59.975514098128784, 59.97658158745577, 59.9762251859205, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512846, 2745.032, 600.1943, 4.578432, 2748.217, 593.5922, 9.252715, 5492.184, 786.9889, 6.972936, 5487.804, 796.5279, 6.899001, 5495.327, 593.8099, 9.249429, 5492.465, 99.90283, 100.0, 99.94247, 99.86266, 99.99557, 99.94849
80250.87104000001, 282.3840257030477, 282.51422670713623, 283.00654377465355, 31.640554300865023, 31.825853564486934, 31.8286411513218, 8897.80532960448, 8942.04076545345, 8965.678115946974, 191.54985220638184, 38.90520758174307, 11.99054791600156, 8893.728036924727, 8948.396506912111, 8963.222082688653, 0.9999981786017149, 0.9999884752405499, 0.9999981033397983, 59.96687586763427, 59.96915195199596, 59.9700048979696, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 601.9424, 4.564423, 2747.884, 594.0074, 4.62356, 2746.565, 599.9205, 9.15939, 5495.65, 793.3193, 6.924764, 5493.452, 802.6318, 6.846222, 5495.312, 587.5076, 9.332199, 5482.928, 100.0, 99.95055, 100.0, 99.96758, 99.99927, 99.77298
80253.28532000001, 282.46542197418336, 282.36105808729366, 282.9903283572711, 31.640314778820468, 31.84228189825865, 31.805839736970082, 8892.630962999132, 8941.1772459441, 8962.684361359487, 190.814139798797, 43.864797768068456, 15.449274904724234, 8895.81119179314, 8947.595184642809, 8963.7123860039, 0.9999976734645751, 0.9999880005632612, 0.9999983029174333, 59.97047417137513, 59.97259157001281, 59.97025986096708, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512667, 2744.927, 600.2137, 4.578616, 2747.987, 593.534, 9.252531, 5492.13, 787.0083, 6.973303, 5487.745, 796.5279, 6.898818, 5495.051, 593.8298, 9.248696, 5492.573, 99.90684, 100.0, 99.94042, 99.86063, 99.99254, 99.94849
80255.72912, 282.3874759223039, 282.1851577408113, 283.1010829094994, 31.585212773744235, 31.79762575073984, 31.80048296467185, 8888.42729266279, 8936.362130480205, 8950.063150646274, 187.3566439229835, 47.328071104975606, 20.005949805054343, 8886.711067345868, 8938.463952173039, 8947.764312967673, 0.9999990754559378, 0.9999870406214467, 0.9999980558494209, 59.977101912766344, 59.97711951437235, 59.977828818032606, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512489, 2744.801, 600.6612, 4.571248, 2747.719, 591.7287, 9.282904, 5488.362, 783.6489, 7.000147, 5481.655, 791.5875, 6.941187, 5491.599, 599.3766, 9.169223, 5495.851, 99.90284, 100.0, 99.87186, 99.74982, 99.9353, 100.0
80258.11884000001, 282.31191808451837, 282.32654347262576, 282.87110056024727, 31.64794363928024, 31.798701156551108, 31.83935955354772, 8893.894023352428, 8950.094956901192, 8964.164278261409, 187.22033682392703, 39.472292232365476, 20.143938996100132, 8890.40311063494, 8944.369898631652, 8959.298501840263, 0.9999969270532512, 0.9999874131867015, 0.9999980146817817, 59.97664457481504, 59.977168228485304, 59.97959428736376, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 611.0901, 4.491608, 2743.432, 601.9258, 4.567749, 2748.108, 593.204, 9.254004, 5492.063, 786.9889, 6.972936, 5487.628, 796.5469, 6.898818, 5495.217, 593.8497, 9.248513, 5492.586, 99.82749, 100.0, 99.93584, 99.86159, 99.99451, 99.94873
80260.49512, 282.2807998273561, 282.3336298046635, 282.76657041771165, 31.65400247701158, 31.828270598627707, 31.818537350934786, 8896.414380080865, 8949.125224040803, 8956.321581157574, 187.92181029822586, 41.85548048501528, 20.710480333914347, 8895.804521114977, 8945.64431343433, 8957.362484431502, 0.9999986239318027, 0.9999898893422865, 0.999997060505996, 59.980121509839094, 59.98406134967756, 59.98311265361233, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512667, 2745.089, 600.1943, 4.578248, 2748.102, 593.5728, 9.252899, 5492.242, 787.0083, 6.972752, 5487.633, 796.5279, 6.898818, 5495.271, 593.8696, 9.248513, 5492.532, 99.90075, 100.0, 99.94247, 99.86054, 99.99555, 99.94763
80262.88308, 282.24137237445484, 282.3510677738309, 282.96645933558494, 31.647244700504917, 31.812871522364084, 31.818204221276346, 8901.145418178738, 8957.872515991203, 8956.81953735927, 187.18892165947523, 40.58757681929637, 18.81995700101197, 8896.019790856417, 8945.352093676447, 8958.367716777859, 0.9999980405177539, 0.9999892459207134, 0.9999981126660605, 59.98641078269586, 59.98506998094387, 59.98568040790801, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 601.9622, 4.56478, 2747.989, 593.9685, 4.623929, 2746.283, 599.9399, 9.160863, 5495.625, 793.2999, 6.924764, 5493.622, 802.7653, 6.844944, 5495.587, 587.5672, 9.331833, 5482.929, 99.99862, 99.94838, 100.0, 99.96758, 100.0, 99.773
80265.26180000001, 282.42676506399266, 282.55835290003216, 282.9947831781724, 31.60759438002849, 31.820634985923267, 31.807811384055334, 8892.78340663149, 8946.829424645579, 8963.141031377787, 183.70694751492084, 42.8193214729381, 19.924072468020313, 8895.377687787586, 8942.87251481521, 8968.106270990691, 0.9999977788710935, 0.9999884665106994, 0.9999982497491606, 59.983210735572094, 59.98161223882884, 59.982414176143855, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.514095, 2745.091, 600.3888, 4.578063, 2747.987, 593.5728, 9.252531, 5492.191, 787.0083, 6.972936, 5487.744, 796.5469, 6.898635, 5495.217, 593.8298, 9.248879, 5492.411, 99.90094, 100.0, 99.94032, 99.86062, 99.99652, 99.94863
80267.66124, 282.5721811561145, 282.52035418752206, 283.10699021613846, 31.60272623001227, 31.783015944781184, 31.778143508685165, 8881.198402461509, 8937.584424478115, 8953.174438460828, 186.65262900282778, 45.69161798693949, 13.641078107432804, 8885.76609857775, 8940.349376176731, 8955.622491995693, 0.9999980669933655, 0.9999892648255561, 0.9999980240169327, 59.98257449274774, 59.98586285501251, 59.98383234403658, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512667, 2745.151, 600.097, 4.578616, 2747.878, 593.6116, 9.252715, 5491.802, 786.3481, 6.977716, 5485.638, 794.6776, 6.917264, 5493.664, 596.8716, 9.197972, 5495.258, 99.89676, 100.0, 99.93936, 99.83256, 99.96833, 99.99735
80270.12028, 282.3980641058252, 282.5064348821401, 283.1192675888082, 31.599453793253566, 31.80244496366172, 31.804605743932814, 8892.539654887541, 8945.923766923757, 8962.279949922266, 187.75265193690984, 53.29547284477212, 13.901843521729347, 8899.766681008907, 8948.193887632304, 8962.429444932393, 0.9999983614102388, 0.999988175643048, 0.999999050472431, 59.98621508538935, 59.98057836672079, 59.989885405456306, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 613.7713, 4.468764, 2740.636, 604.1632, 4.55025, 2747.658, 591.1269, 9.279958, 5491.057, 786.5034, 6.976613, 5487.688, 796.5279, 6.899001, 5495.105, 593.8497, 9.248879, 5492.525, 99.72208, 99.99835, 99.91082, 99.85959, 99.99855, 99.94761
80272.51724, 282.324670954487, 282.47016452114815, 283.03748166330575, 31.611537193759517, 31.818179873212532, 31.789333325477173, 8899.733052616808, 8950.345499905705, 8964.237616131028, 187.5866146918861, 44.922921998999755, 12.649233236133, 8894.357377604412, 8948.710587072772, 8957.75172559838, 0.999998333901039, 0.9999864388330206, 0.9999984237943564, 59.98825882651229, 59.98698195920935, 59.988740218334854, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512489, 2745.199, 600.1748, 4.577511, 2747.883, 593.5534, 9.252715, 5492.131, 787.0083, 6.972936, 5487.909, 796.5279, 6.898818, 5495.108, 593.8696, 9.248879, 5492.524, 99.89481, 100.0, 99.94151, 99.86054, 99.99754, 99.94759
80274.86648000001, 282.52433044176024, 282.50664725120964, 283.0574889881844, 31.617153447658108, 31.82946193342303, 31.798742656547216, 8900.207863186903, 8943.80481803121, 8964.954138147494, 183.87933824391712, 47.012654559730436, 21.64467386342494, 8892.060758949881, 8940.469230385484, 8964.329484264013, 0.9999979840567417, 0.9999874877815188, 0.9999981841302297, 59.99610862139791, 59.98669190687669, 59.98705965289064, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 602.0016, 4.565315, 2747.773, 593.9296, 4.623192, 2746.119, 599.9205, 9.160495, 5495.704, 793.3193, 6.924764, 5493.511, 802.8416, 6.846405, 5495.529, 587.5473, 9.331833, 5482.989, 100.0, 99.9585, 100.0, 99.96555, 100.0, 99.77408
80277.24124, 282.2910076926635, 282.3563313385851, 282.8612543897172, 31.62618113845168, 31.81074019644021, 31.801854200669545, 8892.247148121263, 8947.656549203579, 8965.581031260439, 186.13055337162405, 42.621978610048245, 20.212176029196144, 8890.865984183842, 8944.163627349955, 8958.405823456838, 0.9999977897136372, 0.9999884384989467, 0.9999956901276414, 59.99556398390743, 59.993933072378674, 59.991052484837226, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2314, 4.512311, 2744.922, 600.3304, 4.577695, 2748.101, 593.5728, 9.252715, 5492.189, 787.0083, 6.972936, 5487.857, 796.5279, 6.898635, 5495.052, 593.8099, 9.249063, 5492.407, 99.90876, 100.0, 99.93946, 99.86159, 99.9936, 99.94759
80279.75972, 282.36022499205205, 282.36196788285287, 282.9310603537058, 31.606274389084437, 31.770436666962027, 31.795527596008345, 8890.112956307343, 8937.712313201897, 8950.877723700589, 187.23478176588742, 42.25885905468772, 18.538405267940107, 8885.657794882669, 8940.16038331523, 8938.359994838589, 0.9999984358031417, 0.9999871562510534, 0.9999975549797832, 59.99469831520223, 59.993948808815574, 59.99805899131146, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.3694, 4.512311, 2745.142, 600.2916, 4.577143, 2747.991, 593.5728, 9.252715, 5492.131, 787.0083, 6.972936, 5486.891, 795.7076, 6.908315, 5494.477, 596.0366, 9.218299, 5494.92, 99.90701, 100.0, 99.94044, 99.85641, 99.98368, 99.98992
80282.15232000001, 282.2968496562372, 282.4524369161524, 282.9801527955993, 31.629206596268567, 31.79446248736647, 31.7934080853533, 8897.360719252832, 8944.515521232146, 8957.654573783908, 185.0141396002473, 44.33895068526226, 16.82539754929394, 8902.389533533898, 8944.329309547706, 8959.981965686871, 0.9999984537373313, 0.9999884605181828, 0.9999981852048635, 59.99442799454037, 59.99115821108031, 59.99337615946957, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 614.5402, 4.455022, 2739.385, 605.7196, 4.53883, 2746.937, 589.4575, 9.307385, 5488.204, 783.9596, 6.990403, 5485.234, 795.1736, 6.906854, 5495.199, 594.0286, 9.246316, 5492.473, 99.67081, 99.96613, 99.85391, 99.81494, 99.99627, 99.94885
80284.69576, 282.41294680843583, 282.48356411813984, 282.9394853141808, 31.626854351207253, 31.80435621275997, 31.792359174374653, 8897.305388938312, 8943.632650689788, 8964.61786741389, 189.19061775681075, 47.26883422132394, 18.497678168555012, 8898.789843720511, 8946.059873743243, 8963.265180268902, 0.9999980332802699, 0.9999892737321013, 0.9999983608417223, 59.99530536821571, 59.99420662773574, 59.99477591693021, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2512, 4.513203, 2745.142, 600.2526, 4.577511, 2748.104, 593.5728, 9.252531, 5492.071, 787.0083, 6.972568, 5487.798, 796.4897, 6.899183, 5495.051, 593.8298, 9.249063, 5492.519, 99.90682, 100.0, 99.94055, 99.86159, 99.99956, 99.94871
80287.14420000001, 282.55999392263203, 282.61150374111446, 283.2467605796141, 31.609970459583327, 31.820207709447324, 31.802034535866735, 8895.004279183466, 8943.235241964388, 8969.14886538338, 185.09928906603136, 44.23881094569197, 17.243728162793104, 8894.76369243694, 8946.981878546398, 8962.023240149936, 0.9999973390475106, 0.9999869692957201, 0.9999984244867163, 59.99943203516396, 59.99931576829057, 59.996102045721656, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 601.9819, 4.564245, 2747.831, 593.9296, 4.623929, 2746.395, 599.9205, 9.160679, 5495.716, 793.3387, 6.92458, 5493.564, 802.8416, 6.845491, 5496.076, 587.5672, 9.331833, 5483.103, 100.0, 99.95858, 100.0, 99.96343, 100.0, 99.77617
80289.50644000001, 282.56840696280057, 282.3740547437918, 283.1426130462569, 31.631449774861427, 31.804160977463074, 31.789184601015585, 8899.626675896423, 8942.985709140685, 8963.44232311183, 186.16383375564965, 40.25699674110632, 20.73098298169225, 8899.588455881498, 8936.501083559788, 8969.343235296054, 0.9999975690998402, 0.9999886866349101, 0.9999982228795926, 59.993508306953615, 59.99374308394127, 59.996730970939446, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.3103, 4.513203, 2744.922, 600.2137, 4.577327, 2747.991, 593.5534, 9.252531, 5492.071, 787.0083, 6.972752, 5487.687, 796.5469, 6.899001, 5495.054, 593.8298, 9.249429, 5492.518, 99.90892, 100.0, 99.93937, 99.85957, 99.99363, 99.94849
80291.90156000001, 282.4655939603845, 282.50120105319303, 283.070134183561, 31.61130259939724, 31.804424818917745, 31.76883089707045, 8884.469684029085, 8945.65705386145, 8952.919476911513, 189.30306190871897, 43.778027732912506, 19.48169007157867, 8886.239764011814, 8943.222241792177, 8953.121235646218, 0.9999983465301506, 0.9999842980043612, 0.999996895584032, 59.995418207847294, 59.990729155544145, 59.99520836185362, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.512846, 2744.922, 600.2137, 4.577695, 2747.988, 593.534, 9.252347, 5492.019, 786.9889, 6.972752, 5487.46, 795.7267, 6.905758, 5494.448, 595.46, 9.218848, 5494.737, 99.90683, 100.0, 99.9384, 99.85957, 99.98261, 99.98345
80294.26588, 282.43645549191876, 282.4887475329904, 283.0237230460624, 31.62026024062124, 31.812692063619313, 31.803914099378904, 8894.758552882331, 8940.777273303946, 8962.293953386588, 185.5942191159843, 44.56813593857669, 13.683911298177918, 8897.711615289569, 8945.728614847063, 8960.60280852724, 0.9999990011236625, 0.9999869283372089, 0.9999990920157019, 59.988793482266814, 59.99054337994553, 59.98985827523938, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 614.5796, 4.455914, 2737.861, 606.6146, 4.530356, 2746.658, 588.0404, 9.320823, 5485.856, 782.8916, 6.997757, 5483.868, 794.1436, 6.915255, 5494.827, 595.2016, 9.241555, 5492.681, 99.64184, 99.95593, 99.82627, 99.79008, 99.98197, 99.95385
80296.61536000001, 282.6537603012436, 282.01013845115483, 283.0627607435768, 31.622512479249313, 31.79992950258448, 31.801755872644677, 8904.763575517885, 8938.69706098022, 8960.52560222206, 180.61932734412812, 42.25474921240266, 34.31186597428041, 8905.117194251632, 8939.466146770448, 8967.939870953967, 0.9999939100715286, 0.9999910146106509, 0.9999948459095875, 59.99200073816764, 59.991222959369125, 59.991138031701475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512311, 2745.032, 600.2721, 4.578248, 2748.105, 593.5534, 9.252531, 5492.13, 787.0083, 6.972568, 5487.856, 796.5279, 6.899001, 5495.321, 593.8298, 9.249246, 5492.525, 99.90285, 100.0, 99.93827, 99.86266, 99.99956, 99.94761
80299.00716000001, 282.3371496479335, 282.38704148108786, 282.8495648285497, 31.650230588570153, 31.82853980208431, 31.80444851689237, 8897.362145972023, 8943.52033743883, 8960.086419203853, 185.96881770064647, 40.100907072163864, 19.334980626064862, 8892.789036798176, 8951.733146938865, 8964.096482102485, 0.9999961502842388, 0.9999910444337535, 0.9999970527831367, 59.99229157279975, 59.992039493739185, 59.990671915433474, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 603.4013, 4.558712, 2747.815, 594.0269, 4.623376, 2746.566, 599.3187, 9.166017, 5495.705, 793.2805, 6.924764, 5493.563, 802.7272, 6.845857, 5495.916, 587.5473, 9.331833, 5483.047, 100.0, 99.9565, 100.0, 99.96448, 100.0, 99.77617
80301.46044000001, 282.3253781917994, 282.33883178007716, 282.91174631985416, 31.640027697541402, 31.83625494675836, 31.783565003693127, 8900.702486118107, 8944.907419262532, 8965.143762901105, 184.73939525299397, 41.15638885904855, 19.081443189605125, 8897.273173667652, 8942.257777258834, 8965.14050327983, 0.9999986717679287, 0.999990031491507, 0.9999984963625566, 59.99273771997645, 59.99213927568977, 59.9922597252536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512311, 2744.979, 600.2526, 4.578063, 2748.159, 593.5728, 9.252899, 5492.131, 787.0083, 6.972752, 5487.691, 796.5279, 6.899183, 5495.165, 593.8298, 9.249063, 5492.531, 99.90092, 100.0, 99.94138, 99.86063, 99.99565, 99.94752
80303.84788, 282.33672475598183, 282.2881019695664, 282.8458806186195, 31.643000845542833, 31.809273610514204, 31.79968392714382, 8892.33168681574, 8942.462009936547, 8952.89959981687, 184.34095043377, 40.46656383723575, 16.69864572186907, 8895.215442582652, 8940.658098288055, 8955.702034566337, 0.9999977234171978, 0.999989932473147, 0.9999974833121337, 59.993940709391445, 59.991801969463744, 59.99251912772873, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512489, 2744.975, 600.3694, 4.578063, 2748.21, 593.5534, 9.252899, 5492.006, 786.9889, 6.972936, 5487.909, 796.5279, 6.898818, 5495.045, 593.8497, 9.249063, 5492.876, 99.90474, 100.0, 99.94138, 99.86266, 99.99347, 99.94773
80306.27484000001, 282.55004810824954, 282.41191793910355, 283.1100761067615, 31.630031168530664, 31.82591771378095, 31.76441443538858, 8897.288529262642, 8949.913104642248, 8964.501788020429, 180.21669261644013, 48.30083045565789, 15.886922711718398, 8899.953036393432, 8938.795462418919, 8957.798847444925, 0.9999985715411064, 0.9999885115068271, 0.999998122380053, 59.99353999135123, 59.989816220472655, 59.99575768063052, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 614.7176, 4.455022, 2738.137, 606.5562, 4.52741, 2745.987, 587.3222, 9.332603, 5483.933, 781.474, 7.009341, 5481.762, 792.4459, 6.92676, 5493.761, 597.8856, 9.197972, 5494.577, 99.64584, 99.93757, 99.7694, 99.75175, 99.96686, 99.98496
80308.61180000001, 282.3494215851093, 282.4232613303954, 283.032613371288, 31.63009595523852, 31.80557720033436, 31.794339249933813, 8895.0723242626, 8942.250109348613, 8956.567775246607, 186.92434608637075, 40.97495551435986, 17.477650640172214, 8894.092144449049, 8945.68109465051, 8964.812141478678, 0.9999984809518999, 0.9999800270969882, 0.9999982740893198, 59.991582676945846, 59.990965565054246, 59.9913960998699, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512132, 2745.094, 600.1165, 4.577879, 2748.16, 593.5534, 9.252899, 5492.071, 787.0083, 6.972752, 5487.691, 796.566, 6.898635, 5495.381, 593.8497, 9.248696, 5492.579, 99.90282, 100.0, 99.94032, 99.86063, 100.0, 99.94773
80310.99200000001, 282.38267990955615, 282.3268439377689, 283.04306582805077, 31.628951342261878, 31.81975629111075, 31.80728627089238, 8897.60555965378, 8939.152800630236, 8963.196953952807, 187.29895063280833, 40.04500573832138, 23.49550969690108, 8906.039378630416, 8948.851846388076, 8965.099747041346, 0.9999976073181088, 0.999988928088909, 0.9999985302358902, 59.98832762837589, 59.992127737629865, 59.989632807150485, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 604.8208, 4.541579, 2747.384, 595.8751, 4.613614, 2746.622, 598.154, 9.187185, 5495.636, 793.3193, 6.92458, 5493.341, 802.8607, 6.846039, 5495.479, 587.5274, 9.332199, 5483.048, 99.98769, 99.96068, 100.0, 99.96662, 99.99521, 99.77629
80313.44412, 282.3640461452404, 282.43837599292436, 283.07332548774644, 31.637889955778327, 31.820952749238458, 31.81738518601647, 8893.743421718284, 8946.120702837332, 8960.842247127175, 186.04450818344867, 41.81463140385222, 18.225623818825397, 8891.182122883833, 8947.446989275, 8962.376279101072, 0.9999986267572069, 0.9999904670610429, 0.9999985689346182, 59.988678118028325, 59.986323162328844, 59.98539723485782, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.3694, 4.512667, 2745.142, 600.2721, 4.578063, 2748.219, 593.5534, 9.252531, 5492.02, 787.0083, 6.972568, 5487.633, 796.5279, 6.898635, 5495.159, 593.8497, 9.248879, 5492.531, 99.90685, 100.0, 99.9414, 99.86361, 99.99659, 99.9475
80315.8778, 282.6497780737418, 281.94641622804915, 282.9800284385033, 31.644262260195045, 31.809424742579107, 31.80637832453802, 8902.870308725114, 8933.047655083412, 8959.829048299829, 178.8030730072387, 36.36311282870247, 33.12393586681776, 8901.3616956332, 8923.918260944036, 8963.23844833018, 0.9999952904489203, 0.9999920341836459, 0.9999938510875648, 59.98701805874039, 59.98609727891788, 59.98813880505602, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.3103, 4.513381, 2745.085, 600.2916, 4.577879, 2748.047, 593.5534, 9.252715, 5492.071, 787.0083, 6.972936, 5487.798, 796.566, 6.898453, 5495.274, 593.8298, 9.249246, 5492.64, 99.90088, 100.0, 99.93936, 99.86159, 99.99461, 99.9497
80318.29652, 282.22919052220414, 282.3056421703192, 282.9193878342596, 31.62221886068716, 31.8126063598024, 31.827658811365815, 8894.35402697981, 8947.741932493524, 8962.779038399814, 188.99426395299815, 39.32928644171898, 17.36847890957597, 8890.728907892948, 8945.10037043272, 8961.505431793443, 0.9999981305642689, 0.99998810863623, 0.999998288212065, 59.98702064298666, 59.98531954868902, 59.98893998311552, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 614.6387, 4.454309, 2737.918, 606.5952, 4.527225, 2746.044, 587.3222, 9.334444, 5482.47, 780.6584, 7.017982, 5479.201, 790.5002, 6.942466, 5492.463, 598.9393, 9.175265, 5495.523, 99.64393, 99.93975, 99.76478, 99.69586, 99.9352, 100.0
80320.75528000001, 282.33607936080676, 282.25232932765795, 282.8456465544065, 31.638124141052938, 31.841976435520696, 31.803587549426886, 8899.496629576843, 8953.591935718057, 8962.191403923052, 183.92977250798867, 39.15115788995445, 19.306835616375793, 8896.464098769942, 8949.300200946447, 8957.95425668276, 0.9999972047911947, 0.9999903361096951, 0.9999985906693255, 59.98889457385339, 59.98583618659605, 59.98186116430283, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512667, 2745.199, 600.2526, 4.578063, 2747.936, 593.5728, 9.252531, 5492.072, 787.0083, 6.972936, 5487.744, 796.5088, 6.898818, 5495.215, 593.8497, 9.249063, 5492.526, 99.90302, 100.0, 99.94044, 99.86256, 99.99656, 99.94653
80323.16036000001, 282.3989633470911, 282.36047992634707, 282.677771917706, 31.641556888561855, 31.844147406429578, 31.803568362826194, 8905.090685231773, 8944.107136929035, 8965.353133300863, 189.32056120931793, 38.51381941753925, 17.72174472070401, 8905.127153357478, 8950.309028072395, 8968.466469291605, 0.9999990935541405, 0.9999908656296859, 0.9999983483910805, 59.9828031992463, 59.992959734599836, 59.989113864841464, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 605.9445, 4.536404, 2747.239, 596.4393, 4.606061, 2746.964, 598.1346, 9.185529, 5495.459, 793.2222, 6.924764, 5493.622, 802.8416, 6.844761, 5495.695, 587.5473, 9.332199, 5483.162, 99.98313, 99.97326, 100.0, 99.96244, 100.0, 99.77617
80325.52648, 282.3110772435464, 282.59982045242856, 282.85374603461236, 31.62113848489256, 31.82904757032016, 31.80568092779347, 8897.967527407058, 8943.218567340307, 8968.924087246374, 173.84273510629055, 52.96882743270953, 17.89271853581704, 8904.055177679496, 8950.294617956344, 8953.896910032377, 0.9999987136089821, 0.9999899991877929, 0.9999979580755306, 59.98450478770132, 59.98377619084359, 59.9830717370451, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2512, 4.512132, 2745.09, 600.1748, 4.578248, 2747.767, 593.5534, 9.252531, 5492.131, 787.0083, 6.972752, 5487.739, 796.4897, 6.898453, 5495.102, 593.8298, 9.249246, 5492.639, 99.90493, 100.0, 99.94044, 99.86053, 99.9936, 99.94968
80327.90648, 282.4471573146203, 282.4136360961123, 283.122687425074, 31.62138031516898, 31.818694789346285, 31.802618449973895, 8894.316759389772, 8943.381227282272, 8957.929205720367, 188.40450449623177, 48.248539344232995, 17.37964987112082, 8901.57805332106, 8948.006051339302, 8961.57387081572, 0.9999995169098458, 0.999989315897982, 0.9999986801422178, 59.98516483835284, 59.98237035065198, 59.98610653502453, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.513916, 2744.979, 600.2526, 4.578063, 2747.823, 593.5534, 9.252899, 5492.019, 787.0083, 6.972936, 5487.857, 796.566, 6.899183, 5495.216, 593.8298, 9.249246, 5492.526, 99.9169, 100.0, 99.9384, 99.85956, 99.99748, 99.9486
80330.30304000001, 282.4616298442844, 282.44342652712777, 283.1084209918508, 31.641164209928224, 31.782334098217888, 31.81437457431686, 8899.19742354307, 8936.887834762287, 8956.66243071176, 186.54585699602507, 42.22990904533026, 13.042874652569935, 8894.917693983014, 8946.340755854972, 8958.089523278793, 0.9999985099916163, 0.9999848629422255, 0.9999983290742405, 59.990683734350725, 59.982732033621325, 59.98323350266017, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 614.6979, 4.455022, 2738.138, 606.5757, 4.527225, 2746.268, 587.3416, 9.33426, 5482.47, 780.6779, 7.017614, 5478.69, 790.2714, 6.948493, 5491.422, 600.1719, 9.158602, 5495.742, 99.6521, 99.94376, 99.7625, 99.6918, 99.92549, 100.0
80332.7296, 282.4120428502809, 282.365915666534, 283.10176617614815, 31.641835804130476, 31.83288193999721, 31.810110913035043, 8894.534057707595, 8951.42538087624, 8960.167266936727, 186.9856876369547, 40.893289539518264, 16.455757536859892, 8900.827346510889, 8948.841235793261, 8961.353432389298, 0.9999983454269646, 0.9999903372980684, 0.9999976730654825, 59.97857330376697, 59.99617409868309, 59.99446312433475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512846, 2744.922, 600.2916, 4.578248, 2748.215, 593.5922, 9.252715, 5492.189, 787.0083, 6.972936, 5487.687, 796.5469, 6.899001, 5495.269, 593.8099, 9.249246, 5492.579, 99.89883, 100.0, 99.94151, 99.85957, 99.9995, 99.9486
80335.16684, 282.33891233976874, 282.3580906682403, 283.07657729621326, 31.645431054647148, 31.823512722100105, 31.791810942285387, 8898.518498297857, 8951.855122178276, 8961.754988114022, 185.47276886498435, 34.95893249027995, 17.440899733448532, 8907.41975907178, 8942.56799165427, 8959.713622636222, 0.9999985537365961, 0.9999913620783887, 0.99999834042839, 59.99063960208301, 59.99000974715949, 59.99030294409867, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 600], 5500.0, [], 607.9949, 4.518735, 2745.965, 598.5795, 4.590773, 2747.812, 596.6787, 9.208906, 5495.216, 791.8824, 6.932854, 5493.339, 802.7272, 6.846587, 5495.915, 587.5473, 9.332016, 5483.049, 99.91971, 99.99787, 99.9975, 99.96243, 99.99824, 99.77507
