TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
83053.05808, 284.06156845695415, 283.88103729641193, 284.3017930928622, 31.48735021443497, 31.670983902788638, 31.63652065642286, 8907.617884079431, 8960.151256576537, 8969.80315788903, 183.36430154680238, 32.73406001947478, 15.907162300764867, 8908.991261558478, 8950.243509949663, 8970.217061248119, 0.9999977286805434, 0.9999935063264931, 0.9999963651733789, 59.99339027509235, 59.994171224989266, 59.99808318608847, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528016, 2746.36, 599.7468, 4.582116, 2747.878, 823.0987, 6.643111, 5467.64, 607.2507, 9.042502, 5491.052, 792.7511, 6.929317, 5493.124, 822.0264, 6.658646, 5473.332, 99.95117, 100.0, 99.49065, 99.92401, 99.96154, 99.57237
83055.41664000001, 284.1313895611783, 283.90384284653885, 284.45467104094837, 31.453157353846457, 31.634016095584045, 31.64775786356337, 8900.956121947786, 8947.649452942329, 8958.327518364416, 185.1424559802349, 32.39183637261749, 21.56651922904439, 8904.367479996963, 8948.87549227815, 8960.457584088032, 0.9999961557788013, 0.9999925441129379, 0.9999972280492138, 59.992084515026, 59.99154481679834, 59.99175572013918, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.528194, 2746.307, 599.7468, 4.581932, 2747.938, 816.7316, 6.711402, 5481.839, 606.8041, 9.057028, 5492.615, 794.5823, 6.909593, 5494.902, 809.0639, 6.776942, 5490.225, 99.94923, 100.0, 99.74096, 99.93904, 99.98548, 99.90262
83057.85772, 284.06541526985524, 283.887004966316, 284.4246190976126, 31.463444371423744, 31.653269508831116, 31.640052352244364, 8906.060008692502, 8958.081054286877, 8968.015361271859, 187.6421354434683, 39.789749380876856, 25.395172566797555, 8911.867660164922, 8959.38891142487, 8967.582850687173, 0.999996379974049, 0.9999935391211648, 0.999996741922004, 59.98785948596287, 59.99003810948613, 59.99184239568151, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.2335, 4.477152, 2742.119, 604.1632, 4.552092, 2747.553, 814.2663, 6.731282, 5483.116, 605.8332, 9.055556, 5491.648, 792.8274, 6.928769, 5493.076, 816.0621, 6.717794, 5482.286, 99.77992, 99.9903, 99.78342, 99.93165, 99.95764, 99.76649
83060.28696000001, 284.07454935333703, 283.8810313502467, 284.40751549250916, 31.496960975869506, 31.677952047430765, 31.662820363899492, 8914.680879595526, 8964.175728706572, 8971.888738289243, 188.13837920457297, 35.277924460390295, 24.2715592552413, 8914.097061259763, 8955.352798791171, 8971.130004628536, 0.9999968725664911, 0.9999929300196879, 0.9999973903584953, 59.98938452070163, 59.986851451436735, 59.986883560316365, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.527658, 2746.14, 599.6689, 4.5823, 2747.939, 816.7898, 6.710482, 5481.225, 607.2119, 9.043422, 5490.985, 792.732, 6.929134, 5493.072, 816.0223, 6.718893, 5482.627, 99.95115, 100.0, 99.74198, 99.92165, 99.95756, 99.76751
83062.68004, 284.0916659549688, 283.923258984162, 284.3554351448182, 31.442325554430752, 31.618116015917263, 31.617376956131707, 8893.894493182856, 8944.16271417248, 8949.550142640312, 187.57182375185556, 30.194161257213636, 20.91376859678303, 8901.318001345498, 8942.095529580447, 8955.666269686531, 0.9999977790554593, 0.9999943299213103, 0.9999972553050266, 59.98457045185475, 59.98308694072791, 59.98339867484096, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 600.1681, 4.578343, 2747.991, 593.3459, 4.628165, 2746.116, 823.0211, 6.642743, 5467.468, 613.2705, 8.93439, 5479.356, 786.4183, 6.976982, 5487.018, 822.2849, 6.650955, 5469.217, 100.0, 99.93608, 99.49165, 99.70798, 99.8474, 99.52346
83065.08068000001, 284.04419651800936, 283.9838479311327, 284.50470037884907, 31.481633826637243, 31.665080968259964, 31.656813189099424, 8910.301977271589, 8955.044641718807, 8966.45173369829, 188.19121327128778, 37.700605352102684, 19.90964691631325, 8909.02466867523, 8955.349888357898, 8966.618820622043, 0.9999977648660515, 0.9999929359065542, 0.999997089335957, 59.986871771787875, 59.98500991301103, 59.982199831319726, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528551, 2746.311, 599.7662, 4.581563, 2747.936, 816.7122, 6.70993, 5481.279, 607.173, 9.043422, 5491.044, 792.732, 6.929499, 5493.237, 816.1019, 6.719625, 5482.631, 99.94714, 100.0, 99.73898, 99.92066, 99.95953, 99.76856
83067.45104, 282.94224844677353, 283.6393195245015, 284.24641512822046, 31.481889337905717, 31.653145665190166, 31.64998821601829, 8901.561092882763, 8949.699613671868, 8957.447191977782, 182.6452890905848, 34.30312120703047, 19.713097467662692, 8901.218819380872, 8944.337603609583, 8966.692368486474, 0.9999969626165617, 0.9999921485626448, 0.9999979822431626, 59.983600962993066, 59.98662470463447, 59.98699248956526, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528551, 2746.302, 599.7662, 4.582116, 2748.099, 816.7898, 6.710482, 5481.168, 607.1342, 9.043054, 5490.973, 793.1516, 6.926029, 5494.177, 810.8134, 6.772364, 5488.702, 99.94904, 100.0, 99.74696, 99.91937, 99.97325, 99.88528
83069.88788000001, 283.85476229450603, 283.801779874902, 284.2470237757295, 31.47217967295279, 31.669483785219406, 31.674975476334495, 8898.472019818306, 8951.86570972037, 8968.243537753577, 188.10332638344062, 37.03320069562733, 21.71293639820101, 8911.151514339637, 8956.141164927973, 8967.670005041882, 0.9999966965421998, 0.999991674555212, 0.9999978795552901, 59.98374843169687, 59.98368960471398, 59.98115926272905, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.825, 4.473048, 2740.685, 605.6224, 4.53533, 2747.214, 812.558, 6.75466, 5486.839, 603.6777, 9.091226, 5493.256, 794.5441, 6.918177, 5493.709, 815.903, 6.718709, 5483.319, 99.74076, 99.96202, 99.84414, 99.96956, 99.96916, 99.78009
83072.26216000001, 283.8521259722134, 283.7732567015868, 284.2621911285535, 31.519926421604836, 31.696147085912518, 31.66927731517074, 8911.027277537745, 8962.43326355826, 8969.694358506933, 185.6271048949402, 37.830876965073685, 19.23650095139965, 8904.733202284351, 8963.997937941975, 8972.668584940238, 0.9999970966984116, 0.9999908883184606, 0.9999962766485031, 59.98390210181488, 59.98176010391988, 59.98302699168416, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.527658, 2746.307, 599.6689, 4.582853, 2748.155, 816.6927, 6.712139, 5481.281, 607.1342, 9.04287, 5491.156, 792.732, 6.929499, 5493.238, 816.0024, 6.718526, 5482.683, 99.94925, 100.0, 99.74698, 99.9227, 99.9636, 99.76331
83074.59544, 283.94998932126566, 283.8091173808375, 284.28699025253206, 31.45633581063769, 31.62893548422074, 31.628251602165214, 8891.094997241642, 8934.821038190375, 8948.043716671711, 186.0055701957076, 34.17840047947425, 20.82799378235086, 8889.131732396128, 8946.269515321688, 8954.635639588767, 0.9999966225840862, 0.9999926960433042, 0.9999959543283418, 59.982676125056244, 59.982757364068156, 59.98777373270441, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 600.4244, 4.578879, 2747.991, 593.3654, 4.627981, 2746.109, 823.0987, 6.643111, 5467.243, 613.2705, 8.934758, 5479.468, 786.4183, 6.977165, 5487.064, 822.3445, 6.650589, 5469.216, 100.0, 99.94838, 99.48756, 99.70694, 99.84825, 99.52031
83076.98072, 283.9619636518153, 283.777753674204, 284.33591901923495, 31.50589076660136, 31.701092874403745, 31.668521790164963, 8909.330579148702, 8958.14076355844, 8969.632856065757, 189.25667013909242, 29.477250082512, 23.782681537448298, 8908.955918924748, 8961.48276293883, 8965.916598232907, 0.999996595569854, 0.9999912517867405, 0.9999962942188765, 59.988124093118245, 59.990333698597, 59.98843324482234, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528729, 2746.47, 599.7468, 4.582116, 2748.099, 816.7898, 6.710482, 5481.286, 607.1924, 9.043606, 5491.215, 792.732, 6.929317, 5493.291, 815.9428, 6.719259, 5482.627, 99.94923, 100.0, 99.73998, 99.92294, 99.95851, 99.77063
83079.44376000001, 283.88570882737673, 283.75495896228364, 284.3845860469004, 31.510592087606792, 31.71213368530176, 31.67748117348647, 8900.847162791562, 8950.324117589736, 8961.040567582222, 182.5494808799897, 29.66954556730616, 26.82835585416524, 8904.891409357662, 8944.100797828713, 8964.533496156204, 0.9999969289345371, 0.9999919032464427, 0.9999977585304333, 59.99164982296967, 59.99032215106925, 59.98908530771268, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528372, 2746.359, 599.7468, 4.581932, 2748.157, 816.6345, 6.711218, 5481.167, 607.1536, 9.043422, 5491.044, 792.713, 6.929317, 5493.181, 815.9627, 6.719076, 5483.085, 99.95323, 100.0, 99.74093, 99.92377, 99.95955, 99.76652
83081.81664, 284.0554187257131, 283.80332882564056, 284.2735372777942, 31.448851586443162, 31.639845238013535, 31.638057039391754, 8892.80369513964, 8946.348837191277, 8955.904853086668, 189.20692114595914, 32.63923606900016, 24.399205842159972, 8909.676560509735, 8952.029315869859, 8963.039853866467, 0.9999972689777059, 0.999992492173684, 0.9999975657301823, 59.987064541558325, 59.98631505794612, 59.986490411481284, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.7856, 4.472512, 2740.58, 606.0698, 4.531462, 2746.265, 810.4033, 6.774724, 5489.547, 601.2698, 9.132963, 5495.383, 797.1764, 6.898088, 5494.872, 813.1395, 6.747459, 5484.725, 99.74082, 99.95994, 99.90757, 99.99962, 99.99365, 99.82533
83084.13780000001, 283.9373411916649, 283.79161415291907, 284.3252728927055, 31.48563632852284, 31.704994197319134, 31.685217735670495, 8912.769216117915, 8960.053496645798, 8973.552799350411, 186.59939920979014, 34.0698204428154, 24.2865724099388, 8920.816021631941, 8957.660981035197, 8966.763305221173, 0.9999960062731371, 0.9999927593933514, 0.999997163975877, 59.98890892220985, 59.99043915959596, 59.9888740537287, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528194, 2746.139, 599.7468, 4.581932, 2748.049, 816.8481, 6.70993, 5481.113, 607.1148, 9.043422, 5491.098, 792.732, 6.929317, 5493.129, 816.0024, 6.717794, 5482.343, 99.95705, 100.0, 99.74204, 99.92271, 99.95747, 99.76234
83086.587, 284.0959512383805, 283.79379082433996, 284.28609346102957, 31.462255687583465, 31.651888813363563, 31.625846830723017, 8891.077190682647, 8941.263942409994, 8956.571304857145, 184.61994005192605, 27.084221456791965, 17.05871513136981, 8898.420566384451, 8937.390550618627, 8948.363929688887, 0.999996630884407, 0.999993860818993, 0.9999965784787878, 59.99051161956952, 59.99281144658067, 59.99240721933642, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 603.8547, 4.552287, 2747.631, 595.9141, 4.610298, 2746.904, 821.041, 6.657837, 5469.313, 613.1928, 8.935309, 5479.409, 786.4183, 6.977347, 5487.018, 822.265, 6.651505, 5469.271, 99.99463, 99.97315, 99.52522, 99.70894, 99.84929, 99.52451
83088.91044, 283.9673845542302, 283.8113228496912, 284.3255602775493, 31.52177017794278, 31.698508249383362, 31.67559183553104, 8911.979567863622, 8960.812868921805, 8968.631785380727, 184.37210216966832, 31.24988543483323, 23.222943131761667, 8915.420425268454, 8957.700701600197, 8965.52990941772, 0.9999971892461097, 0.9999948626992531, 0.9999975881563381, 59.99066686208112, 59.99324598747392, 59.99134472085567, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.527658, 2746.312, 599.7857, 4.5823, 2747.928, 816.7704, 6.711034, 5481.167, 607.1536, 9.043238, 5491.156, 792.713, 6.929134, 5493.124, 815.8633, 6.720724, 5482.681, 99.94941, 100.0, 99.74093, 99.92281, 99.95851, 99.77688
83091.29548, 283.9267014824914, 283.77000118124545, 284.25849553600557, 31.497193781990646, 31.689063668466147, 31.673539370601205, 8909.022190441487, 8956.431412603923, 8970.636614406842, 187.63802178884316, 31.778975168879697, 23.980231227589798, 8917.40891919795, 8961.60069948222, 8971.52932725311, 0.9999971367508068, 0.999991877491302, 0.9999968019483313, 59.993112516488466, 59.99118775874513, 59.98996123846728, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528016, 2746.526, 599.6884, 4.5823, 2747.876, 816.6345, 6.712139, 5481.166, 607.1536, 9.043789, 5491.216, 792.732, 6.929134, 5493.129, 815.9627, 6.719625, 5482.571, 99.95722, 100.0, 99.74709, 99.92379, 99.95863, 99.76648
83093.69660000001, 283.9093097024324, 283.79070823491537, 284.38081417637625, 31.446933714023242, 31.65951694640831, 31.623612216987215, 8895.396824988902, 8943.712916537115, 8956.179274800961, 188.6252228324406, 37.037414503413856, 21.72570307411273, 8900.182827975383, 8936.568267323053, 8953.877439958658, 0.9999973277087636, 0.9999929256786213, 0.9999975985743722, 59.994217965611234, 59.99193028447005, 59.99174914169804, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.8644, 4.471798, 2740.518, 606.1671, 4.532014, 2746.493, 810.481, 6.774171, 5490.214, 600.9785, 9.144178, 5495.643, 799.0267, 6.877999, 5495.701, 809.7598, 6.776942, 5489.942, 99.73664, 99.95601, 99.90556, 100.0, 100.0, 99.90061
83096.07028, 284.0187725995138, 283.8445483747386, 284.39472161959884, 31.505182277050437, 31.672677582751735, 31.670114761880267, 8908.17594264355, 8955.277153803345, 8964.485453333748, 185.06966652829988, 38.100260271991374, 19.664131510339416, 8910.974277413337, 8952.711651924037, 8969.695780049566, 0.9999974982078311, 0.9999919652913187, 0.9999974539915182, 59.99127928351258, 59.99235892413521, 59.993210044878545, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.528551, 2746.244, 599.7662, 4.581932, 2748.046, 816.8481, 6.708457, 5481.058, 607.1924, 9.043422, 5491.157, 792.732, 6.929499, 5493.232, 816.0024, 6.718893, 5482.625, 99.94728, 100.0, 99.73382, 99.92366, 99.96049, 99.7685
83098.47016000001, 284.05023559684093, 283.8814065631079, 284.3997261448439, 31.4257166442776, 31.643881792656348, 31.609196630814708, 8891.520479480012, 8941.262486359796, 8948.875905156645, 187.80132715572563, 29.34359295626109, 21.91530826442363, 8891.536018128638, 8938.047615351665, 8955.040728102025, 0.9999974771660012, 0.9999938457099451, 0.9999975127057569, 59.99731166720754, 59.99244066141934, 59.99544516132847, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.53212, 2746.721, 598.4044, 4.597036, 2747.695, 818.5175, 6.687657, 5475.414, 611.0179, 8.969692, 5482.516, 787.2576, 6.971321, 5487.402, 822.3048, 6.651321, 5469.219, 99.96429, 100.0, 99.63624, 99.79269, 99.85468, 99.52649
83100.84724, 284.0549400003433, 283.90853536606613, 284.3885242641733, 31.500825266586055, 31.685742543934385, 31.673364965568343, 8908.770797912037, 8959.617390348696, 8970.559305737175, 184.30690104905534, 32.01010487184021, 23.29333370036079, 8910.172980865145, 8964.475152089795, 8967.184311925983, 0.9999975580891145, 0.9999938746028008, 0.9999979750244136, 59.991826575708636, 59.99712267821672, 59.998245077642345, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 604.0913, 4.542293, 2746.9, 598.56, 4.587642, 2748.154, 817.1974, 6.706432, 5481.172, 607.1924, 9.043422, 5491.103, 792.6938, 6.929682, 5493.123, 816.1217, 6.718709, 5482.909, 99.97717, 100.0, 99.73384, 99.9245, 99.95849, 99.77262
83103.23316, 283.9314564005657, 283.83771698396976, 284.3839290013577, 31.487032562812978, 31.68409722301705, 31.67315283287926, 8909.553318717373, 8962.252165593636, 8964.20048640344, 182.41146874826063, 34.913454787999854, 21.102908113022067, 8903.628064051214, 8959.387740640834, 8964.890465986035, 0.9999970524104125, 0.9999919520904745, 0.9999964151429941, 59.994401747370524, 59.99515618222982, 59.995180071025686, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.527837, 2746.134, 599.7662, 4.581932, 2748.211, 816.7898, 6.712139, 5481.556, 607.1342, 9.043789, 5491.104, 792.732, 6.929499, 5493.072, 816.1217, 6.718526, 5482.461, 99.94523, 100.0, 99.748, 99.92472, 99.95756, 99.76649
83105.70516000001, 284.0172550439845, 283.9396733295915, 284.32376361438236, 31.47626516808163, 31.643147360962516, 31.639615191134265, 8898.615886727403, 8952.397372725352, 8959.408182559659, 184.8459857297612, 36.078643943043744, 20.3366166324422, 8897.260197287254, 8942.839456616683, 8953.858345736113, 0.9999972927547137, 0.9999919000554085, 0.9999966344037439, 59.99380253121029, 59.99155450412592, 59.9928354370073, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.8447, 4.47162, 2740.58, 605.9725, 4.530909, 2746.378, 810.3645, 6.774355, 5489.997, 601.0562, 9.143995, 5495.726, 798.9885, 6.878181, 5495.759, 809.6603, 6.781886, 5491.237, 99.73487, 99.95181, 99.90161, 100.0, 100.0, 99.92518
83108.0798, 284.00184744247446, 283.7630497288512, 284.3180899884991, 31.53407866679242, 31.703968066027432, 31.687360142506403, 8915.293364890966, 8961.392550246006, 8975.00332583409, 186.5534166118896, 38.84611692902331, 20.462791629617186, 8915.98004805544, 8955.728309683287, 8969.811971709923, 0.9999964998196876, 0.9999915868238403, 0.9999981827617855, 59.99148599282653, 59.99290129808356, 59.99328229054663, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.527837, 2746.088, 599.8246, 4.580826, 2748.215, 816.6927, 6.71085, 5481.727, 607.2119, 9.043238, 5491.216, 793.4568, 6.923472, 5494.135, 816.3206, 6.715962, 5482.167, 99.95132, 100.0, 99.75111, 99.91974, 99.97762, 99.75914
83110.51236000001, 284.015710080517, 283.78696627699225, 284.44463456622697, 31.444495101635354, 31.624730674441192, 31.641025357009372, 8893.04858099973, 8950.543354959917, 8956.561181125806, 190.57128512856298, 40.7954137945419, 18.95735037493523, 8894.445520052572, 8946.705305858382, 8958.463890873041, 0.9999972105712902, 0.9999925588431453, 0.9999971609565967, 59.98795541936817, 59.98920292269827, 59.98895107016385, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.528551, 2746.029, 599.6884, 4.585063, 2747.879, 817.7022, 6.696125, 5477.488, 609.2703, 8.995066, 5484.712, 802.8607, 6.839465, 5495.409, 820.9926, 6.665605, 5469.961, 99.93911, 100.0, 99.69634, 99.83142, 100.0, 99.55056
83112.87192, 284.07211650018434, 283.7897461601366, 284.2522808174683, 31.49764472807367, 31.70898841174129, 31.665083325898493, 8916.40168178301, 8958.109601858181, 8966.67848902315, 189.9143816188557, 35.33373472557389, 19.902422731417573, 8917.05406929068, 8961.09006830743, 8969.248159387076, 0.999996965503588, 0.9999916491396961, 0.9999974945001878, 59.991636459886614, 59.987541920420405, 59.98536378048262, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 602.6522, 4.555857, 2747.389, 597.4899, 4.598878, 2747.758, 818.6922, 6.696861, 5479.603, 607.2507, 9.042318, 5491.156, 799.0076, 6.878547, 5495.871, 816.0422, 6.718526, 5482.631, 99.99941, 100.0, 99.69626, 99.92367, 100.0, 99.76433
83115.30396, 284.0244148330966, 283.79785670223185, 284.36817062058327, 31.5274883064186, 31.709107610511797, 31.684275434852843, 8904.27934652128, 8957.912703038515, 8965.655387519515, 185.6209528516988, 34.1356418448845, 20.513661312193108, 8914.526045319684, 8960.415451119123, 8970.660075956273, 0.9999967149327712, 0.9999908000180262, 0.9999965663165867, 59.985670478813866, 59.983555391685535, 59.98559922750456, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528016, 2746.359, 599.6884, 4.582668, 2747.936, 816.8481, 6.710482, 5481.167, 607.2119, 9.043054, 5491.208, 798.9885, 6.878547, 5495.978, 816.0422, 6.71816, 5482.517, 99.94123, 100.0, 99.73989, 99.92271, 100.0, 99.76542
83117.71160000001, 284.0609878147276, 283.8805922407165, 284.39022675714733, 31.47582149982613, 31.634096376306925, 31.644915508842175, 8897.679578462361, 8944.301448434442, 8954.962875427023, 178.92699289536745, 41.09851883821102, 21.024721362520722, 8903.389359454499, 8938.885891962535, 8957.05180326473, 0.9999980093309356, 0.9999920122394819, 0.999997260636989, 59.98241019502104, 59.9860593183976, 59.9858358955341, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.7067, 4.473226, 2740.685, 606.0893, 4.531278, 2746.323, 810.5004, 6.775276, 5490.155, 600.8814, 9.145282, 5495.512, 792.7701, 6.929134, 5493.235, 809.7598, 6.78097, 5491.07, 99.7347, 99.94981, 99.91686, 100.0, 99.96157, 99.92523
83120.06716, 284.0704776663455, 283.8058587435314, 284.36815613276934, 31.501914777915104, 31.69275111360361, 31.664173010259844, 8908.642375978077, 8960.057285873565, 8970.627503584827, 193.88982242776865, 34.26413452635097, 30.9444735974962, 8908.719015459048, 8963.29089640213, 8968.074202168267, 0.9999968516353989, 0.9999906165476505, 0.9999961939854245, 59.98213624381566, 59.987734179090516, 59.98302505479565, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5951, 4.52748, 2746.306, 599.7468, 4.581748, 2747.935, 816.9645, 6.708642, 5481.169, 607.1924, 9.043422, 5491.156, 798.9885, 6.877816, 5495.812, 816.0024, 6.718343, 5482.395, 99.94918, 100.0, 99.73896, 99.91961, 100.0, 99.76859
83122.4106, 283.88596027536704, 283.74164673193275, 284.2965876867945, 31.469299199862558, 31.678060666233744, 31.647808375681922, 8895.242475757428, 8949.169033583112, 8960.309215801013, 190.0159229978958, 33.57211728269067, 20.18386492342006, 8895.439640887405, 8944.038197674377, 8960.213541902149, 0.9999980090731709, 0.9999913277703251, 0.9999969292704399, 59.98571441006441, 59.9832613444722, 59.98537932645233, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.528908, 2746.473, 599.6884, 4.581748, 2747.934, 816.6927, 6.711586, 5481.334, 607.1536, 9.043789, 5490.76, 799.7515, 6.867224, 5496.0, 817.3941, 6.700214, 5477.67, 99.94697, 100.0, 99.74194, 99.9155, 100.0, 99.68768
83124.77992, 284.0374188822969, 283.8135884828408, 284.34543772874804, 31.512882947429635, 31.699087216709007, 31.69630221278373, 8909.152611031743, 8959.436177533385, 8972.017215873175, 185.49974011233826, 37.050958143783646, 21.052693746368163, 8912.141474838392, 8951.383719419398, 8966.528265020914, 0.9999974031252841, 0.9999917620515831, 0.9999971752154255, 59.98840410719591, 59.985478346794345, 59.98549399081838, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 600.2075, 4.578522, 2748.094, 593.6766, 4.62135, 2746.681, 821.5845, 6.658942, 5473.343, 609.8723, 8.996352, 5487.838, 800.7816, 6.866858, 5495.682, 816.8176, 6.713399, 5482.17, 100.0, 99.96286, 99.58138, 99.86233, 100.0, 99.74678
83127.20548, 284.04363044536314, 283.8501570802798, 284.39970039158743, 31.49823544873299, 31.69821771814497, 31.66068516359472, 8898.477684259697, 8962.99601076523, 8975.105399633809, 188.60380614627275, 38.25391948186734, 17.497920389319404, 8913.182935392304, 8964.487720703024, 8965.89384728781, 0.9999982592842387, 0.9999921394677869, 0.9999971392618179, 59.991991123980554, 59.993338705279314, 59.992045022591164, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.528016, 2746.417, 599.7079, 4.582484, 2748.153, 816.7122, 6.711402, 5481.391, 607.1924, 9.043789, 5490.979, 798.9504, 6.878364, 5495.704, 816.0024, 6.718709, 5482.802, 99.94905, 100.0, 99.74401, 99.92269, 100.0, 99.77068
83129.63528, 283.9265342104641, 283.76752397645294, 284.2922661793766, 31.473204555046177, 31.660610273378, 31.644521303814553, 8898.868998044378, 8943.523832451117, 8959.620852410097, 185.95071203660063, 38.00319918114337, 19.025091482851394, 8896.551599996836, 8951.520730554828, 8961.541349460766, 0.9999973508414463, 0.9999910988411648, 0.9999971673944593, 59.994457435778216, 59.994536106699364, 59.9943579517196, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 612.7658, 4.471977, 2740.742, 606.0893, 4.53183, 2746.49, 810.3451, 6.773619, 5490.497, 600.9591, 9.145282, 5495.583, 792.7511, 6.929134, 5493.399, 809.6404, 6.781153, 5490.893, 99.73452, 99.95587, 99.91071, 100.0, 99.95866, 99.92208
83131.97648000001, 283.9650277579856, 283.7374365625807, 284.2189852822092, 31.518351843053402, 31.691372519086887, 31.695779088483192, 8914.80755866737, 8957.410962474267, 8969.637924801922, 192.27813759838955, 35.624151830985284, 23.41276611315675, 8907.173448260186, 8957.840154935366, 8972.964899181223, 0.9999954824724581, 0.9999919453544702, 0.9999978050744949, 59.99548019498471, 59.9962640994854, 60.001782721761664, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5557, 4.527837, 2746.413, 599.7857, 4.581748, 2748.043, 819.5851, 6.679558, 5477.706, 607.1536, 9.043789, 5491.103, 798.9694, 6.878364, 5495.869, 816.1019, 6.718709, 5482.57, 99.94314, 100.0, 99.63112, 99.92174, 100.0, 99.76647
83134.32616000001, 283.9260415635415, 283.8018080010598, 284.2284953253837, 31.487636629128477, 31.696364522827032, 31.665223188607584, 8897.361117530401, 8950.900327700621, 8960.473053280573, 189.7671209340824, 34.92971180854329, 20.227818287679384, 8904.135657768496, 8953.75171812318, 8955.481842560408, 0.9999974644033077, 0.9999921971459144, 0.9999961874053802, 60.00145552682518, 60.00038651034655, 60.0007536688381, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.528194, 2746.197, 599.6884, 4.5823, 2747.985, 816.8287, 6.711218, 5481.445, 607.1924, 9.044525, 5491.156, 792.713, 6.929682, 5493.18, 815.9825, 6.719076, 5482.515, 99.95114, 100.0, 99.74599, 99.92351, 99.95955, 99.76861
83136.72772000001, 283.9558225442812, 283.78921607499717, 284.3115627083011, 31.483217582536973, 31.694139902239993, 31.670042081846482, 8904.044476090245, 8960.239792608405, 8969.561764588188, 181.7482757925277, 31.290829926108017, 25.126026848468655, 8919.869656435494, 8958.591856177041, 8967.117099169895, 0.9999975296950194, 0.9999941349046216, 0.9999973747826253, 60.002777772163434, 60.003121849452704, 60.00449636786858, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 600.1681, 4.578343, 2748.216, 593.3848, 4.628165, 2746.164, 823.1181, 6.641823, 5467.861, 612.3772, 8.958293, 5483.84, 788.1732, 6.96018, 5490.965, 819.422, 6.690143, 5477.899, 100.0, 99.94402, 99.48751, 99.7613, 99.90765, 99.6743
83139.15744000001, 283.99255718633094, 283.79357024443834, 284.29316335395293, 31.51886523246692, 31.682368497845758, 31.678314240368206, 8908.0696443577, 8958.769768281893, 8970.003989231942, 190.49863896837041, 33.74021144220433, 17.241745281843663, 8908.30171873818, 8961.434591680494, 8973.116473686925, 0.9999967677550995, 0.9999913135946862, 0.9999977538817116, 60.00621285766038, 60.007238990246165, 60.00005365019562, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.528016, 2746.417, 599.8052, 4.582484, 2748.102, 816.9645, 6.710666, 5481.106, 607.1924, 9.043789, 5491.097, 792.713, 6.929317, 5493.18, 815.9428, 6.719625, 5482.631, 99.94713, 100.0, 99.74502, 99.92056, 99.95953, 99.76652
83141.61716000001, 283.98144795038775, 283.7593819163721, 284.28037892762, 31.48374883914127, 31.655892948159238, 31.655381964656808, 8894.090697077201, 8950.154738576091, 8957.045539279168, 190.09821572587953, 35.743213766399094, 20.756147940443043, 8901.517588277473, 8946.171371530138, 8967.55393389983, 0.9999969784157015, 0.9999916135236456, 0.9999973288229973, 60.00705723786116, 60.00281401105132, 60.002701782021404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 611.0112, 4.483399, 2741.427, 605.8752, 4.532382, 2746.658, 809.9763, 6.778957, 5490.996, 600.9785, 9.144362, 5495.629, 799.0267, 6.877999, 5495.759, 809.7598, 6.78097, 5491.184, 99.79256, 99.94774, 99.91259, 100.0, 100.0, 99.92522
83144.01416, 283.97858984930156, 283.86659056932905, 284.31718423858405, 31.50469505708408, 31.683094260109588, 31.67269409637362, 8911.79371418625, 8955.919168116816, 8968.436530492043, 184.11137279345485, 36.94921572527619, 22.74103566016538, 8908.717937082114, 8953.588730613292, 8968.015750652918, 0.9999979412968341, 0.9999905950787533, 0.9999986352510185, 60.00687105069988, 60.005576618115654, 60.01021249604308, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5754, 4.52748, 2746.307, 599.6689, 4.5823, 2748.159, 817.4692, 6.706064, 5480.887, 607.173, 9.044525, 5491.052, 792.732, 6.929499, 5493.29, 815.8832, 6.719991, 5482.34, 99.94907, 100.0, 99.73584, 99.92138, 99.96153, 99.7716
83146.43500000001, 283.9749154510627, 283.8268235520908, 284.38637437814384, 31.47500679222076, 31.704550486855094, 31.65397582777217, 8901.073213804357, 8954.605446560237, 8964.31545784119, 183.41768351560222, 34.85675506877578, 20.119436330253393, 8905.601215622399, 8952.129553546023, 8961.77496609583, 0.9999972895104948, 0.9999921139012813, 0.9999970403940828, 60.002076431626, 60.0047270897388, 60.00420124174773, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528372, 2746.307, 599.8246, 4.582116, 2747.984, 816.7122, 6.711402, 5481.17, 607.1536, 9.043789, 5490.979, 792.713, 6.929499, 5493.175, 816.0024, 6.719076, 5482.401, 99.94924, 100.0, 99.74098, 99.92162, 99.95955, 99.76852
83148.81296000001, 283.9922907212754, 283.84239265497854, 284.2953899247267, 31.47533234829072, 31.69181587803679, 31.66575185757311, 8911.539571668796, 8962.865109200282, 8968.435851898315, 189.36213067326872, 30.562693470850718, 19.62918589625133, 8911.344155193197, 8957.285635518565, 8966.776443006169, 0.9999969507542118, 0.9999942685979101, 0.9999969012184161, 60.00434667055139, 59.99766692083127, 60.002197640537176, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 600.1878, 4.578165, 2748.101, 593.3654, 4.627981, 2746.11, 823.0599, 6.642559, 5467.185, 613.2122, 8.935678, 5479.907, 787.1622, 6.971869, 5488.726, 820.6944, 6.673112, 5476.016, 100.0, 99.94001, 99.48649, 99.70774, 99.87847, 99.63784
83151.24072, 283.9123653074466, 283.8722272609011, 284.392767751458, 31.492323626955326, 31.70993695650718, 31.67311201516891, 8906.250482099766, 8960.364601284771, 8969.721643010938, 188.68247736540718, 34.25328971331737, 21.50500283028896, 8913.551437825492, 8956.06588141655, 8967.858079904992, 0.9999973311066532, 0.9999936174883595, 0.9999970240161136, 59.999529276686665, 59.99470519689203, 59.997833463563126, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.6148, 4.529087, 2746.25, 599.7079, 4.581932, 2747.934, 816.7122, 6.710298, 5481.225, 607.1536, 9.043789, 5490.993, 792.7511, 6.929134, 5493.073, 815.9627, 6.718709, 5482.57, 99.94716, 100.0, 99.74198, 99.92056, 99.95759, 99.76647
83153.6492, 283.9428298722011, 283.77135914811083, 284.35154023710015, 31.498731936748538, 31.654631149646296, 31.642568980650612, 8903.13233472138, 8950.465275376695, 8958.93486432504, 191.32668563742206, 34.790958190326364, 25.356764611561175, 8902.20133372592, 8946.093565876352, 8962.20425351188, 0.9999970179892429, 0.9999935072746098, 0.9999973735938689, 59.99069718645216, 59.99836979146321, 59.9935402825848, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 609.0594, 4.50303, 2743.357, 603.7352, 4.547303, 2746.769, 810.1703, 6.778957, 5490.93, 600.9591, 9.144178, 5495.407, 799.0076, 6.878181, 5495.818, 809.7598, 6.78097, 5491.012, 99.85052, 99.97025, 99.9167, 100.0, 100.0, 99.9232
83156.023, 283.971891852422, 283.73318882014723, 284.3317714825659, 31.443570551988593, 31.642094500290444, 31.60816021902938, 8888.321729165093, 8946.08125280058, 8957.638347993414, 188.43500110406546, 37.13302721926357, 22.564123106756142, 8892.724797322582, 8938.315418897166, 8955.760569707409, 0.9999966384337917, 0.9999940659728738, 0.9999979600975225, 59.99124673075866, 59.98907053393715, 59.98994800892766, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.6345, 4.528551, 2746.474, 599.7857, 4.581379, 2747.878, 816.751, 6.711586, 5480.942, 607.2313, 9.043054, 5491.058, 792.7701, 6.928951, 5493.293, 815.9825, 6.717245, 5482.342, 99.95114, 100.0, 99.73582, 99.91866, 99.9616, 99.75392
83158.4124, 284.03938274930505, 283.8099493480417, 284.3103852360052, 31.50676765856604, 31.695399845821917, 31.679875858936953, 8910.54936720773, 8958.261658449792, 8974.070288774246, 184.8444668785403, 36.15419867899982, 21.555836713986082, 8909.56344977578, 8957.228560486672, 8971.07076028914, 0.9999967970553629, 0.9999931591630492, 0.9999979650275895, 59.98614705129677, 59.9901149342347, 59.99028521663776, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.528372, 2746.302, 599.7274, 4.582116, 2748.1, 816.8869, 6.71085, 5481.669, 607.1924, 9.045444, 5490.979, 792.713, 6.929317, 5493.346, 816.3802, 6.714681, 5482.283, 99.94906, 100.0, 99.74392, 99.9253, 99.95756, 99.76549
83160.76560000001, 283.9087599883243, 283.77711669815335, 284.21588395043614, 31.49706177404893, 31.6741501970036, 31.652256996236446, 8907.812058958363, 8947.773371545429, 8962.158674388651, 184.77674892479763, 28.642971558287172, 22.130750744734996, 8912.41766944468, 8952.843380539503, 8963.307916331023, 0.9999984767500779, 0.9999944787184395, 0.9999973358208533, 59.98659000037924, 59.986762363047525, 59.98588563499584, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 600.2667, 4.578343, 2748.264, 593.3654, 4.628349, 2746.282, 823.1375, 6.642743, 5467.243, 613.1928, 8.935678, 5479.349, 786.3992, 6.977165, 5487.122, 822.2451, 6.653519, 5470.928, 100.0, 99.94014, 99.49167, 99.70798, 99.84929, 99.53382
83163.09180000001, 283.87073109489654, 283.81837583977, 284.24489405734005, 31.47877238193109, 31.70542071412406, 31.68144741884854, 8909.539931057234, 8962.293218600102, 8967.861897422426, 187.2895771492881, 34.01437126828296, 16.16380423413676, 8912.35689349812, 8962.931077850197, 8972.638113148614, 0.9999981639355132, 0.9999930414192392, 0.9999973430322551, 59.9872963137436, 59.98630083734349, 59.982833864072994, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.528908, 2746.254, 599.7274, 4.581932, 2747.986, 816.8287, 6.710114, 5481.226, 607.173, 9.04287, 5491.038, 792.713, 6.929682, 5493.18, 815.9825, 6.719442, 5482.741, 99.95339, 100.0, 99.74296, 99.92056, 99.9615, 99.76957
83165.47484000001, 284.06279208228074, 283.81088766460357, 284.3203552059902, 31.486872926542848, 31.655571226090025, 31.647918114959186, 8903.65267072636, 8951.08103805611, 8963.538781432093, 190.51550673897054, 35.110950435300765, 16.665826492289852, 8905.828401215385, 8946.08295580628, 8956.93040869379, 0.999997434864069, 0.9999920252020739, 0.9999980643521571, 59.982192150017525, 59.97940252704079, 59.98130105314142, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528194, 2746.412, 600.0192, 4.574379, 2748.219, 815.4893, 6.729626, 5485.288, 604.0467, 9.095455, 5494.923, 797.1573, 6.890234, 5495.741, 809.1832, 6.787745, 5492.143, 99.95307, 100.0, 99.79772, 99.98562, 100.0, 99.93331
83167.86336, 284.02535596673624, 283.89695775765887, 284.43245886180927, 31.496485323898302, 31.696382462680983, 31.65961852608355, 8911.305609939734, 8963.122329762376, 8976.585252987432, 191.88245729270693, 31.034725806995652, 22.194840999078224, 8913.242260209565, 8952.956533865836, 8972.545355744096, 0.9999964486473174, 0.9999911324814282, 0.9999970062234356, 59.980704901006916, 59.9836851614119, 59.9830769957929, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 609.296, 4.503565, 2745.032, 601.595, 4.572722, 2748.103, 816.5957, 6.712139, 5481.448, 607.2119, 9.043054, 5491.156, 792.732, 6.929317, 5493.237, 816.6983, 6.713582, 5482.515, 99.88815, 100.0, 99.73889, 99.9227, 99.9586, 99.75302
83170.23424, 284.0374236164646, 283.7942117201573, 284.3846765904942, 31.50225970984517, 31.70607515599314, 31.680512484569466, 8905.934042314248, 8961.0509250029, 8968.42238667169, 180.8334893514775, 35.081484800023645, 21.01011499878132, 8913.566725217845, 8952.059849802486, 8969.999753857219, 0.9999953165969471, 0.9999927868838797, 0.9999966688364933, 59.98008335259088, 59.98098200679444, 59.98295844792483, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528016, 2746.192, 599.7079, 4.581563, 2748.044, 816.8093, 6.710482, 5481.392, 607.1924, 9.043973, 5491.162, 792.713, 6.929499, 5493.238, 815.9229, 6.720357, 5482.514, 99.94503, 100.0, 99.74503, 99.92258, 99.96357, 99.76544
