TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
83812.86808, 283.9849444482019, 283.68709885391746, 284.0829535948309, 31.441980007650756, 31.642010722015723, 31.594998855697956, 8894.232980260336, 8934.466663563524, 8943.021823973266, 177.39842878536456, 29.02766576906879, 20.44685550607028, 8894.801668353342, 8937.396613661767, 8939.681595362721, 0.9999979154987547, 0.9999955726621704, 0.9999984322560569, 60.00968899163192, 60.010711133914164, 60.008277105074846, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 618.3254, 4.418437, 2731.762, 606.0115, 4.531646, 2746.323, 830.8828, 6.549234, 5442.594, 780.7361, 7.017247, 5478.692, 595.4992, 9.225474, 5494.033, 600.2912, 9.154939, 5495.804, 99.42007, 99.94775, 99.02981, 99.69589, 99.97506, 100.0
83815.23004000001, 283.7947427032836, 283.5165977261618, 284.18639781462156, 31.469659589484593, 31.67015693852566, 31.65391120292037, 8902.403764150144, 8946.731304815923, 8960.528377514313, 183.34545324294095, 29.262863085724803, 21.4563841891258, 8899.495092972402, 8946.671735924645, 8953.674202042941, 0.9999978704055533, 0.9999941966446586, 0.9999973449341798, 60.00988999763164, 60.0126512512456, 60.01323186326175, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.2927, 4.476617, 2740.812, 599.9024, 4.582116, 2747.822, 824.6904, 6.624152, 5463.042, 787.0666, 6.972568, 5487.858, 601.7748, 9.13197, 5495.508, 593.9292, 9.247781, 5492.721, 99.75533, 100.0, 99.41207, 99.86163, 100.0, 99.9491
83817.66144000001, 283.91076394556666, 283.54670695903565, 284.098896577942, 31.499812565541067, 31.690897415234637, 31.67230562878061, 8911.856416135943, 8944.623888451686, 8951.85417237092, 184.32164930257522, 33.09845886395124, 23.681901843769538, 8906.16656761537, 8942.549765349744, 8958.170271174095, 0.9999979339180854, 0.9999943376550661, 0.9999957605054794, 60.0116465606286, 60.00956342760908, 60.01460045741567, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.1941, 4.477331, 2740.931, 599.8246, 4.581379, 2747.934, 824.6904, 6.62452, 5462.814, 787.0666, 6.972384, 5487.853, 601.7557, 9.132518, 5495.458, 593.8497, 9.255472, 5490.76, 99.75357, 100.0, 99.40696, 99.86269, 100.0, 99.93062
83820.0402, 283.9608521343943, 283.67575708504927, 283.98417001583044, 31.48176105713796, 31.660866839408104, 31.653278561585957, 8910.469654253911, 8946.552364013602, 8955.738836862109, 185.1958992585282, 38.26055731202359, 20.816524426007618, 8894.474592136972, 8951.648958065054, 8957.32913050545, 0.999996096122952, 0.9999935582769129, 0.9999969824186479, 60.01800665366202, 60.01675730521401, 60.01656648535666, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8262, 4.532834, 2746.661, 593.3848, 4.627613, 2746.17, 818.731, 6.684344, 5475.026, 791.5911, 6.941311, 5491.505, 604.7695, 9.083756, 5494.34, 591.8218, 9.267741, 5491.501, 99.96212, 99.9442, 99.65455, 99.92906, 99.9752, 99.92899
83822.46516, 283.9297278799684, 283.6215970073532, 284.08599232639364, 31.523527606140462, 31.688734016429475, 31.684138703812536, 8905.070101198906, 8955.018159271704, 8963.449104399007, 184.3605939790359, 32.996558697282126, 23.50326766057333, 8912.335364151888, 8948.841449355523, 8966.846883073886, 0.9999971508123007, 0.9999935735645544, 0.9999972400132376, 60.016467304429106, 60.01514949750318, 60.01569457495085, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 610.4001, 4.498569, 2743.944, 599.883, 4.581195, 2748.155, 820.1675, 6.681398, 5476.194, 787.0666, 6.972384, 5487.916, 601.7557, 9.13197, 5495.35, 593.9491, 9.247598, 5492.722, 99.86325, 100.0, 99.63934, 99.86269, 100.0, 99.9491
83824.83376000001, 283.7672094092176, 283.52765978753024, 284.0313649252341, 31.516531389864166, 31.70579689013424, 31.660436150115462, 8898.415990704787, 8945.733641614705, 8964.859793293886, 182.74366164087405, 28.551522284117254, 17.720540019244254, 8901.419387313668, 8951.937168655908, 8954.59215616838, 0.9999984531758627, 0.999995401304176, 0.9999988209347982, 60.013899298161014, 60.0166906528563, 60.01607671923001, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 601.1144, 4.575666, 2747.881, 606.0309, 4.53183, 2746.322, 811.5098, 6.763495, 5488.949, 780.7556, 7.017247, 5478.804, 595.5565, 9.224744, 5493.882, 600.3508, 9.154206, 5495.746, 100.0, 99.94977, 99.88254, 99.699, 99.97323, 100.0
83827.20460000001, 283.8677105188178, 283.6986394436106, 284.0755174128057, 31.471719356444037, 31.687024448708762, 31.679195475490992, 8911.811148657333, 8953.529961888646, 8966.53899104456, 185.470792801505, 29.980955451769205, 17.75453679290831, 8896.800576845635, 8950.395634116028, 8953.404181376056, 0.9999977231700601, 0.9999935154489065, 0.9999960538741429, 60.01405873298663, 60.01402904546555, 60.01807854529708, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8262, 4.533548, 2746.49, 599.7662, 4.5823, 2748.217, 818.304, 6.692995, 5478.213, 787.0666, 6.972384, 5487.747, 601.7366, 9.132336, 5495.351, 593.9689, 9.247415, 5492.553, 99.96386, 100.0, 99.68708, 99.86066, 100.0, 99.94813
83829.54668000001, 283.8257669465875, 283.52915665391816, 284.0348506350491, 31.51342369055153, 31.687386594377543, 31.678868359607023, 8902.8598543816, 8954.409030018242, 8958.312123791127, 182.31373848419753, 33.36428081419581, 19.27132455085308, 8903.840601296066, 8945.350159050637, 8960.08333484167, 0.9999966911429506, 0.999994117792103, 0.9999972019059062, 60.014354441867745, 60.01234694792661, 60.013125790918195, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8657, 4.533191, 2746.705, 599.7274, 4.581932, 2747.932, 818.4204, 6.693363, 5478.38, 787.0666, 6.972384, 5487.799, 601.7557, 9.132336, 5495.518, 593.9093, 9.247415, 5492.728, 99.9637, 100.0, 99.69021, 99.86163, 100.0, 99.9513
83831.97512, 283.8383645085714, 283.5680621154262, 284.14909216342926, 31.51457220162092, 31.693969559891624, 31.691700140663468, 8905.031348232089, 8951.407718355556, 8961.20753095583, 182.46740826072687, 36.04916297175714, 24.00564924052287, 8912.011374143998, 8950.890382263979, 8963.937689986382, 0.999997796138841, 0.9999927399249637, 0.9999961499925968, 60.00957438910349, 60.01200025253445, 60.01421992771659, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.2335, 4.476974, 2741.37, 593.4626, 4.627244, 2746.116, 824.6904, 6.625072, 5463.265, 793.3582, 6.924396, 5493.505, 607.5544, 9.041935, 5491.661, 589.436, 9.308027, 5488.209, 99.76539, 99.94421, 99.41307, 99.9645, 99.92132, 99.84992
83834.35216000001, 283.8329940617659, 283.51572251495594, 284.1755681885722, 31.4956780346726, 31.683575336355474, 31.671110104441098, 8904.22008226879, 8954.695663660825, 8957.29705928172, 186.68778269468316, 32.988517992309426, 23.754799977225048, 8910.69296613514, 8947.695115159158, 8963.746122311668, 0.9999960553167786, 0.9999932345330372, 0.9999978534229244, 60.00773025562255, 60.007142960326995, 60.0071118353669, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9248, 4.53337, 2746.657, 599.7857, 4.581748, 2748.102, 818.3234, 6.694283, 5478.491, 787.0472, 6.9722, 5487.747, 601.7748, 9.13197, 5495.508, 593.9491, 9.247781, 5492.661, 99.96196, 100.0, 99.69223, 99.86058, 100.0, 99.95009
83836.74092000001, 283.8341121278369, 283.6167871623551, 284.1227592786046, 31.473835333462247, 31.651036379216684, 31.62901145292851, 8895.400580968286, 8938.86328678513, 8950.183756717839, 183.44350276377213, 27.327714442022625, 19.857729898394155, 8891.566351206231, 8940.435193543923, 8950.071893541213, 0.9999981620612692, 0.9999955989311934, 0.9999969442129539, 60.004896587424554, 60.004860785506075, 60.00574369806834, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 614.1064, 4.459841, 2737.466, 602.6262, 4.556144, 2747.217, 814.3828, 6.737725, 5492.195, 781.1439, 7.01596, 5478.752, 595.709, 9.222735, 5493.949, 600.311, 9.154756, 5495.805, 99.66633, 99.98233, 99.82298, 99.70112, 99.97353, 100.0
83839.10892000001, 284.07327078867297, 283.51029277463874, 284.08993679781906, 31.47631812835158, 31.685743630280452, 31.67676177431871, 8899.401791817696, 8953.425160550647, 8957.581177929791, 183.25011004063822, 27.376463674921524, 18.574868771586807, 8906.682082009047, 8950.30527123969, 8961.497311555664, 0.9999970766621151, 0.9999961182750591, 0.9999979985196127, 60.00036563999292, 60.002799809598415, 60.00258766117305, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 613.0222, 4.473583, 2741.146, 599.6689, 4.582116, 2747.824, 818.3816, 6.693547, 5478.269, 787.0666, 6.972384, 5487.853, 601.7557, 9.131605, 5495.617, 593.9491, 9.247415, 5492.661, 99.74093, 100.0, 99.68819, 99.86163, 100.0, 99.95009
83841.55088000001, 283.905317877088, 283.70332275155147, 284.1358519670597, 31.499073568412733, 31.682922010010973, 31.660933963323803, 8902.449547724269, 8945.33507386742, 8959.100995570112, 181.00653934979482, 30.84380311103905, 19.378779559387112, 8906.553349845743, 8945.150464623477, 8961.028709665066, 0.9999979545591509, 0.9999942855460443, 0.9999967593437568, 59.9949328634344, 59.9997253981322, 60.00003547223533, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3124, 4.476439, 2741.088, 599.8052, 4.581195, 2748.153, 818.3816, 6.694652, 5478.156, 787.0472, 6.972384, 5487.747, 601.7557, 9.13197, 5495.624, 593.9292, 9.247781, 5492.607, 99.75947, 100.0, 99.69127, 99.86376, 100.0, 99.9491
83843.94556000001, 283.95737891667693, 283.56751173978734, 284.14140014710523, 31.484428803277247, 31.647818447020306, 31.647795013143863, 8897.778261490714, 8948.325555022555, 8961.48630755491, 181.34162019573319, 30.79789124585659, 27.20821292349774, 8904.721997714463, 8948.092293841108, 8959.460283666484, 0.9999973121270624, 0.9999950603971272, 0.9999968203061435, 59.992244114822896, 59.99389054638718, 59.99230463904585, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8854, 4.533548, 2746.485, 593.4432, 4.627613, 2746.225, 824.671, 6.624336, 5462.931, 793.3387, 6.924396, 5493.4, 607.9169, 9.031343, 5490.417, 587.6666, 9.330368, 5483.634, 99.96003, 99.93617, 99.40996, 99.96654, 99.90305, 99.78583
83846.37204, 283.87361799783054, 283.5447085009745, 284.14700410073414, 31.50352209132484, 31.679560716330645, 31.649817014567507, 8902.587882884378, 8953.493197323047, 8964.355344372405, 184.19399822032403, 31.297104832561217, 23.828437734660838, 8917.668729107574, 8953.265386400968, 8963.934589621023, 0.9999959343819949, 0.9999955070784227, 0.999996506422412, 59.99299097217622, 59.99172563155546, 59.99356498801357, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.1941, 4.477509, 2741.146, 599.8246, 4.581748, 2748.044, 818.3428, 6.693731, 5478.43, 787.0472, 6.9722, 5487.741, 601.7557, 9.132518, 5495.578, 593.9491, 9.247598, 5492.607, 99.76139, 100.0, 99.6841, 99.86056, 100.0, 99.95009
83848.74584, 283.884580483272, 283.6210422971073, 284.0734145078868, 31.489180162700517, 31.689408637017056, 31.660438451621204, 8907.074980094576, 8949.446679882147, 8955.876611522066, 184.83602532258504, 23.52338606107287, 21.39483786923529, 8901.861080802393, 8943.29705801023, 8958.306634121505, 0.999998084304509, 0.9999944161391864, 0.9999977971537086, 59.987355501610644, 59.988610695654586, 59.992269588724156, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9051, 4.53569, 2746.901, 600.9919, 4.572537, 2747.884, 816.4987, 6.716925, 5484.067, 783.1829, 7.002905, 5480.86, 596.6055, 9.2147, 5494.191, 599.814, 9.15732, 5495.79, 99.96833, 100.0, 99.7765, 99.73534, 99.98162, 100.0
83851.17736, 283.9227194745959, 283.5564069389681, 284.0641037294547, 31.53963502445055, 31.68803057423904, 31.660761931530825, 8903.358397649115, 8955.874209639442, 8955.724251272133, 181.70637797331665, 31.072897433048638, 18.240377503448144, 8910.486361619764, 8948.19558548609, 8963.261652338455, 0.9999989498108673, 0.9999927821919968, 0.9999982375149473, 59.98419571699538, 59.9872094571583, 59.98005810401432, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 603.007, 4.55318, 2747.303, 600.6612, 4.574564, 2747.935, 819.1387, 6.688209, 5477.873, 787.0472, 6.972384, 5487.747, 601.7748, 9.132336, 5495.466, 593.9689, 9.247231, 5492.721, 99.99599, 100.0, 99.67394, 99.86066, 100.0, 99.948
83853.58228, 283.83852054323273, 283.59437195260443, 283.9465204040806, 31.495332831949472, 31.709225243962635, 31.66889740224698, 8910.27121139325, 8950.85584069517, 8959.18157995626, 180.99178909848933, 32.41412671551461, 20.757765683883235, 8907.586377610269, 8952.301326397497, 8961.395791659943, 0.9999970090793504, 0.9999932968127059, 0.9999967234635294, 59.988384093189794, 59.991175157402836, 59.98576715591042, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8657, 4.532477, 2746.653, 599.7079, 4.582116, 2748.046, 818.4592, 6.694283, 5478.263, 787.0472, 6.9722, 5487.799, 601.7557, 9.132883, 5495.455, 593.9491, 9.247415, 5492.613, 99.9599, 100.0, 99.68608, 99.86174, 100.0, 99.95117
83856.00336, 283.83254943473594, 283.62120652131205, 284.1033595948937, 31.45701615415974, 31.666234227833353, 31.64691760750674, 8902.665481828211, 8939.806055554369, 8959.646540548541, 188.5480645600055, 35.25490357162607, 24.139212680644903, 8908.044770028335, 8948.505964675864, 8964.432614512409, 0.9999960358127177, 0.9999923603543693, 0.9999972213920469, 59.99275252048448, 59.98941751992296, 59.98887473394829, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3124, 4.477331, 2741.036, 593.4043, 4.627797, 2746.337, 824.6904, 6.62452, 5463.152, 793.3582, 6.924396, 5493.506, 607.9169, 9.031526, 5490.252, 587.6666, 9.330551, 5483.251, 99.7574, 99.94415, 99.41103, 99.96557, 99.90529, 99.77885
83858.38712000001, 283.9970159306707, 283.7507092639276, 284.1361370261908, 31.485468918796478, 31.710518421863366, 31.647577284905317, 8906.018500877304, 8952.044944440373, 8959.071712749426, 179.3259366446846, 35.31575138297512, 25.339020541608647, 8906.273473628278, 8951.28481801753, 8962.484453492201, 0.9999955257799679, 0.999992465093507, 0.9999967758354128, 59.99467605242483, 59.9974931959362, 59.99734155976707, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9051, 4.533191, 2746.485, 599.7662, 4.581932, 2748.157, 818.1875, 6.694283, 5477.935, 787.0666, 6.972568, 5487.799, 601.7748, 9.13197, 5495.513, 593.9292, 9.247781, 5492.602, 99.96387, 100.0, 99.68, 99.86055, 100.0, 99.95007
83860.7442, 283.87106026217276, 283.7250594887002, 284.2298214073574, 31.47216240072967, 31.665361864831358, 31.630086019589275, 8886.918207833052, 8945.469783404576, 8951.934408100584, 182.1126428830339, 22.96267819263221, 20.777023680187312, 8903.991459925475, 8946.96148829327, 8947.466079406013, 0.9999972621014731, 0.9999961817411213, 0.99999639407092, 59.99601477689391, 59.99488091650319, 59.992438669387546, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.2927, 4.477688, 2741.198, 599.7468, 4.581932, 2748.103, 817.8963, 6.698885, 5479.885, 785.2801, 6.988012, 5484.324, 598.494, 9.181827, 5495.002, 597.4084, 9.189732, 5495.647, 99.76154, 100.0, 99.71761, 99.81189, 99.9973, 100.0
83863.11636, 283.93806275083784, 283.6754908266912, 284.2037159622443, 31.505115715219066, 31.67811773434996, 31.678515571338252, 8910.353062764701, 8953.579494842232, 8960.222235403948, 180.43192011226347, 25.980899211193446, 23.60247260098464, 8909.974448189621, 8954.070128214196, 8965.891746849022, 0.9999975214644695, 0.999994009984044, 0.999997396036686, 60.00365579787797, 59.99942646461619, 60.00108130439164, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 616.7877, 4.440209, 2736.389, 602.7429, 4.558538, 2747.883, 816.6345, 6.707169, 5475.753, 786.6393, 6.975878, 5487.856, 601.6794, 9.133614, 5495.45, 593.9689, 9.247231, 5492.721, 99.58829, 100.0, 99.64242, 99.85747, 100.0, 99.94792
83865.42932000001, 283.8944105116067, 283.61023395646373, 284.02983776693753, 31.505866801491774, 31.679678911050367, 31.679946964203268, 8903.025599146098, 8940.165878916303, 8962.417571851804, 178.2837352675192, 31.861536752995562, 23.98171763116642, 8910.025641885379, 8946.534081262846, 8960.748578370252, 0.9999974548000891, 0.9999952807776891, 0.9999957378745524, 60.00300875486143, 60.00594782157778, 60.00394980786629, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3321, 4.476617, 2741.041, 599.7662, 4.581748, 2748.102, 818.2651, 6.69502, 5478.322, 787.0472, 6.972384, 5487.8, 601.7557, 9.132153, 5495.416, 593.9491, 9.247415, 5492.648, 99.76748, 100.0, 99.69634, 99.86163, 100.0, 99.94985
83867.85548000001, 283.9081862892208, 283.58468467158013, 284.22203473944995, 31.44992373757448, 31.675969438350183, 31.64461914566391, 8900.659557251398, 8946.960568824088, 8956.786322317945, 181.86856596670623, 41.09356480905808, 24.3219241850054, 8901.741994747103, 8940.715642184992, 8948.85699404388, 0.9999972486365001, 0.9999929386226032, 0.9999968666076031, 60.015243705937, 60.01417132808775, 60.00789334617775, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8459, 4.533727, 2746.485, 593.4432, 4.627613, 2746.221, 824.671, 6.62452, 5463.094, 793.3387, 6.924396, 5493.564, 607.8596, 9.031709, 5490.201, 587.6865, 9.330185, 5483.305, 99.95571, 99.9483, 99.409, 99.96654, 99.90546, 99.77984
83870.29008, 283.88276621426087, 283.68021031989934, 284.26500913907324, 31.52985869741672, 31.701020138478285, 31.656359384278094, 8899.959719918232, 8948.044295199796, 8959.456664138177, 180.86397203556737, 38.60881400735525, 18.71465853537711, 8909.773599653447, 8952.761996839692, 8960.235297478515, 0.9999968983185807, 0.9999929132202271, 0.999996661980204, 60.01922930524946, 60.01720626584843, 60.017825662009216, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.2927, 4.476974, 2741.256, 599.7274, 4.581379, 2748.098, 818.3428, 6.694468, 5478.151, 787.0472, 6.972568, 5487.799, 601.7557, 9.132153, 5495.406, 593.9689, 9.247231, 5492.673, 99.75931, 100.0, 99.68712, 99.86164, 100.0, 99.95031
83872.66576, 283.9498666987683, 283.7070730734787, 284.2462294235366, 31.48786909247491, 31.629114755944606, 31.656365117600892, 8901.209867028281, 8946.175524532331, 8957.106928419751, 179.22163159740876, 30.31622702314462, 26.32890237045285, 8904.021185917378, 8941.416476982698, 8961.8083331921, 0.9999960697598556, 0.9999935116852788, 0.9999969883122293, 60.024961586158945, 60.023686975989186, 60.022439456222074, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9839, 4.531942, 2746.762, 599.8052, 4.581011, 2747.933, 818.498, 6.694099, 5478.322, 787.0472, 6.972568, 5487.687, 601.4505, 9.142927, 5495.648, 595.5197, 9.225806, 5494.387, 99.95782, 100.0, 99.6861, 99.86064, 100.0, 99.98138
83875.02416, 283.7711165716867, 283.6611976305514, 284.1415772609576, 31.497712370138913, 31.70569543020763, 31.674598397973494, 8906.337077049136, 8943.166467206052, 8964.4153305641, 182.0355280396443, 25.584601585309883, 19.706649573302002, 8903.763534057416, 8950.940067699905, 8964.289109164483, 0.9999976763936785, 0.9999950019002909, 0.9999986223454042, 60.02880676999062, 60.027844433465376, 60.028669422502475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 599.6161, 4.583162, 2748.065, 605.778, 4.533672, 2746.71, 813.4704, 6.738093, 5485.008, 783.5324, 6.997941, 5483.868, 599.0662, 9.163199, 5495.702, 595.9968, 9.218665, 5493.457, 100.0, 99.96391, 99.8168, 99.79008, 100.0, 99.98199
83877.375, 283.8945431350463, 283.7515309162265, 284.23738259366286, 31.49429129631019, 31.68594830003648, 31.688754372908864, 8904.019695381758, 8950.229708224844, 8961.378906467226, 179.98923853541464, 33.41649628140385, 24.150104458731448, 8911.41272751131, 8958.404788913484, 8969.10858765482, 0.9999973947611586, 0.9999925024335994, 0.9999981000809739, 60.02864244579997, 60.03098397549962, 60.02705687338818, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9051, 4.533013, 2746.494, 599.7274, 4.581379, 2747.876, 818.2845, 6.694468, 5478.153, 787.086, 6.972384, 5487.969, 601.7748, 9.13197, 5495.465, 593.9689, 9.247231, 5492.721, 99.95604, 100.0, 99.68608, 99.86269, 100.0, 99.94921
83879.7302, 283.90026110146323, 283.7188821946286, 284.28685710770384, 31.448390317236974, 31.662288553960323, 31.635324316713763, 8890.57794616863, 8938.75922099333, 8949.595317034815, 180.32763096211204, 35.18503375940145, 22.70560702327748, 8901.412505451142, 8934.809136477248, 8956.299025090975, 0.9999976513480939, 0.9999913267073699, 0.9999973652781848, 60.030272220951844, 60.02945610112286, 60.02706861715557, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 610.9915, 4.484291, 2741.489, 593.8129, 4.626323, 2746.115, 824.671, 6.624152, 5463.153, 793.3582, 6.924947, 5493.739, 607.8978, 9.031526, 5490.199, 587.7064, 9.330002, 5483.311, 99.79253, 99.93415, 99.40909, 99.96451, 99.90832, 99.77876
83882.13268000001, 283.876579854744, 283.57067192061794, 284.17363123781814, 31.50123150155255, 31.69467681950632, 31.708099785235806, 8910.51092882942, 8945.972411606957, 8960.18542444416, 183.9915266111384, 37.776967250748356, 20.551159248515432, 8907.636903645736, 8948.911403147957, 8966.357883370041, 0.999997672869555, 0.9999902684830725, 0.9999965719452342, 60.03018317236291, 60.0279732175604, 60.031019254696, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8854, 4.534262, 2746.652, 599.8246, 4.582116, 2748.217, 818.2845, 6.694836, 5477.933, 787.0666, 6.972752, 5487.911, 601.7748, 9.132518, 5495.572, 593.9689, 9.247415, 5492.667, 99.95811, 100.0, 99.68813, 99.86365, 100.0, 99.95119
83884.48468000001, 283.8817901403953, 283.6926049821382, 284.14732126815557, 31.525074416419887, 31.70242682562912, 31.667120429393496, 8907.755065345369, 8958.433584862358, 8964.278835472476, 179.56714521317372, 31.5365148972337, 21.442059195084425, 8906.978687991397, 8953.780281498628, 8959.11489228452, 0.9999978222785861, 0.9999933268703886, 0.9999967811935525, 60.02497110373866, 60.0273688620996, 60.0292896727966, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.1547, 4.477331, 2741.371, 599.8052, 4.581563, 2747.823, 818.304, 6.695756, 5478.603, 787.0666, 6.972568, 5487.8, 601.7557, 9.132518, 5495.526, 593.9292, 9.247781, 5492.727, 99.75946, 100.0, 99.69115, 99.86163, 100.0, 99.94899
83886.87536, 283.80381019325006, 283.6853276968191, 284.21387791665126, 31.471388280069057, 31.702028005505362, 31.659964210826793, 8913.315086173408, 8950.134182172147, 8963.697523068744, 180.63989910961914, 22.394199828017918, 16.281442103965674, 8908.700162063069, 8958.221729615845, 8961.64318890233, 0.9999992417881833, 0.999995500628238, 0.9999977935488816, 60.02656412674542, 60.02693548700181, 60.02591166921841, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 618.6409, 4.415046, 2731.371, 606.1282, 4.530909, 2746.321, 811.9563, 6.759078, 5488.388, 780.775, 7.017063, 5479.198, 595.7662, 9.217622, 5494.692, 598.7802, 9.186069, 5495.308, 99.40565, 99.94973, 99.86616, 99.69902, 99.97861, 100.0
83889.25468000001, 283.74624332176217, 283.65188492058405, 284.1036152812048, 31.500312434645195, 31.696737576615238, 31.66146456764454, 8897.345338262969, 8945.9721229855, 8956.271699761584, 180.54905664796888, 35.68251826658434, 16.959755390817918, 8912.411535955842, 8953.089629370035, 8958.358301186243, 0.9999972364346811, 0.9999938495090764, 0.999998380235167, 60.02594674533801, 60.02796640357744, 60.02687371815004, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3321, 4.477152, 2741.37, 599.7857, 4.581748, 2747.985, 818.2457, 6.695204, 5478.208, 787.0666, 6.972568, 5487.853, 601.7557, 9.132336, 5495.465, 593.9491, 9.247781, 5492.661, 99.76956, 100.0, 99.68708, 99.86259, 100.0, 99.94692
83891.64708000001, 283.875598518819, 283.62568885716206, 284.1323115108321, 31.49846749324403, 31.601794172458654, 31.64637781756323, 8900.055610486328, 8944.262847944208, 8951.752807749599, 183.325320112408, 36.35669354021866, 24.165951184306778, 8899.881584683859, 8950.193726394107, 8956.798574888213, 0.9999984708096911, 0.9999912636169789, 0.9999976007374237, 60.021459970293236, 60.02262921547668, 60.02613165465714, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 610.4001, 4.499996, 2744.001, 596.7896, 4.606982, 2747.247, 822.5552, 6.642191, 5465.733, 793.0669, 6.925315, 5493.792, 607.9169, 9.030795, 5490.258, 587.6666, 9.329819, 5483.245, 99.86106, 99.98343, 99.46009, 99.96559, 99.90549, 99.77874
83894.05908, 283.8680268896377, 283.67545966234434, 284.2207193919816, 31.486236346860988, 31.694329298950496, 31.66969885028577, 8907.048835239802, 8954.122491196133, 8961.75037834301, 184.37356649449657, 35.72314853210537, 22.617256362291073, 8907.013597972396, 8950.218437213163, 8960.300060475158, 0.9999965628284299, 0.9999929838036753, 0.999996403038054, 60.020077306906465, 60.018292750986795, 60.023268324086494, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 611.9969, 4.477152, 2741.365, 599.7857, 4.581563, 2747.936, 818.2845, 6.693547, 5478.042, 787.0472, 6.972384, 5487.629, 601.8129, 9.131787, 5495.417, 593.9491, 9.247598, 5492.607, 99.76347, 100.0, 99.68407, 99.86269, 100.0, 99.94912
83896.41024000001, 283.88678597054803, 283.5992046745888, 284.15970884588506, 31.486316677829944, 31.69460164289183, 31.66836589198596, 8901.880965855738, 8950.857235044718, 8954.805572573998, 181.67198670246808, 35.90370511254514, 21.88256585611134, 8902.172738475094, 8945.486946293273, 8956.316438737129, 0.9999972100666088, 0.9999910763075598, 0.9999971330030414, 60.01657910887238, 60.01337499792531, 60.01403717924575, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.8854, 4.53337, 2746.709, 599.7857, 4.581195, 2747.986, 824.671, 6.624152, 5463.265, 787.0666, 6.972384, 5487.805, 601.7748, 9.13197, 5495.621, 593.9689, 9.247415, 5492.662, 99.95989, 100.0, 99.41007, 99.86172, 100.0, 99.95011
83898.78508, 283.95693257005706, 283.5496093698877, 284.07433845854575, 31.495057955844654, 31.696150865719844, 31.66582879675037, 8905.22257350025, 8954.358020635444, 8959.302164907003, 184.5474355852387, 21.21856502715309, 20.042331044671755, 8900.599100177185, 8945.59461124994, 8969.547531760967, 0.9999978172865533, 0.9999961273519076, 0.9999977322387654, 60.004879953249926, 60.00415068861551, 60.01105488658036, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 599.6161, 4.583162, 2748.069, 606.1088, 4.531093, 2746.378, 830.9217, 6.54997, 5442.089, 780.7361, 7.017247, 5478.639, 595.5183, 9.225474, 5494.039, 600.2912, 9.154939, 5495.739, 100.0, 99.94378, 99.02983, 99.69696, 99.97413, 100.0
83901.2066, 283.8646431448386, 283.5410072903857, 284.1459911763761, 31.481728127775316, 31.68005657804198, 31.64071463113028, 8891.623573291681, 8943.620481159434, 8956.58114597484, 179.60704393066374, 31.638393727380844, 20.671040973304116, 8900.559896125313, 8944.647778338238, 8949.692338396157, 0.9999972686392926, 0.9999942204825901, 0.999997102036575, 60.003435044167226, 60.0033775727314, 60.006754519450034, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9248, 4.532477, 2746.766, 599.6689, 4.581932, 2747.933, 824.671, 6.624336, 5463.038, 786.7559, 6.974958, 5486.374, 601.8129, 9.13197, 5495.515, 593.9491, 9.247231, 5492.723, 99.95169, 100.0, 99.41111, 99.84085, 100.0, 99.95121
83903.59588000001, 283.897366205772, 283.56919888240606, 284.1644025770215, 31.478106482864003, 31.642267763796, 31.632802660359488, 8896.0968717661, 8933.85266555122, 8947.11386780816, 183.05142265538439, 37.020910576017286, 25.57465667100132, 8895.390809528639, 8934.245882407873, 8952.700611956134, 0.9999965656022782, 0.9999929394487123, 0.999995837769739, 60.003621793272636, 60.004073730002865, 60.00350160268352, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9445, 4.532834, 2746.53, 598.8129, 4.588562, 2747.534, 822.9045, 6.650658, 5469.878, 777.3767, 7.039678, 5470.724, 606.2001, 9.052162, 5491.287, 588.0046, 9.329819, 5483.425, 99.95734, 99.9999, 99.53551, 99.56342, 99.92509, 99.78096
83906.01588, 283.8795604263908, 283.7389971578602, 284.22380235070545, 31.474047687476695, 31.68620305256919, 31.663675629167507, 8901.909354357462, 8936.505273591827, 8955.933807097386, 188.4936166789421, 37.148870100574186, 22.718984947071476, 8901.030381896288, 8946.73217293842, 8950.675818318865, 0.9999974642420024, 0.9999920251857033, 0.9999971161322082, 60.00302180897601, 60.00137581532982, 60.007020386199336, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 608.7834, 4.511775, 2745.558, 598.4627, 4.587458, 2747.879, 824.5546, 6.625624, 5463.041, 780.7361, 7.017247, 5478.692, 601.7748, 9.13124, 5495.365, 593.9689, 9.247598, 5492.661, 99.92197, 100.0, 99.41001, 99.69686, 99.99933, 99.94901
83908.37964000001, 283.6867301411088, 283.5241016456789, 284.06568680288143, 31.46839694343114, 31.701680424521822, 31.675448659716597, 8902.493444921774, 8946.036269787266, 8956.978255788274, 181.71842840370755, 29.988667650848356, 24.694423328271114, 8900.169206388573, 8950.786065916065, 8955.687587827646, 0.999996758644612, 0.9999953579017897, 0.9999976988329294, 60.00485321739436, 60.001272738055256, 60.00107428971641, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.2729, 4.476795, 2741.15, 599.6884, 4.581379, 2747.878, 818.4398, 6.691523, 5477.703, 780.7556, 7.017063, 5478.75, 601.7366, 9.132153, 5495.465, 593.9689, 9.247415, 5492.602, 99.75946, 100.0, 99.68, 99.69696, 100.0, 99.95108
83910.81640000001, 283.8346086638809, 283.6452310541497, 284.17548694140993, 31.49340617898175, 31.645631097436596, 31.663874017816614, 8897.487845803667, 8946.390509438035, 8957.033159040808, 179.6728558745708, 19.268998474234877, 16.483545059581047, 8903.641237622558, 8944.229379407987, 8957.806545340289, 0.9999985227257865, 0.9999966708795633, 0.9999981984803299, 59.999427209176886, 59.996897149201864, 59.99932700677938, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 618.562, 4.415224, 2731.49, 606.0893, 4.531278, 2746.21, 812.0533, 6.757236, 5487.999, 787.086, 6.972384, 5487.97, 595.5183, 9.226205, 5493.981, 600.3508, 9.154023, 5495.7, 99.40775, 99.94784, 99.8673, 99.86163, 99.97411, 100.0
83913.2102, 283.78676635905447, 283.4836281585401, 284.2479592403539, 31.49353696732522, 31.665496178167995, 31.664733744070638, 8902.366006853525, 8952.763336487586, 8965.606575321377, 180.28600603712403, 29.17470733504598, 18.749702995191, 8906.771453233689, 8953.615945631604, 8964.755123226278, 0.9999986893435225, 0.9999932993124825, 0.9999985889168488, 59.99783073823438, 60.00286573105641, 59.99842100553084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3124, 4.47626, 2740.983, 599.6689, 4.581563, 2747.931, 818.304, 6.694283, 5478.427, 780.7556, 7.017247, 5478.75, 601.7176, 9.132518, 5495.39, 593.9292, 9.248147, 5492.595, 99.75548, 100.0, 99.68915, 99.69793, 99.99975, 99.94888
83915.61192000001, 283.87172242543926, 283.6426028710826, 284.13093946016227, 31.49652182869938, 31.659502430965215, 31.642740348464596, 8901.170162190472, 8941.913569028136, 8960.416115377142, 185.15809762101617, 33.19371165562353, 18.973946866683036, 8893.250755691299, 8943.480719918765, 8956.326472915822, 0.9999964137537526, 0.9999925702766621, 0.9999969744274458, 59.99551082528653, 59.99624631367497, 60.00411780235389, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3124, 4.477152, 2740.811, 599.8635, 4.581932, 2747.934, 818.304, 6.692627, 5476.812, 788.2899, 6.963375, 5490.362, 604.1782, 9.086679, 5493.397, 590.0921, 9.308027, 5485.724, 99.75947, 100.0, 99.68316, 99.90307, 99.96349, 99.82386
83917.93276000001, 283.79195944140366, 283.49937051370154, 284.07669948427724, 31.54062967987313, 31.692435534809555, 31.68557483705017, 8906.895322547127, 8947.88692472835, 8960.688494514241, 180.14310910446966, 35.71905872882181, 25.23244656888255, 8909.071811106034, 8955.239070512462, 8963.272998138187, 0.9999969247595594, 0.9999926907035342, 0.9999978223806956, 60.000547611867624, 60.00149848453528, 59.99539823075097, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 606.812, 4.519985, 2745.268, 595.8751, 4.610298, 2747.529, 821.3322, 6.665016, 5473.853, 788.3482, 6.963007, 5488.254, 602.1563, 9.131787, 5495.366, 593.9292, 9.247598, 5492.655, 99.91143, 99.98967, 99.60783, 99.88137, 99.99931, 99.95009
83920.35312, 283.74989325567583, 283.5116911399978, 284.0690737929913, 31.50595463090444, 31.712430404290505, 31.681724290012394, 8907.904735553295, 8950.607928180572, 8966.873562931947, 181.94609168767875, 34.192944567617246, 22.03862999040257, 8907.98281962299, 8951.661656188186, 8968.622109462396, 0.9999977554782159, 0.9999927650130662, 0.9999963445752398, 59.99919268576851, 60.00011664651365, 59.99758423278616, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 607.1274, 4.527123, 2746.424, 599.7857, 4.581379, 2747.932, 818.4592, 6.692443, 5478.042, 787.0666, 6.972568, 5487.969, 601.7748, 9.131787, 5495.35, 593.9292, 9.247415, 5492.722, 99.93915, 100.0, 99.67794, 99.86471, 100.0, 99.95119
83922.81512000001, 283.87080053652454, 283.59606256724334, 284.04865173223993, 31.479209192139137, 31.69919988099275, 31.664866535360876, 8901.836376840878, 8940.352416036554, 8959.308731851504, 182.00071851361145, 29.145320444572917, 18.32319811098114, 8904.578059622208, 8948.405591811095, 8958.849578054786, 0.9999981982742387, 0.9999956074998878, 0.9999975847424338, 60.00543808302873, 59.99588554406771, 60.00062940478378, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 599.5767, 4.582983, 2747.896, 606.0698, 4.530909, 2746.267, 812.0922, 6.759078, 5488.903, 780.7556, 7.017247, 5478.81, 595.5565, 9.225292, 5493.931, 600.3309, 9.155488, 5495.744, 100.0, 99.94776, 99.8713, 99.70006, 99.97334, 100.0
83925.21852000001, 283.82612227371976, 283.5805637793462, 284.1590138259735, 31.531998999728884, 31.712743133993218, 31.70536069192424, 8901.921918541813, 8947.204066531995, 8965.491640331438, 182.13449541656246, 34.36211561312575, 20.42437521960801, 8902.663212754991, 8956.087408643734, 8965.492447224999, 0.9999966898157169, 0.9999931050389437, 0.9999974505138018, 60.003182038363654, 60.00071548721779, 59.9986648150538, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9445, 4.532299, 2746.432, 599.6495, 4.582484, 2747.995, 818.3428, 6.694652, 5478.096, 787.0666, 6.972568, 5487.969, 601.7939, 9.132153, 5495.522, 593.9491, 9.247598, 5492.728, 99.95796, 100.0, 99.68505, 99.86174, 100.0, 99.95021
83927.59968000001, 283.86087474677737, 283.6991486209523, 284.12667977759145, 31.49033036714519, 31.67687941498849, 31.650102312139595, 8900.224856038958, 8943.332591247696, 8957.108208361882, 181.41948178307575, 37.86458196558192, 26.772519226104578, 8897.996647441247, 8940.774730468927, 8954.888880529632, 0.9999965804436034, 0.9999917220738669, 0.999996696450058, 60.000110889016746, 60.00280830847782, 60.00761967128564, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 605.9642, 4.533548, 2746.275, 599.7274, 4.581932, 2747.989, 818.401, 6.693547, 5478.209, 787.086, 6.9722, 5488.143, 602.5569, 9.109872, 5494.736, 591.5435, 9.280193, 5489.119, 99.94806, 100.0, 99.68197, 99.86787, 99.99074, 99.88564
83929.97804, 283.95291179165554, 283.59590357443534, 284.0903997537382, 31.48160795447921, 31.70802569783156, 31.688996138605955, 8907.69790502912, 8950.090591793894, 8970.542162772967, 182.69856736917154, 33.374188123843396, 20.94728598255915, 8909.094392698105, 8953.536160871454, 8970.097576465047, 0.9999952359607016, 0.9999911199295841, 0.999996698646293, 60.00564319559898, 60.00589475573069, 60.00525758627493, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 600], 5500.0, [], 612.3912, 4.475725, 2741.317, 593.8323, 4.62006, 2746.795, 822.9628, 6.643479, 5469.816, 790.0182, 6.950321, 5489.969, 603.5488, 9.109507, 5494.995, 593.631, 9.248879, 5492.595, 99.76762, 99.96701, 99.51813, 99.9053, 99.99256, 99.94763
