TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
85447.32368, 283.17483415400926, 283.22520876316213, 283.8769224195002, 31.550617568505473, 31.73815933438874, 31.710478526287886, 8897.380965834553, 8952.597932005223, 8961.090831847298, 182.77538555584488, 27.29088231834885, 12.601765946613114, 8899.38279178789, 8955.977274251996, 8968.898226535071, 0.9999982601756001, 0.9999948376270721, 0.9999983478244857, 60.01849008358094, 60.01837193848471, 60.01736585121012, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 599.9118, 4.580128, 2748.004, 593.2097, 4.62927, 2746.055, 825.7581, 6.611451, 5459.673, 798.7177, 6.88082, 5495.587, 788.1732, 6.964563, 5489.296, 813.2191, 6.746727, 5487.121, 100.0, 99.94021, 99.35388, 100.0, 99.88773, 99.84927
85449.73508000001, 283.4366020684703, 283.1287503025687, 283.9241143979564, 31.58751194945767, 31.743306073837996, 31.758134593949038, 8913.569678590571, 8964.432088929714, 8976.646413374561, 188.3441611351318, 35.92885701981777, 17.809319487801076, 8911.071139558358, 8968.367858311662, 8962.126171343334, 0.9999970323945344, 0.9999920376584521, 0.999996224969456, 60.02090169685446, 60.021933041240885, 60.03174891986307, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.3388, 4.5298, 2746.592, 599.5328, 4.584142, 2748.101, 819.4104, 6.682687, 5475.696, 792.4261, 6.93175, 5493.051, 794.3915, 6.916168, 5494.244, 819.7401, 6.679338, 5475.847, 99.95148, 100.0, 99.64556, 99.95304, 99.98082, 99.63784
85452.14364000001, 283.2224710189101, 283.3193252316962, 283.7744806627205, 31.52918569633478, 31.724655522399416, 31.686312687090357, 8903.227264296478, 8951.111744607655, 8963.678341018896, 181.24181092158847, 27.09464995286089, 16.785715275294024, 8901.368264063305, 8943.216046273901, 8957.732453269464, 0.9999976287675295, 0.9999945308921939, 0.9999972860466155, 60.02234851917075, 60.025653775552385, 60.023599296437744, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2008, 4.529265, 2746.535, 599.4744, 4.583774, 2748.324, 819.2939, 6.688025, 5477.819, 790.6396, 6.949769, 5490.594, 797.2908, 6.889321, 5495.696, 823.9748, 6.624403, 5461.774, 99.95146, 100.0, 99.66584, 99.9167, 100.0, 99.41415
85454.52596000001, 283.21513973032415, 283.2964372808765, 283.68405110947253, 31.555404606769756, 31.759486404166502, 31.756823098511386, 8913.052265713246, 8963.445088215709, 8978.992905137235, 180.3498697067489, 26.977929600931674, 12.391445424158064, 8912.19986131784, 8957.56108666214, 8971.114512626029, 0.9999965479544705, 0.9999958669176033, 0.9999968351235908, 60.018660257066436, 60.025638998644794, 60.021672033769384, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 610.6169, 4.492144, 2743.998, 602.918, 4.562775, 2747.771, 817.9545, 6.697965, 5476.86, 791.6299, 6.934508, 5492.82, 794.3915, 6.915985, 5494.077, 819.6805, 6.680071, 5475.618, 99.83643, 100.0, 99.69132, 99.95299, 99.97583, 99.6389
85457.01876, 283.34673039421426, 283.12429516432985, 283.6401919334988, 31.549509264398573, 31.77549137561659, 31.750544332171007, 8908.951968843343, 8959.054157450411, 8966.621341926031, 184.37886930951936, 36.58097646104716, 23.843604676344285, 8907.129126573076, 8961.654940581771, 8966.026990883181, 0.9999969677430024, 0.9999934491245461, 0.9999974912056624, 60.028559180621315, 60.02177968891276, 60.016812431201494, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.1614, 4.530157, 2746.478, 599.4744, 4.583774, 2747.877, 819.4687, 6.682135, 5475.813, 786.1539, 6.979371, 5486.889, 794.3724, 6.916168, 5494.185, 819.5015, 6.678423, 5475.33, 99.94742, 100.0, 99.64748, 99.84186, 99.9749, 99.63472
85459.35840000001, 283.43116616907736, 283.25382702119975, 283.5447145550947, 31.532602870942426, 31.719511647781047, 31.707597820299824, 8894.936055216021, 8935.033859957195, 8949.199590155245, 183.59196327774316, 31.53783038417714, 18.451997565665806, 8901.516580537653, 8948.602221740914, 8963.112685377235, 0.9999975395087928, 0.9999940720764788, 0.9999972370891719, 60.02998761660734, 60.03110757518886, 60.02781033592088, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 599.9315, 4.580664, 2747.889, 593.1124, 4.62927, 2745.948, 825.7775, 6.611635, 5459.674, 779.8429, 7.02313, 5477.156, 788.1541, 6.964563, 5489.238, 813.3185, 6.74691, 5486.54, 100.0, 99.93808, 99.34983, 99.66805, 99.8878, 99.8387
85461.73776, 283.20350266003913, 283.25312866745594, 283.8116795053994, 31.579139846055178, 31.791725238422785, 31.756190001647465, 8899.326276584183, 8963.77974747516, 8964.283464563377, 181.29229748993316, 32.49868539838462, 20.623526009797388, 8918.905681248756, 8949.382847726143, 8975.828075111718, 0.9999983673222723, 0.9999953471631313, 0.999996811238715, 60.031414684126396, 60.02233242527384, 60.018469709275536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2599, 4.529979, 2746.478, 599.455, 4.58451, 2747.934, 819.4104, 6.683239, 5476.028, 786.1539, 6.979371, 5486.883, 794.3724, 6.91635, 5494.077, 819.7004, 6.680803, 5475.558, 99.95144, 100.0, 99.64952, 99.84495, 99.97586, 99.64414
85464.18816, 283.1767522742014, 283.3769790317806, 283.54191440979736, 31.554342216534966, 31.720811170872327, 31.727849782506965, 8896.874631557186, 8955.68890319364, 8958.94957838701, 185.5835058605585, 36.752602060730645, 19.18761326427193, 8904.515312105552, 8941.64841927818, 8957.369323242401, 0.9999974772243503, 0.9999939212241891, 0.9999971786101961, 60.021214405591834, 60.01093487332688, 60.01541483764476, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2994, 4.529443, 2746.363, 599.416, 4.584326, 2747.987, 819.4298, 6.682319, 5475.473, 786.1539, 6.979187, 5487.683, 795.2499, 6.905941, 5495.274, 821.6288, 6.650772, 5466.3, 99.96362, 100.0, 99.63732, 99.85544, 99.99835, 99.50265
85466.64140000001, 283.30940678117827, 283.45937514507347, 283.59481765924414, 31.55623198580667, 31.765580399158726, 31.77996492741632, 8904.280145760973, 8959.927012659282, 8958.473838042868, 177.62717575649822, 33.22945570043976, 15.047794483783719, 8912.54030071576, 8959.004754996195, 8964.480085211457, 0.9999978201689593, 0.9999934303309805, 0.9999960611054385, 60.01722258151602, 60.021490581518044, 60.019245053842596, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.1744, 4.477866, 2742.396, 603.9492, 4.549145, 2747.828, 816.4404, 6.70993, 5480.556, 787.921, 6.968891, 5487.517, 794.6204, 6.915437, 5494.294, 819.7401, 6.679522, 5475.501, 99.80055, 99.99653, 99.72981, 99.86788, 99.977, 99.63061
85469.13696, 283.1360175407988, 283.1136611790028, 283.4220782777186, 31.582522117749225, 31.784507117570204, 31.774318417413006, 8915.099246951919, 8943.208614726002, 8971.201520393905, 180.8745557789439, 33.964959017768706, 23.18397315390621, 8916.86837679299, 8964.938739695188, 8966.445225878952, 0.9999980055019005, 0.9999937838925993, 0.9999973907240666, 60.012576266022165, 60.01377517206784, 60.016721122183, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2008, 4.529622, 2746.588, 599.5133, 4.584142, 2748.214, 819.4298, 6.681951, 5475.864, 786.1345, 6.979003, 5486.549, 794.3533, 6.91635, 5493.963, 819.4816, 6.681902, 5475.729, 99.95945, 100.0, 99.64549, 99.84293, 99.9769, 99.64409
85471.48520000001, 283.4143310969586, 283.2029353110895, 283.67961477753744, 31.491265198496432, 31.73826350754462, 31.70870422201927, 8900.22766388241, 8948.822199076647, 8954.824777592528, 188.03479379738837, 24.757840787739042, 19.915319942587757, 8900.887232719084, 8948.956784699325, 8950.159827470066, 0.99999678250546, 0.9999943643640539, 0.9999969477571752, 60.0046643478663, 60.00344000872617, 60.00326998532385, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 599.9512, 4.580307, 2747.999, 593.1514, 4.629086, 2746.167, 825.7775, 6.611451, 5459.785, 779.8623, 7.023314, 5477.268, 788.1732, 6.964563, 5489.296, 813.1793, 6.745994, 5487.056, 100.0, 99.94414, 99.35177, 99.66998, 99.88886, 99.83982
85473.82596, 283.3423563324566, 283.34686579831276, 283.6502680679902, 31.57543273389134, 31.7711034883155, 31.741966841107004, 8916.874869664822, 8954.933652279715, 8972.495497271158, 181.38433551260647, 32.752847403398846, 18.361838743891894, 8909.831053283828, 8952.737667546387, 8970.147663136779, 0.9999979892157792, 0.9999944142984983, 0.9999993471619293, 60.00092916401949, 60.0022620075338, 60.00485061756559, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.1811, 4.530514, 2746.31, 599.4938, 4.583958, 2747.932, 819.4881, 6.681951, 5475.978, 786.1345, 6.979003, 5486.661, 794.3533, 6.916168, 5494.133, 819.6606, 6.680071, 5475.613, 99.95528, 100.0, 99.64647, 99.8409, 99.97687, 99.64622
85476.18908000001, 283.2952698290809, 283.0686141701629, 283.41252805145814, 31.58174036914724, 31.78397107080039, 31.749215063770116, 8907.444207742918, 8951.58049370187, 8958.688271892293, 179.65962910656924, 36.20740250428116, 17.306690853105465, 8905.272819890231, 8956.187655465457, 8965.030518898551, 0.9999981889885956, 0.9999942497667008, 0.9999986243180813, 60.01053582323679, 60.01574241581462, 60.01489143968908, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2008, 4.529443, 2746.531, 599.416, 4.583405, 2747.934, 819.4298, 6.681767, 5476.367, 786.1539, 6.979003, 5486.831, 794.3915, 6.916168, 5494.529, 820.098, 6.672563, 5472.077, 99.94535, 100.0, 99.64543, 99.844, 99.97995, 99.5983
85478.53944000001, 283.34835160413587, 283.29463267710526, 283.7590913366455, 31.56989958393263, 31.743656973187072, 31.76726157742808, 8905.704080291767, 8959.576741610961, 8966.471525033172, 192.9971181090027, 25.5766165251257, 20.559304061940566, 8913.59161320497, 8960.109273595006, 8957.835290537629, 0.999998590255115, 0.999993846729778, 0.9999977913350376, 60.01172117331197, 60.010240149952814, 60.01609761081026, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.5884, 4.47394, 2740.698, 605.8752, 4.533488, 2746.713, 813.7033, 6.737173, 5484.282, 790.6202, 6.945908, 5490.704, 797.6533, 6.892791, 5495.001, 821.6089, 6.663041, 5473.218, 99.75276, 99.96402, 99.79761, 99.91974, 99.99267, 99.56813
85480.93304, 283.49014291329036, 283.167031307184, 283.56536440698443, 31.57720457431563, 31.73317025685599, 31.74701959126647, 8904.380051502178, 8952.297561447087, 8967.133594425366, 186.79076748661737, 34.94343993866994, 18.775019046860507, 8916.910115401019, 8952.158438267497, 8960.940015406104, 0.9999977354708857, 0.9999943303555828, 0.9999972913378227, 60.014899134869694, 60.00415313567581, 60.006964047059114, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 607.778, 4.512489, 2744.796, 599.4355, 4.58451, 2748.102, 819.5463, 6.681767, 5475.474, 786.1539, 6.979003, 5486.772, 794.3533, 6.916168, 5494.02, 819.6208, 6.68062, 5475.845, 99.90475, 100.0, 99.63734, 99.84197, 99.97785, 99.642
85483.41684, 283.20249747371207, 283.1544209534777, 283.77594467058276, 31.475415178352787, 31.706483540839468, 31.671619069853698, 8888.195906817808, 8948.865778117804, 8947.40190934379, 181.39302816426698, 34.11805520912776, 14.589957789415166, 8897.331729066724, 8931.206899349314, 8949.552288617388, 0.9999983612166692, 0.999994600127172, 0.999997154791932, 60.01297363853866, 60.01319174970268, 60.00683986439211, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 617.7339, 4.420043, 2731.314, 593.1902, 4.629639, 2745.945, 825.7581, 6.611635, 5459.564, 779.8429, 7.023314, 5477.268, 788.1541, 6.964746, 5489.293, 813.0203, 6.748375, 5487.405, 99.44036, 99.94226, 99.34164, 99.66998, 99.88583, 99.84802
85485.79696, 283.32298773408866, 283.27968186682455, 283.6302020897556, 31.581661130190774, 31.756271690912314, 31.763326581447895, 8909.36222799741, 8949.328736343265, 8971.195925881448, 180.86980408421823, 29.623155719698843, 22.741433500628318, 8915.254584138573, 8959.585158650201, 8962.87029427079, 0.9999972036470917, 0.9999928861536553, 0.9999976107913823, 60.00354384663912, 60.00378414749937, 60.0074293386034, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.6475, 4.474118, 2740.803, 599.4744, 4.583774, 2747.875, 819.5463, 6.682135, 5476.034, 786.1539, 6.979187, 5486.825, 794.3915, 6.91635, 5494.293, 819.7004, 6.679888, 5475.848, 99.74892, 100.0, 99.64334, 99.84389, 99.97978, 99.63897
85488.18808, 283.4619182259234, 283.0247781979612, 283.43958878089217, 31.57629319757148, 31.785956506873926, 31.760232460190085, 8906.606170290504, 8965.49089750899, 8963.598025265163, 185.3460553854179, 29.7086302402804, 20.271078127647, 8920.17886110476, 8962.725492233396, 8960.189062397658, 0.999998524473474, 0.9999930855468873, 0.999998846684049, 60.01606510096197, 60.01291369532821, 60.014248191117595, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.6672, 4.474118, 2740.641, 599.5133, 4.583958, 2747.985, 819.4881, 6.681767, 5475.749, 786.1539, 6.979187, 5486.825, 794.3724, 6.91635, 5494.356, 819.6208, 6.678606, 5475.559, 99.74302, 100.0, 99.64639, 99.84389, 99.98094, 99.6305
85490.61204, 283.3717787483385, 283.18695694015315, 283.52483010925636, 31.553052498604846, 31.763559855981534, 31.751640508351382, 8919.522652893695, 8953.67272877513, 8952.14952292942, 186.65704825300872, 30.337886357229763, 19.431089117757892, 8911.560816458677, 8953.929362886522, 8965.476530756894, 0.9999977356875008, 0.9999927345398706, 0.9999983640199206, 60.02112323467922, 60.01307308066854, 60.006712914804645, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2994, 4.529265, 2746.368, 605.7585, 4.53404, 2746.717, 813.2763, 6.748401, 5486.844, 791.9795, 6.935244, 5491.795, 799.2365, 6.881286, 5495.456, 822.9211, 6.648757, 5470.078, 99.95529, 99.95176, 99.85026, 99.94058, 100.0, 99.53914
85493.07528, 283.28770723047904, 283.0162862263374, 283.3506690013898, 31.60064590313078, 31.780305870908673, 31.760425319380605, 8906.393029549059, 8967.151266295159, 8963.668853729108, 178.28199436913803, 37.78155030238395, 18.931166317826865, 8911.028916354599, 8953.096134042775, 8977.312711125403, 0.9999975048194235, 0.9999946528964844, 0.9999969216753978, 60.01063201238137, 60.01856877861526, 60.00940911910578, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 611.4844, 4.484469, 2743.248, 599.4355, 4.584326, 2748.046, 819.4881, 6.681951, 5475.919, 786.1539, 6.979003, 5486.549, 794.3724, 6.915985, 5494.294, 819.6407, 6.680071, 5475.557, 99.797, 100.0, 99.64238, 99.84293, 99.97981, 99.63885
85495.48212, 283.2823476543927, 283.2043953029161, 283.6584660106376, 31.546648931614364, 31.716076611385557, 31.701955032005447, 8903.588657084925, 8946.939625130086, 8955.787646566252, 186.0505204087949, 28.022612131480855, 24.16661149916763, 8902.427860520827, 8952.372662711232, 8963.027296292239, 0.9999986201233136, 0.9999955115215258, 0.9999977964659852, 60.01066901245515, 60.01452814112158, 60.017403121482474, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 602.1593, 4.568885, 2748.126, 593.8517, 4.627244, 2746.113, 825.7775, 6.611451, 5459.787, 779.8623, 7.023314, 5477.268, 788.1541, 6.964563, 5489.13, 812.8612, 6.750206, 5486.593, 100.0, 99.94218, 99.35492, 99.66998, 99.8878, 99.83967
85497.90776, 283.26503488850676, 283.09863785039056, 283.57907434748404, 31.593812022728418, 31.769052550432246, 31.768026827795765, 8913.348616644776, 8954.203477997255, 8965.407029179554, 179.82472499945652, 31.411083553373828, 20.63985277924121, 8915.204358902596, 8960.289558637161, 8963.468794918816, 0.9999963767658834, 0.9999921218602533, 0.9999967334413908, 60.007027601761095, 60.02270585784361, 60.02783023848699, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2402, 4.530157, 2746.368, 599.4744, 4.58451, 2748.104, 819.5075, 6.681767, 5475.694, 786.1539, 6.979187, 5486.826, 794.3724, 6.91635, 5494.299, 819.5612, 6.680986, 5475.907, 99.95545, 100.0, 99.64134, 99.84091, 99.97583, 99.64204
85500.35064, 283.1490341999949, 283.0590106785265, 283.5612191198022, 31.587697400192187, 31.7733427974433, 31.754113548485325, 8907.160594541296, 8963.969287543714, 8974.61928496716, 186.26730446216197, 32.83122519949484, 25.642441619567535, 8917.032064409721, 8957.553980701266, 8970.877737530574, 0.9999979250029336, 0.9999935287569487, 0.9999990956264395, 60.02947759395239, 60.02482561014928, 60.02064778002902, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2205, 4.530336, 2746.645, 599.4938, 4.583405, 2747.873, 819.3716, 6.683239, 5476.026, 786.1539, 6.979371, 5486.831, 794.3724, 6.91635, 5494.242, 819.6805, 6.680437, 5475.616, 99.96152, 100.0, 99.64652, 99.84295, 99.97886, 99.63992
85502.7644, 283.3509129474688, 283.1713258346135, 283.6547123227578, 31.57898667758139, 31.78203763801614, 31.756276308186564, 8906.286403821554, 8962.750686629739, 8967.21472554476, 185.0879409926108, 34.086392542593785, 18.21267477103447, 8903.174760390726, 8952.919329200638, 8965.019848546908, 0.9999976492076638, 0.999993889843122, 0.9999982392087131, 60.02260707528096, 60.02180003516636, 60.02053205510535, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.6278, 4.473583, 2741.023, 605.8169, 4.533672, 2746.548, 813.1598, 6.747297, 5486.557, 792.3873, 6.935611, 5492.36, 799.2174, 6.876538, 5495.686, 823.438, 6.644362, 5468.813, 99.74284, 99.95801, 99.84007, 99.94879, 100.0, 99.51612
85505.14924000001, 283.18516335820954, 283.0802773022557, 283.52788925239304, 31.57834773619788, 31.7869061300926, 31.77109088115842, 8905.43126960957, 8954.933829893418, 8960.816625264959, 181.99876681347087, 31.976409396109375, 21.910620567873593, 8913.808369785856, 8961.612086555691, 8971.33566745481, 0.9999956912993881, 0.9999949977735382, 0.9999981392837701, 60.02823343060201, 60.02714237538318, 60.02822665905214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.3191, 4.529979, 2746.368, 599.4744, 4.584142, 2747.987, 819.4881, 6.681398, 5475.917, 786.1539, 6.979187, 5486.496, 794.3724, 6.91635, 5494.241, 819.5811, 6.680071, 5475.387, 99.95945, 100.0, 99.64342, 99.844, 99.97993, 99.63575
85507.54376, 283.3822892660362, 283.1499899641733, 283.44353195215353, 31.548205264018275, 31.72751625015832, 31.687695381307083, 8891.078989456802, 8947.799249977314, 8959.823494253109, 189.21873022018917, 30.28573659884296, 12.708099026029686, 8901.769120718332, 8947.716809112779, 8948.278385891423, 0.9999976950167139, 0.9999944626743883, 0.999997351220402, 60.02590289805435, 60.02509229612801, 60.02334365104401, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 603.7167, 4.556213, 2747.917, 595.5055, 4.618218, 2746.791, 825.001, 6.620655, 5460.009, 779.9011, 7.02313, 5477.099, 788.1732, 6.964381, 5489.289, 812.8811, 6.751122, 5487.4, 100.0, 99.96902, 99.36208, 99.6669, 99.88872, 99.86378
85509.95768, 283.26879606313696, 283.23805778627286, 283.53868297284214, 31.59172246296298, 31.774212772655552, 31.75631240173407, 8912.437415468503, 8954.12350751743, 8968.192368556864, 183.73767190712124, 30.367302680960165, 22.239768626248633, 8925.080318359922, 8958.502763414246, 8969.50053521428, 0.9999969444675502, 0.9999926387109414, 0.9999977105914271, 60.024600107375825, 60.02408513896651, 60.02482043795224, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.1614, 4.530157, 2746.252, 599.5133, 4.583774, 2748.161, 819.5075, 6.681767, 5475.866, 786.1539, 6.979003, 5486.714, 794.3724, 6.91635, 5494.298, 819.6407, 6.679522, 5475.844, 99.95753, 100.0, 99.64347, 99.84187, 99.97678, 99.64407
85512.31332, 283.32801785438363, 283.09485339408593, 283.54898842900377, 31.58148173064691, 31.781047133977005, 31.760494259712086, 8912.911562735339, 8962.707780033295, 8972.380988690771, 186.4147842806484, 30.398456600612008, 20.57911307089671, 8916.247074892235, 8955.388658052898, 8958.91739660819, 0.9999977040397316, 0.9999944783464265, 0.9999977015795147, 60.02522035777919, 60.02497299905925, 60.0254693796392, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2599, 4.529622, 2746.477, 599.416, 4.58359, 2747.878, 819.6434, 6.680846, 5475.97, 786.1539, 6.979187, 5486.884, 794.3724, 6.91635, 5493.969, 819.6606, 6.680071, 5475.39, 99.94743, 100.0, 99.64637, 99.84496, 99.97886, 99.6358
85514.68352, 283.4032537091832, 283.27558239308087, 283.6201303870166, 31.56410114551658, 31.719027522709887, 31.742280476889555, 8909.80314025415, 8948.67927964291, 8961.603796341386, 183.394097617861, 29.100122885684414, 17.133323799217578, 8897.74655974969, 8945.908359996782, 8966.561432961673, 0.9999976999839238, 0.999994719090222, 0.9999974879998671, 60.02455059458395, 60.02711963381639, 60.025819628078104, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.549, 4.474297, 2740.751, 605.8752, 4.532751, 2746.38, 813.1598, 6.748033, 5486.614, 792.4455, 6.93175, 5493.052, 800.629, 6.864119, 5495.714, 825.784, 6.61543, 5462.292, 99.74702, 99.95389, 99.85127, 99.95307, 100.0, 99.37144
85517.06016000001, 283.3763741694223, 283.23768404441137, 283.72997287200894, 31.590287737640868, 31.758699693287504, 31.754685026218564, 8906.489585133151, 8962.012817231313, 8971.228983998812, 186.3159803667795, 28.244955019692497, 18.04049906460523, 8917.074918957487, 8959.083976635064, 8964.229171914287, 0.999999520838826, 0.9999925141308238, 0.9999976375351936, 60.029226103251354, 60.02629463328873, 60.02555203053319, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2797, 4.529979, 2746.363, 599.5522, 4.583774, 2747.876, 819.5851, 6.683608, 5475.81, 786.1539, 6.979371, 5486.831, 794.3533, 6.916533, 5494.242, 819.6606, 6.680986, 5475.562, 99.95333, 100.0, 99.64345, 99.84389, 99.97779, 99.63894
85519.4884, 283.34284646014396, 283.1814895763241, 283.4682120409649, 31.53913481474668, 31.731870042439454, 31.718377717187035, 8902.060906527415, 8947.946231306085, 8951.81115048864, 186.85310738326007, 30.093994627668508, 21.798435285183814, 8889.95768325578, 8948.344428546628, 8950.238662233394, 0.9999973346029045, 0.9999929667516982, 0.9999978067666261, 60.01892767514936, 60.02176590574469, 60.021582117253125, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.0825, 4.531585, 2746.958, 597.8207, 4.596115, 2747.815, 821.5069, 6.653051, 5468.367, 782.0566, 7.008054, 5479.658, 789.2413, 6.959815, 5489.189, 810.4158, 6.760827, 5487.734, 99.968, 100.0, 99.5324, 99.71348, 99.88893, 99.87503
85521.88672000001, 283.2994821260286, 283.2191733060702, 283.5462475550743, 31.58868544761514, 31.76156212605405, 31.768053423576816, 8913.88880241652, 8959.599905534333, 8975.630055214462, 182.24989517544623, 30.537841380599275, 20.126353440377898, 8900.331916865245, 8960.633433224179, 8963.757240507228, 0.9999982136447019, 0.999993229398817, 0.9999985332649972, 60.01936230897724, 60.01987192173757, 60.01775176271864, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 604.0519, 4.543899, 2747.174, 599.1047, 4.587089, 2748.151, 819.9152, 6.679742, 5475.754, 786.1539, 6.979187, 5486.661, 794.3724, 6.916168, 5494.134, 819.5811, 6.680803, 5475.671, 99.98741, 100.0, 99.64243, 99.8409, 99.9769, 99.64515
85524.23112000001, 283.3832428300843, 283.18143906060703, 283.7252834495119, 31.578084100982743, 31.77058630935858, 31.735431752155087, 8911.818880494853, 8957.733604835998, 8968.394027913411, 187.18802160122073, 29.295835523256756, 23.297184142559672, 8913.233977981377, 8957.628889854612, 8968.422689817855, 0.9999981212006721, 0.9999932929416007, 0.9999974287180527, 60.0200004814755, 60.01878925978054, 60.01711781667394, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2205, 4.530336, 2746.424, 599.4355, 4.584694, 2748.212, 819.4104, 6.683239, 5475.975, 786.1539, 6.979187, 5486.773, 794.3724, 6.916168, 5494.024, 819.5811, 6.68117, 5475.671, 99.94936, 100.0, 99.64645, 99.84197, 99.9749, 99.64411
85526.6312, 283.36881292763087, 283.15704487721763, 283.61999581950494, 31.539127047408687, 31.76167603249305, 31.737440634525843, 8905.348550685434, 8959.174600900713, 8960.433620267866, 187.84119406203308, 31.516931756444137, 15.040269014936712, 8900.390974430575, 8955.5131105567, 8966.359683346784, 0.9999972544332391, 0.999993014028907, 0.9999981406121423, 60.018937366611794, 60.014625962441116, 60.01737572241951, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.6475, 4.474654, 2740.856, 605.8558, 4.53312, 2746.38, 813.218, 6.747481, 5487.172, 792.4261, 6.931566, 5492.824, 800.629, 6.864119, 5495.774, 825.963, 6.609386, 5459.139, 99.74699, 99.9559, 99.85021, 99.95606, 100.0, 99.34113
85529.02468, 283.2440686997934, 283.2277290969026, 283.6783242465643, 31.571754765293413, 31.791154271846622, 31.751328316633963, 8907.585853859462, 8964.534273706946, 8971.344675387489, 182.3039592676878, 32.06277144043452, 17.256618557964885, 8917.881680188226, 8960.644348002337, 8966.39256329088, 0.9999978200669152, 0.9999940738247968, 0.9999975262135489, 60.01117935147857, 60.0132052805531, 60.01167157051633, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2205, 4.530336, 2746.478, 599.4744, 4.58359, 2748.099, 819.3522, 6.683608, 5475.86, 786.1539, 6.979187, 5486.831, 794.3724, 6.916168, 5494.077, 819.6208, 6.681902, 5475.618, 99.95544, 100.0, 99.64437, 99.84293, 99.97993, 99.63688
85531.42752000001, 283.2496925278263, 283.07174333307574, 283.5051264223694, 31.54405296989685, 31.73415076037114, 31.730880860485776, 8894.608934247777, 8940.82222179694, 8957.606974671484, 180.25636924302762, 32.6153449402932, 19.98965016248701, 8903.36225221249, 8940.597006132877, 8952.871575905036, 0.9999982399192425, 0.9999944437631147, 0.9999982915400696, 60.00578737363942, 60.00951448600123, 60.0093346181453, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2402, 4.530336, 2746.421, 599.4355, 4.583958, 2747.818, 819.4687, 6.678269, 5473.572, 784.5033, 6.993528, 5483.019, 791.2441, 6.943927, 5491.144, 815.9229, 6.723471, 5484.958, 99.95542, 100.0, 99.61388, 99.79328, 99.92997, 99.7954
85533.83228, 283.2453146443465, 283.13363856595646, 283.60298371218323, 31.57566149283734, 31.77848874815274, 31.739439671429892, 8909.457908743274, 8961.819541167104, 8963.714424831494, 185.07014873492972, 30.549150491114233, 20.20206696025548, 8908.720371137746, 8950.043499261608, 8967.295098324272, 0.9999967581704786, 0.9999923379136902, 0.9999972771191494, 60.00569746369547, 60.0093861709663, 60.01145488309893, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 601.5481, 4.568171, 2747.806, 596.4977, 4.603114, 2747.699, 821.7593, 6.661703, 5473.627, 785.5908, 6.980842, 5486.771, 794.3533, 6.916533, 5494.128, 819.6606, 6.680254, 5475.566, 100.0, 99.99383, 99.59042, 99.8429, 99.97678, 99.63883
85536.2274, 283.291741085889, 283.13033021873605, 283.6759268246221, 31.592072145185494, 31.77861664701478, 31.759553615237085, 8910.61453722974, 8956.731990988834, 8974.649643236613, 185.92228732679177, 30.59117143478761, 18.551261896148844, 8917.013759597108, 8963.134209230586, 8972.299968573503, 0.99999801269975, 0.9999951909895747, 0.9999977313078994, 60.00775584278016, 60.009604316054364, 60.01146197909174, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2994, 4.5298, 2746.425, 599.5133, 4.583774, 2747.878, 819.624, 6.680294, 5475.86, 786.1539, 6.979371, 5486.825, 794.3533, 6.91635, 5494.185, 819.5811, 6.680803, 5476.019, 99.95354, 100.0, 99.64445, 99.84505, 99.98094, 99.64621
85538.62004000001, 283.31548131539233, 283.2204404728079, 283.7124089955644, 31.551554878312153, 31.738906652304276, 31.716406021514697, 8894.500980396822, 8953.684249431513, 8961.853369768653, 184.56626817147145, 31.294343418316203, 16.335507974187294, 8904.110463652398, 8945.607398510756, 8966.988522927219, 0.9999982608355398, 0.9999919281318126, 0.9999966219826922, 60.01296055547014, 60.01201850728806, 60.01167616566008, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.6081, 4.47394, 2740.803, 605.9142, 4.532935, 2746.432, 813.1404, 6.748401, 5487.12, 792.4455, 6.931566, 5493.217, 800.648, 6.864484, 5495.604, 826.0226, 6.60957, 5459.428, 99.74284, 99.95403, 99.84925, 99.95402, 100.0, 99.34535
85540.98932000001, 283.3975591308106, 283.2056421291694, 283.6422745482215, 31.552122841578665, 31.782776216415265, 31.74155442012367, 8908.624864434067, 8963.770037036027, 8968.4220830763, 181.7676980041822, 31.656065967534687, 18.781789474202924, 8916.130382385178, 8956.894864754038, 8967.59545907569, 0.9999970991062115, 0.9999921624977427, 0.9999983975874599, 60.01160152370482, 60.012960846952915, 60.012670595687496, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2994, 4.530157, 2746.472, 599.4355, 4.584142, 2747.938, 819.3716, 6.682871, 5475.754, 786.1539, 6.979187, 5486.831, 794.3724, 6.91635, 5494.191, 819.5214, 6.681902, 5475.788, 99.95161, 100.0, 99.64743, 99.844, 99.97895, 99.64194
85543.43536, 283.3284739769499, 283.1723098132706, 283.74553720602967, 31.550244770634603, 31.727145897208302, 31.71710294290065, 8893.888817671826, 8946.27300890029, 8954.418519670016, 183.936961321916, 30.53186403097152, 19.484201897885214, 8899.880343579574, 8938.065705244111, 8951.435507951883, 0.999997489306021, 0.9999939416723167, 0.9999985629405062, 60.01463985115911, 60.01700586695274, 60.015041373191714, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2797, 4.5298, 2746.645, 599.455, 4.584326, 2747.932, 819.5657, 6.682503, 5475.918, 786.1539, 6.979187, 5485.977, 793.247, 6.928403, 5492.997, 817.4339, 6.70699, 5481.548, 99.96152, 100.0, 99.64748, 99.83881, 99.96064, 99.73028
85545.82992, 283.36117293147936, 283.21641560274014, 283.68469737118886, 31.58884891393084, 31.773367264282847, 31.759731530347803, 8909.483651903534, 8969.694655190473, 8965.109735131377, 186.81216659311303, 33.35700051440995, 18.42562282766994, 8912.823114071934, 8955.13172699557, 8967.977024607491, 0.9999974754368379, 0.9999935823322915, 0.9999983334607297, 60.01484913700381, 60.01674239374519, 60.01943143467306, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 599.9709, 4.579414, 2747.875, 594.416, 4.617113, 2747.185, 823.351, 6.639062, 5469.036, 783.5324, 6.995183, 5484.721, 793.3233, 6.921098, 5494.18, 819.7401, 6.679522, 5475.9, 100.0, 99.975, 99.50283, 99.80561, 99.97038, 99.63782
85548.24804, 283.36048342454063, 283.21691009014756, 283.6102656323713, 31.584147720334418, 31.780313368304714, 31.759930979884313, 8908.9591324676, 8962.779547480122, 8968.379326833048, 187.8363683100347, 33.04330025400668, 17.86764739171872, 8905.280605604024, 8957.905630210073, 8966.240578115336, 0.9999996456165897, 0.9999945989796087, 0.9999983452974452, 60.0150978882056, 60.01845988434662, 60.02082307639491, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2599, 4.530336, 2746.262, 599.4744, 4.583958, 2748.104, 819.4298, 6.681767, 5475.811, 786.1539, 6.979371, 5486.603, 794.3724, 6.91635, 5494.134, 819.7798, 6.67824, 5475.275, 99.95943, 100.0, 99.64443, 99.83985, 99.9769, 99.63579
85550.68396000001, 283.37752553708754, 283.19427026836115, 283.755887781303, 31.530816827564173, 31.74122767930205, 31.68680855600453, 8902.438711266439, 8945.19829158639, 8959.211848921106, 183.3836960181618, 30.99560670957544, 17.21944971946823, 8900.286055545015, 8944.018179093897, 8956.418689182608, 0.999998289387, 0.999992780103546, 0.9999980992599913, 60.02182101907549, 60.02723920173897, 60.02306053993464, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.6672, 4.473762, 2740.636, 605.8364, 4.533488, 2746.771, 812.8881, 6.748769, 5486.837, 792.4455, 6.931383, 5492.994, 800.648, 6.864119, 5495.884, 825.8834, 6.609386, 5458.966, 99.75293, 99.96612, 99.84412, 99.95615, 100.0, 99.34008
85553.08320000001, 283.32659808362615, 283.2339711447603, 283.79048704773004, 31.594230135996277, 31.76551667686115, 31.748006284999335, 8910.794322221082, 8957.611082636546, 8966.715328544684, 185.2738465093371, 32.961570365822354, 17.017562766212905, 8915.73975796167, 8957.613417958388, 8965.717672043584, 0.9999976015758958, 0.9999940378054986, 0.9999977622287402, 60.02599379636157, 60.02649790514707, 60.02783491280741, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2008, 4.530336, 2746.319, 599.3966, 4.583774, 2747.987, 819.5657, 6.681767, 5476.146, 786.1539, 6.979003, 5486.773, 794.3724, 6.91635, 5494.355, 819.6606, 6.68117, 5475.444, 99.95527, 100.0, 99.64232, 99.84505, 99.98091, 99.6462
85555.53580000001, 283.4015856683019, 283.2681040083301, 283.584584590884, 31.55658839356556, 31.785090087881773, 31.73834703174523, 8906.194076471424, 8949.045283269359, 8961.245583476304, 185.7778755498457, 31.67692427090185, 17.78596424827674, 8894.650052454688, 8947.64207012684, 8951.697927510273, 0.9999978787952363, 0.9999943856330624, 0.999998555951951, 60.029104318910626, 60.02671672855476, 60.03155517656181, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2599, 4.5298, 2746.477, 599.455, 4.583958, 2747.879, 819.4687, 6.682135, 5475.921, 786.1539, 6.979187, 5486.72, 794.1626, 6.921098, 5493.423, 818.3683, 6.693988, 5479.894, 99.95543, 100.0, 99.6495, 99.84197, 99.96934, 99.70843
85557.9388, 283.3332446902267, 283.08003019199316, 283.7373617441382, 31.55743674938352, 31.790968700228298, 31.764499058918872, 8904.417790604952, 8959.385686558537, 8966.74784227466, 186.05906714592356, 33.928176400212124, 22.01968322910716, 8914.224629575003, 8958.786402815185, 8968.838356512002, 0.9999983922676405, 0.99999339464121, 0.9999980780233557, 60.031220855872085, 60.02782204938776, 60.02711369491129, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 599.9512, 4.580842, 2748.057, 593.521, 4.624481, 2746.563, 824.244, 6.629306, 5466.851, 782.5421, 7.00217, 5483.241, 792.3505, 6.932421, 5493.651, 820.098, 6.675493, 5475.33, 100.0, 99.95264, 99.45902, 99.75906, 99.95857, 99.62745
85560.33956000001, 283.26217400296537, 283.2709936188414, 283.7374433184229, 31.59818750567505, 31.774540454563763, 31.76422274037451, 8910.721507090599, 8960.714153007497, 8962.03139808642, 181.87472441623305, 29.833416685147313, 13.937630379417897, 8913.679997266881, 8954.430780177527, 8966.587285003816, 0.999998011556676, 0.9999931834785452, 0.9999973119349539, 60.03083654827989, 60.02572151375281, 60.025756157519304, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2994, 4.529979, 2746.426, 599.4938, 4.583774, 2747.991, 819.5269, 6.683055, 5475.975, 786.1345, 6.979187, 5486.772, 794.3724, 6.916168, 5494.077, 819.5413, 6.681353, 5475.674, 99.95735, 100.0, 99.64645, 99.84293, 99.97583, 99.6368
85562.74808, 283.2976633020641, 283.18056554140134, 283.55218574543846, 31.53961153854153, 31.746518790890843, 31.73246293949568, 8900.924594397879, 8943.556446301365, 8956.407699087198, 183.71453246599367, 32.50165441571801, 17.05982009510626, 8902.543029402843, 8945.561892103777, 8955.884243661118, 0.9999979473705127, 0.9999942020454425, 0.9999974609575185, 60.025330264044904, 60.02643665500187, 60.029047296347294, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 612.4109, 4.474475, 2740.918, 605.8752, 4.53312, 2746.768, 812.6745, 6.751714, 5487.845, 792.4261, 6.931566, 5492.936, 800.629, 6.863754, 5495.884, 826.0226, 6.609753, 5459.251, 99.74298, 99.94988, 99.86245, 99.95508, 100.0, 99.34218
85565.11876000001, 283.20263405803354, 283.13544904614344, 283.64880885817695, 31.604934710501723, 31.7735606065236, 31.791244842552278, 8909.747251615638, 8964.591165118884, 8970.157265771528, 184.63339179550348, 32.00961756814331, 15.326954746659567, 8910.927807281058, 8966.944779076528, 8969.677049153794, 0.9999970773122714, 0.999994291254801, 0.9999967621172107, 60.03385269402829, 60.03091043329624, 60.033418995443235, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 800], 5500.0, [], 606.2994, 4.530693, 2746.373, 599.416, 4.58359, 2748.095, 819.4104, 6.682319, 5476.086, 786.1539, 6.979371, 5486.831, 794.3724, 6.91635, 5494.128, 819.7202, 6.679888, 5476.074, 99.95163, 100.0, 99.64847, 99.844, 99.97883, 99.63894
