TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
86206.94268000001, 283.22473813001994, 283.04798670357474, 283.48121556614194, 31.535091741716343, 31.731824369493648, 31.707272745688226, 8894.637545894842, 8941.645581474057, 8956.84172612863, 193.6590588497004, 30.43757502509743, 10.092093589259548, 8897.441689236946, 8933.249978823022, 8954.727999966997, 0.9999977157144511, 0.99999543617234, 0.9999976793132367, 60.02441578312458, 60.02454378159756, 60.026382344734245, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.7977, 4.516772, 2745.321, 792.3175, 3.466805, 2746.362, 594.621, 9.237805, 5493.221, 607.542, 9.037354, 5490.722, 601.2407, 9.14037, 5495.542, 594.1678, 9.244302, 5492.831, 99.90937, 99.97362, 99.96137, 99.91387, 100.0, 99.95425
86209.33380000001, 283.2182315138535, 283.0867294820511, 283.4736302741783, 31.501452298972303, 31.729891281386504, 31.727086550159072, 8888.42955194766, 8933.64376435213, 8944.89647573766, 192.20803378789515, 33.961559221021616, 22.848226878018977, 8894.570890561577, 8938.175932966775, 8948.441651622772, 0.9999973010314457, 0.999992795096158, 0.9999974965757193, 60.030539248149424, 60.03025540617686, 60.02901888962528, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5284, 4.568171, 2748.058, 786.1307, 3.490566, 2743.302, 588.2734, 9.322847, 5484.269, 601.2698, 9.139766, 5495.692, 594.946, 9.233328, 5493.46, 600.4503, 9.152375, 5495.667, 100.0, 99.85632, 99.79738, 100.0, 99.96265, 100.0
86211.73552, 283.2090089973343, 282.9073939500976, 283.40813128181054, 31.533518303187684, 31.749846244049234, 31.715765380435936, 8889.113100956425, 8941.399048628984, 8956.92179458175, 194.17831570742237, 31.09987356077636, 23.826300900807837, 8904.308254750982, 8940.519560445622, 8946.367756415093, 0.9999974630118348, 0.9999940276001011, 0.9999960806541756, 60.03062592932312, 60.028581878327536, 60.0272963604739, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.9752, 4.516058, 2745.264, 792.2981, 3.467173, 2746.931, 594.621, 9.237989, 5493.331, 607.5226, 9.037722, 5490.723, 601.2598, 9.140736, 5495.483, 594.1876, 9.244119, 5492.837, 99.91126, 99.95126, 99.96228, 99.91482, 100.0, 99.94977
86214.14416000001, 283.0621109393565, 282.84194752514287, 283.44867722112974, 31.511071115848793, 31.71648092093145, 31.685987718599637, 8881.15015780101, 8940.761259414803, 8948.662797593042, 187.86858336823525, 32.977159092934926, 25.254866070174103, 8880.603697891343, 8927.2765505649, 8950.075044730047, 0.9999961110449404, 0.9999941831053679, 0.9999971654541889, 60.024449602959955, 60.02566550814037, 60.02559737767809, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.916, 4.515345, 2745.489, 792.2397, 3.466252, 2747.034, 594.621, 9.238173, 5493.279, 607.5226, 9.03717, 5490.217, 601.832, 9.131057, 5495.301, 593.5316, 9.25474, 5491.221, 99.92136, 99.94699, 99.96134, 99.91185, 99.99813, 99.93654
86216.53492, 283.1269252282173, 282.8970672455406, 283.4152041985155, 31.550420352165307, 31.75369900459706, 31.719690210285112, 8891.507626576438, 8943.022246415387, 8954.601460222324, 189.04720242676837, 33.78679889873638, 16.118390688031468, 8899.36658415165, 8945.498576591159, 8956.59250799281, 0.9999981957965514, 0.9999934643367049, 0.9999979457262624, 60.024078024062916, 60.024070376645845, 60.025723802303304, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 614.2839, 4.458056, 2738.651, 798.3682, 3.443964, 2748.125, 599.6487, 9.164544, 5495.622, 610.28, 8.988998, 5487.667, 603.2817, 9.116446, 5495.147, 593.2134, 9.257486, 5492.045, 99.66437, 100.0, 100.0, 99.84404, 99.99533, 99.93645
86218.90456000001, 283.135809079418, 282.9717708028295, 283.409107270824, 31.530987725239846, 31.750353722028702, 31.71944322439254, 8893.070749182658, 8934.653588651752, 8949.75657108194, 188.0717374925489, 31.35119173656659, 24.662373988384388, 8895.722785765176, 8941.504016018553, 8961.106643188448, 0.9999976350016875, 0.9999936953562918, 0.9999980416302806, 60.02616098584232, 60.025105771688274, 60.023221025845956, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.9357, 4.516593, 2745.102, 792.3175, 3.466068, 2746.876, 594.621, 9.237989, 5493.155, 607.4838, 9.037906, 5490.554, 601.2407, 9.14037, 5495.602, 594.2075, 9.243569, 5492.777, 99.90536, 99.95733, 99.96123, 99.91481, 100.0, 99.95223
86221.307, 283.0369115555734, 282.8365200232608, 283.42072136287345, 31.522657377665674, 31.720382112877925, 31.710342218375857, 8880.991315830774, 8940.66639539371, 8958.639183805839, 189.35943367468553, 39.36564298477015, 21.57746899056201, 8885.87953514653, 8940.635894045296, 8950.287142269897, 0.9999967031712537, 0.9999919362335962, 0.99999709711919, 60.02355034272215, 60.023112627488516, 60.021764460545114, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.8044, 4.566208, 2747.944, 786.0529, 3.490013, 2743.803, 588.2346, 9.322663, 5484.438, 601.231, 9.140501, 5495.639, 594.946, 9.23351, 5493.403, 600.4503, 9.152558, 5495.673, 100.0, 99.85812, 99.79938, 100.0, 99.96465, 100.0
86223.67860000001, 283.15811428411604, 282.973768555211, 283.3855026984416, 31.543941834737353, 31.753683645280223, 31.712103250620725, 8892.603979536329, 8939.876985858382, 8953.895620300646, 186.2387517382076, 33.540408547909465, 19.83205828464952, 8890.26115826311, 8947.11649834677, 8952.26290492629, 0.9999973812619652, 0.9999940823916778, 0.9999974735743181, 60.02179717114503, 60.025896421634066, 60.01958084341725, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.8569, 4.514987, 2745.264, 792.4148, 3.466989, 2746.754, 594.621, 9.237989, 5493.22, 607.4644, 9.038641, 5490.664, 601.2407, 9.140188, 5495.609, 594.2274, 9.243386, 5492.777, 99.90921, 99.9655, 99.96126, 99.91387, 100.0, 99.95329
86226.08164, 283.07108020812603, 282.89787762312, 283.3297062211588, 31.56005044911798, 31.7320400686299, 31.719645210373894, 8894.99375304162, 8945.830335598232, 8948.875276794019, 187.99417843094994, 25.688010413427037, 17.749031729910712, 8888.375634371836, 8940.03035965789, 8946.534426925877, 0.9999975872277382, 0.9999957037061685, 0.999995751419357, 60.02379676183329, 60.023385136960506, 60.02313107109478, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5678, 4.568171, 2748.116, 792.3953, 3.466436, 2746.808, 594.6404, 9.237989, 5493.118, 607.5226, 9.037906, 5490.833, 601.2216, 9.14037, 5495.552, 594.2075, 9.243752, 5492.635, 100.0, 99.96165, 99.95841, 99.91267, 100.0, 99.95308
86228.42752000001, 283.10044956501713, 282.9392015773806, 283.2912520816906, 31.566635484102658, 31.735377815663714, 31.73809252873579, 8891.732767352827, 8946.758053833939, 8952.812269790984, 190.14553440305326, 33.673375312340795, 18.3758736723903, 8896.268827539438, 8951.909940322308, 8956.561417424673, 0.9999981710009962, 0.9999959012660489, 0.999997704572144, 60.01853392444118, 60.01865775908076, 60.02282837030419, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 595.338, 4.614929, 2747.365, 798.66, 3.440833, 2747.944, 600.8911, 9.145769, 5495.601, 613.5812, 8.935309, 5480.278, 606.2764, 9.066225, 5493.174, 590.45, 9.294477, 5489.6, 99.98772, 100.0, 100.0, 99.70786, 99.94934, 99.88222
86230.78692000001, 283.0908370469777, 282.9014659912378, 283.3479216653382, 31.55129901026174, 31.744835542435194, 31.71974838733847, 8889.741866297407, 8936.362577162743, 8948.395486718004, 190.60003801571656, 21.489918381750613, 18.76819779211246, 8887.09366554048, 8947.17528879344, 8948.410064331072, 0.9999977447694841, 0.9999958768755342, 0.999998073856173, 60.01713245762172, 60.016065821406514, 60.01545211908626, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.6073, 4.567814, 2748.115, 792.337, 3.46662, 2746.812, 594.6599, 9.237437, 5493.281, 607.5226, 9.037906, 5490.723, 601.2598, 9.140005, 5495.6, 587.9847, 9.326157, 5483.695, 100.0, 99.96759, 99.9614, 99.91195, 100.0, 99.78805
86233.24044000001, 282.97301471093664, 283.00474379240126, 283.3514516273258, 31.52494580088743, 31.710735957597056, 31.676116958515802, 8872.273887659505, 8934.93257081238, 8943.708492443891, 190.19824716630046, 27.240341393947347, 16.80345611978288, 8886.045565067205, 8932.030799543969, 8943.004400237889, 0.9999987422543632, 0.9999959763480681, 0.9999976953445603, 60.014322128389374, 60.01750273108162, 60.0205867608398, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 604.6237, 4.543721, 2747.182, 788.2708, 3.483935, 2744.011, 589.1275, 9.316957, 5484.572, 601.3087, 9.13903, 5495.521, 594.9842, 9.232963, 5493.568, 581.6227, 9.402334, 5468.789, 99.98106, 99.88031, 99.8104, 100.0, 99.96465, 99.51566
86235.64368000001, 283.13803161541546, 282.9125672737702, 283.4161544214914, 31.541684850303685, 31.733376339366032, 31.7034326456634, 8891.511909619396, 8942.411014640227, 8949.346619389029, 188.62559016601313, 20.955383782506942, 15.305459501694713, 8881.269050630537, 8941.028512922881, 8951.914188226143, 0.9999983530487845, 0.9999978013524804, 0.9999973968258139, 60.02009968858455, 60.01598778845591, 60.01790855089573, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.6467, 4.567636, 2748.116, 792.3759, 3.466252, 2746.645, 594.6404, 9.238358, 5493.282, 607.5032, 9.03717, 5490.671, 601.1835, 9.140553, 5495.6, 587.8455, 9.327438, 5483.576, 100.0, 99.96759, 99.96138, 99.91185, 100.0, 99.78364
86238.04208000001, 282.99739877563474, 282.8025328507906, 283.3564599378657, 31.54112021400364, 31.751924215227234, 31.707416243058677, 8881.166462798394, 8944.544558972375, 8947.863883149532, 186.96416121050447, 22.624536439442636, 15.448729024421482, 8883.669709224921, 8934.98356426892, 8941.508146559225, 0.999998557096978, 0.9999967794632008, 0.9999984869867345, 60.01596407067817, 60.01633758204334, 60.0194189084051, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.9357, 4.51588, 2745.317, 792.4148, 3.466989, 2746.814, 594.5822, 9.237621, 5493.214, 607.5226, 9.037538, 5490.56, 601.2598, 9.139823, 5495.602, 587.8853, 9.327805, 5483.635, 99.91737, 99.96767, 99.96138, 99.91482, 100.0, 99.78474
86240.48932000001, 283.0547256665537, 282.7907206711226, 283.2562586201501, 31.541539309209675, 31.746963843908397, 31.72340829589834, 8890.91977623351, 8934.273855040861, 8942.087481450195, 187.29084170093165, 34.269612865080376, 21.11202785589012, 8887.676635625217, 8934.994853770026, 8945.924209879162, 0.9999984499814204, 0.9999937867813763, 0.999997708082741, 60.02307977967103, 60.02451710341965, 60.02374960833733, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 614.2247, 4.458949, 2738.757, 798.6795, 3.440649, 2748.172, 600.8328, 9.145585, 5495.666, 613.5618, 8.929426, 5478.523, 607.5544, 9.043396, 5491.661, 593.4719, 9.253824, 5491.755, 99.6623, 100.0, 100.0, 99.69271, 99.91991, 99.93384
86242.89936000001, 282.9682521805157, 282.80321441075364, 283.30044253308347, 31.55260923001293, 31.74582359956608, 31.720992290935012, 8891.270740865228, 8940.055550144549, 8954.538561117008, 185.91355089937315, 30.23512598836487, 17.056723094961626, 8889.727155280241, 8940.967469939575, 8955.751367709414, 0.9999982685556391, 0.9999942114893933, 0.9999972316588286, 60.02397984518922, 60.02289306652274, 60.026168970953485, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.8766, 4.516058, 2745.322, 792.3564, 3.46662, 2746.702, 594.5628, 9.238173, 5493.247, 607.542, 9.037538, 5490.546, 601.2216, 9.140188, 5495.492, 593.0345, 9.259867, 5492.108, 99.91529, 99.96361, 99.95919, 99.91375, 100.0, 99.93506
86245.28460000001, 282.9173014150998, 282.7706800026786, 283.34111404581216, 31.5520375067671, 31.7516591068501, 31.705866329932995, 8894.144473680213, 8931.485525353113, 8957.036308832081, 187.00464854773645, 37.45268739840594, 19.55333243879886, 8883.858731316814, 8950.078598642738, 8951.063865020133, 0.9999980730643475, 0.9999925460512084, 0.999997814154053, 60.02627760349441, 60.02680983141479, 60.026170494547046, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 606.4768, 4.533013, 2746.673, 789.2825, 3.47933, 2745.451, 590.7192, 9.298734, 5486.784, 602.0466, 9.133698, 5495.431, 595.1368, 9.230771, 5493.529, 600.4304, 9.152192, 5495.736, 99.96178, 99.89204, 99.84314, 99.9976, 99.96496, 100.0
86247.68896000001, 283.09874689518114, 282.8183968788066, 283.2999483934565, 31.542961172569473, 31.748974263525476, 31.72301967428176, 8889.854562539005, 8942.732129716927, 8952.948911120067, 191.633774008356, 34.18401921581835, 22.72887355543935, 8898.775595383353, 8945.478725833465, 8953.622433107284, 0.9999972845498233, 0.9999945582853703, 0.999997022220282, 60.02881125445279, 60.02724289998025, 60.029894786255056, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.1274, 4.517486, 2745.101, 792.3759, 3.46662, 2746.922, 594.621, 9.238173, 5493.273, 607.4838, 9.038457, 5490.722, 601.2216, 9.13964, 5495.5, 594.2075, 9.243936, 5492.771, 99.91543, 99.95515, 99.96123, 99.91279, 100.0, 99.9521
86250.05616000001, 282.91684220261294, 282.6625661065214, 283.2681804657233, 31.558080703752314, 31.75070661317936, 31.740795812910548, 8892.257697007377, 8945.539612708411, 8948.485206717274, 187.98821391038928, 30.90750550639347, 21.737556316854352, 8890.817891669425, 8941.24230867593, 8946.953646974636, 0.9999962448509091, 0.999994606797875, 0.9999974649241573, 60.02355043300013, 60.02315093874532, 60.022798175453005, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5284, 4.567992, 2747.948, 792.2981, 3.466989, 2747.151, 594.6404, 9.237805, 5493.325, 607.542, 9.03717, 5490.546, 601.2026, 9.140736, 5495.55, 594.1876, 9.243203, 5492.785, 100.0, 99.95293, 99.95719, 99.91579, 100.0, 99.95234
86252.47636, 282.9742707462251, 282.81187949771146, 283.3346692745652, 31.534430292421458, 31.74074119542096, 31.732643781740617, 8894.57048780772, 8939.245632505354, 8948.661359952283, 187.2472199333606, 24.147254371310282, 18.930477869341757, 8893.901059371843, 8937.14057561097, 8951.086114672344, 0.9999973827048239, 0.9999950679932686, 0.9999980313312957, 60.021905634571986, 60.02489418911808, 60.025453780306044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 595.338, 4.614929, 2747.197, 798.66, 3.440649, 2747.949, 600.8911, 9.145585, 5495.713, 613.5812, 8.928875, 5478.629, 607.4781, 9.038282, 5490.701, 587.8654, 9.327438, 5484.222, 99.98372, 100.0, 100.0, 99.69284, 99.91259, 99.78583
86254.8686, 283.0435723436628, 282.84069049762246, 283.40362733365, 31.549103721917355, 31.75253401240948, 31.71171931158027, 8893.242496901323, 8945.75119378174, 8949.496534928894, 187.3174351143498, 26.636383149017092, 16.663512220081657, 8887.62651150439, 8939.627132416314, 8954.727599262953, 0.9999984866408247, 0.999994783963576, 0.9999968501304204, 60.022671978901904, 60.02380707358663, 60.02408902958199, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5875, 4.567814, 2748.115, 792.2981, 3.46662, 2746.922, 594.6404, 9.237989, 5493.215, 607.5032, 9.037906, 5490.664, 601.2407, 9.140188, 5495.55, 594.2274, 9.243569, 5492.715, 100.0, 99.97161, 99.96017, 99.91375, 100.0, 99.95108
86257.24620000001, 282.8907516213729, 282.88105025755635, 283.24287355755763, 31.5183108957851, 31.751707088392234, 31.72580134651284, 8894.326950588978, 8939.554699509623, 8954.839138035331, 188.85874150730314, 31.8009981860705, 22.483065677865397, 8895.634175754369, 8940.649467316365, 8950.190635098372, 0.9999982721876878, 0.9999944267406652, 0.9999970340413614, 60.022212301964295, 60.02411914577232, 60.02242182268911, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.627, 4.5671, 2748.046, 791.4225, 3.47012, 2745.731, 592.7381, 9.272411, 5489.954, 604.0272, 9.095455, 5494.714, 596.4529, 9.211778, 5494.15, 599.9731, 9.154389, 5495.658, 100.0, 99.92979, 99.90083, 99.98082, 99.97719, 100.0
86259.68856000001, 283.087954794422, 282.94316041819303, 283.36906473332505, 31.523644457283076, 31.763331915466928, 31.707599596731708, 8897.908386877998, 8939.709067912881, 8959.170711446866, 189.6586792816979, 33.08913166547916, 21.626993315129766, 8902.877383887564, 8940.337131346474, 8949.89616497921, 0.9999966819201537, 0.9999944553425688, 0.9999971691643267, 60.02113258706929, 60.02155734439913, 60.02383021150162, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 604.4068, 4.550681, 2747.754, 791.1113, 3.469199, 2746.505, 594.524, 9.238358, 5493.221, 607.542, 9.037538, 5490.828, 601.1835, 9.140188, 5495.772, 594.1876, 9.243936, 5492.723, 99.99512, 99.95643, 99.96027, 99.9116, 100.0, 99.94979
86262.05144000001, 283.1089522506343, 282.90135454438115, 283.41808938179025, 31.551249448781455, 31.75052487416342, 31.708385277420252, 8895.626154750214, 8945.845684395446, 8955.773513090031, 186.06297188999997, 33.2624775643676, 20.444573877814946, 8891.264886344528, 8947.8895813306, 8955.969190605843, 0.9999965762928616, 0.999993164570639, 0.9999971938721095, 60.02308271866829, 60.02388181549557, 60.024563172982084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.9554, 4.515701, 2745.542, 792.3759, 3.466252, 2746.81, 594.6404, 9.238542, 5493.163, 601.2115, 9.140685, 5495.58, 601.2407, 9.140553, 5495.607, 594.2075, 9.243386, 5492.784, 99.90552, 99.96755, 99.958, 100.0, 100.0, 99.95234
86264.45304000001, 283.147480558476, 282.92801154363264, 283.16880429160625, 31.531363146780233, 31.733000307158022, 31.704010042534044, 8887.61551248025, 8937.439040995085, 8946.16613588346, 190.82064428459353, 29.184755748146017, 22.318599897467493, 8888.764383400403, 8939.096654689225, 8946.14258978217, 0.9999978353589799, 0.9999951623857172, 0.9999979300917697, 60.02561674007411, 60.03272574150746, 60.02895900439687, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 614.2444, 4.458591, 2738.533, 798.66, 3.440649, 2748.056, 600.8911, 9.145953, 5495.652, 594.9005, 9.233537, 5493.309, 607.5163, 9.037735, 5490.607, 587.8654, 9.327805, 5483.515, 99.67063, 100.0, 100.0, 99.96187, 99.91425, 99.78575
86266.87412000001, 282.93764698588484, 282.7668293363796, 283.19251330469064, 31.569169109457235, 31.749964726233223, 31.7461125826859, 8890.568833628804, 8945.616986174933, 8944.804376898126, 197.50076437817063, 25.624836481777493, 18.04691254741556, 8898.016030121062, 8947.186746832296, 8949.176672644679, 0.9999972075449575, 0.9999950897565119, 0.9999975031233306, 60.0329358903416, 60.0294324002356, 60.02865956423602, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.9357, 4.515523, 2745.322, 792.3759, 3.466436, 2746.815, 594.6016, 9.238358, 5493.103, 601.2504, 9.140501, 5495.58, 601.2407, 9.14037, 5495.602, 594.1876, 9.243752, 5492.838, 99.91338, 99.97374, 99.95812, 100.0, 99.99961, 99.95331
86269.28972, 283.04169708915185, 282.7313990861925, 283.1015748697375, 31.558833844121132, 31.72480485937286, 31.728018139490427, 8900.571806481908, 8934.129068266187, 8940.220457539612, 192.59594703258472, 32.93527417816898, 20.32379069238732, 8900.58529602694, 8939.300420137839, 8947.868043542941, 0.9999975012525971, 0.99999290553709, 0.9999977617371384, 60.02962456920916, 60.02960259621332, 60.025989873880846, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.9357, 4.51588, 2745.541, 792.4148, 3.466989, 2746.977, 594.0969, 9.244985, 5491.516, 602.6485, 9.111818, 5494.206, 598.3795, 9.192237, 5494.958, 598.5416, 9.181492, 5495.876, 99.92136, 99.96994, 99.94304, 99.98598, 99.99465, 100.0
86271.73176000001, 283.11485110654957, 282.8199586000676, 283.0385556663312, 31.545432220727605, 31.74938287097678, 31.74902805019626, 8901.078199690826, 8940.87116733687, 8949.784438480707, 192.33044399637174, 32.00428786546763, 19.831447310608553, 8903.716213312102, 8940.485546111762, 8948.327349509023, 0.9999985747617284, 0.9999930358830196, 0.9999978792136237, 60.02819067374158, 60.02466259875227, 60.02685660297086, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 603.0662, 4.551752, 2747.209, 788.7183, 3.479146, 2745.422, 592.1946, 9.262655, 5491.882, 601.9689, 9.134802, 5495.548, 601.1644, 9.140553, 5495.602, 594.2075, 9.243386, 5492.784, 99.99867, 99.91701, 99.93591, 99.99938, 100.0, 99.95232
86274.13348, 283.0079306781909, 282.8570197877162, 283.0761345131521, 31.554583071190912, 31.751776610814964, 31.730213222017177, 8898.942792684587, 8946.03339438882, 8948.602476101647, 193.3063458084007, 38.05458469626501, 9.38825736007675, 8894.791868133909, 8936.30917359384, 8946.390386399113, 0.9999983475103403, 0.9999938372219686, 0.9999985786423556, 60.02629789325925, 60.029112968778975, 60.0246679266331, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.8569, 4.516415, 2745.155, 792.4343, 3.466436, 2746.428, 594.621, 9.237989, 5493.221, 607.542, 9.037722, 5490.611, 601.2598, 9.140188, 5495.666, 594.2274, 9.243569, 5492.846, 99.91544, 99.95365, 99.95922, 99.91684, 100.0, 99.95111
86276.63016, 282.9577703678659, 282.873505410137, 283.1188026406784, 31.52088213068195, 31.711907207720987, 31.708188281038698, 8883.539481982241, 8944.779087199473, 8941.31839476924, 188.7145685786213, 32.27582556497873, 17.450994364910912, 8891.658984860549, 8931.25431215727, 8942.407087363483, 0.9999968849041487, 0.9999936096669397, 0.9999989847190465, 60.02646107430015, 60.02452116648932, 60.024012987719765, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 614.2839, 4.458591, 2738.485, 798.6406, 3.440833, 2747.885, 600.9105, 9.146137, 5495.71, 613.5618, 8.929426, 5478.577, 607.5353, 9.037552, 5490.809, 587.8853, 9.327438, 5483.696, 99.67637, 100.0, 100.0, 99.6938, 99.91272, 99.78267
86278.99508000001, 283.09218493137524, 282.87977792950153, 283.3484386419249, 31.54999220752771, 31.742692958854896, 31.738723437236665, 8891.233034462239, 8944.898264904683, 8948.6643803499, 190.9668372192191, 32.69702678855333, 20.253014617195277, 8891.898066425178, 8938.172474962239, 8951.611278431345, 0.9999965694069581, 0.9999946949409514, 0.999994534068706, 60.02647902700296, 60.023782460147615, 60.026665729933676, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.916, 4.51588, 2745.484, 792.3564, 3.466436, 2746.933, 594.6016, 9.238358, 5493.102, 607.542, 9.037722, 5490.669, 601.2216, 9.139823, 5495.651, 594.2274, 9.243386, 5492.779, 99.91927, 99.96528, 99.9581, 99.91375, 100.0, 99.95344
86281.36508, 283.1023614181942, 282.7794957245123, 283.1676345959833, 31.557183946353348, 31.75250837506147, 31.749330661882173, 8894.635810404927, 8944.109374377582, 8947.171014794341, 187.39362496048852, 24.74825108355435, 19.762424357973373, 8891.333463076227, 8941.938305129164, 8952.209669777534, 0.9999972653536605, 0.9999930180611952, 0.9999969200571783, 60.02251011689371, 60.021818344815856, 60.02526743418256, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.8963, 4.517129, 2745.322, 792.3564, 3.46662, 2746.703, 594.6016, 9.239278, 5492.53, 606.9789, 9.052615, 5492.474, 599.3523, 9.177992, 5495.372, 596.7126, 9.197972, 5495.323, 99.91942, 99.96366, 99.9588, 99.94669, 100.0, 99.99853
86283.79472, 282.9854868547436, 282.66953996631486, 283.11446345851544, 31.570049780394655, 31.788656606682128, 31.744610312081775, 8893.226387460185, 8943.1473712477, 8948.063209523081, 190.09941039014132, 29.734128366603727, 20.29455371194308, 8893.621458912503, 8937.310028526404, 8951.097151303804, 0.9999976820896834, 0.9999938251689742, 0.9999977043174466, 60.022657946527026, 60.02382171322421, 60.01814419164923, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.7059, 4.563888, 2748.027, 787.6482, 3.483935, 2745.177, 590.8552, 9.284192, 5490.223, 605.2118, 9.064934, 5492.248, 600.554, 9.145484, 5495.707, 594.466, 9.241921, 5492.899, 100.0, 99.90625, 99.90572, 99.94256, 100.0, 99.9526
86286.22676, 282.9015668192544, 282.7289299842459, 283.19632080322936, 31.57268487785853, 31.787398123418512, 31.76240199523182, 8881.524580173824, 8950.567389019821, 8954.306693022943, 183.3621759066707, 29.335666639644387, 17.62315523084999, 8888.751604472285, 8939.22376066967, 8957.102341247306, 0.9999977393817678, 0.999994370664468, 0.9999972970471164, 60.01830455161033, 60.02028739581602, 60.02203044991131, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 602.6127, 4.559426, 2747.838, 792.1813, 3.46662, 2746.761, 594.6016, 9.237989, 5493.208, 607.5032, 9.037906, 5490.657, 601.2407, 9.140005, 5495.606, 594.1876, 9.244302, 5492.709, 100.0, 99.96575, 99.96123, 99.91374, 100.0, 99.95074
86288.6324, 282.8555152173298, 282.72208023850635, 283.22909946214037, 31.545131280896147, 31.7429560719195, 31.728997928690852, 8890.952675345416, 8936.595713288028, 8943.71923762806, 192.4879032504664, 28.522594391960652, 17.52269412450687, 8880.76381589616, 8939.93015106251, 8949.311141460268, 0.999998577729718, 0.9999957607791528, 0.99999848202261, 60.01749928023654, 60.01684957117259, 60.01806564542471, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 595.338, 4.614929, 2747.035, 798.6406, 3.440833, 2748.231, 600.8522, 9.146321, 5495.652, 613.5618, 8.929242, 5478.466, 607.5163, 9.037735, 5490.765, 587.8654, 9.327621, 5483.52, 99.97572, 100.0, 100.0, 99.69379, 99.91152, 99.78695
86290.99408, 282.9393657928691, 282.74470596011895, 283.1391650565856, 31.565069877698836, 31.779408379031434, 31.761794681667084, 8889.297177848473, 8945.38626380431, 8955.102493722718, 183.06597032553327, 31.91156592580819, 18.381898700587726, 8883.190226338917, 8947.78762928198, 8950.103804930983, 0.9999985680294077, 0.9999963396790785, 0.9999972406678368, 60.01644944587764, 60.01714211705051, 60.01725669073998, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5678, 4.567992, 2748.006, 792.3564, 3.466252, 2746.864, 594.6404, 9.237621, 5493.222, 607.4644, 9.038825, 5490.775, 601.2026, 9.14037, 5495.432, 594.1876, 9.244119, 5492.838, 100.0, 99.96951, 99.96123, 99.91458, 100.0, 99.95098
86293.36480000001, 282.8857850274656, 282.71802702223414, 283.21298942276127, 31.560573018614022, 31.757766456148335, 31.73260428025853, 8887.726979205, 8944.22302172528, 8952.399164708322, 181.27989208072086, 29.252423100870146, 20.245000054069124, 8891.688289409512, 8940.025281740716, 8955.330967739179, 0.999997002361272, 0.9999939929992253, 0.9999978429080446, 60.01723753568224, 60.02010922160477, 60.01399088536479, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5678, 4.567992, 2748.005, 792.3759, 3.46662, 2746.919, 594.621, 9.238542, 5493.155, 607.542, 9.038274, 5490.612, 601.1453, 9.141466, 5495.54, 594.7045, 9.229469, 5494.007, 100.0, 99.96182, 99.95908, 99.91281, 100.0, 99.97458
86295.80992000001, 282.87258198741756, 282.7187490622431, 283.13287706343596, 31.5600978012709, 31.784446316456112, 31.770209127558246, 8902.157585951012, 8942.10405074659, 8951.628078860827, 189.7455928459235, 31.020159927607892, 25.21387287840571, 8901.145176808515, 8949.231144097585, 8952.181388816733, 0.9999991165299015, 0.9999945899176601, 0.9999970502526839, 60.01654827192035, 60.012976228488235, 60.01728579925799, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.916, 4.515523, 2745.546, 786.1307, 3.490013, 2744.171, 589.244, 9.302231, 5487.882, 603.8331, 9.092513, 5493.766, 598.8564, 9.166852, 5495.651, 595.2612, 9.234413, 5493.145, 99.90937, 99.86182, 99.86312, 99.97895, 100.0, 99.9589
86298.17952, 283.02997414199325, 282.55930975092025, 283.0782768652114, 31.57444027916544, 31.786397674609344, 31.742331359672487, 8885.13742389554, 8943.485095099988, 8955.299803906142, 187.17330795413272, 28.977913240963062, 22.092972822683805, 8894.85230497024, 8952.115703477499, 8958.340199080061, 0.9999967835590788, 0.9999952362107999, 0.9999972277746876, 60.014721348012905, 60.01954147635785, 60.01624311770803, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 604.8208, 4.542115, 2746.651, 792.3759, 3.467173, 2746.478, 594.5822, 9.238173, 5493.169, 607.542, 9.037354, 5490.716, 601.2216, 9.140005, 5495.552, 594.1876, 9.243936, 5492.771, 99.98076, 99.95545, 99.9623, 99.91471, 100.0, 99.95332
86300.65844000001, 283.0757110336121, 282.78701212139913, 283.20909405751553, 31.525866248294353, 31.72569191890582, 31.692513340162343, 8887.41204458375, 8929.700827374028, 8942.18087567825, 189.53495795175286, 32.617227850851236, 20.275696719930693, 8886.15279429056, 8925.279510683837, 8944.391549672873, 0.9999972500408102, 0.9999930658544123, 0.9999982058176298, 60.02371745658681, 60.02468331474326, 60.02636422576822, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 613.6727, 4.46002, 2738.59, 798.6406, 3.440649, 2748.172, 600.794, 9.146137, 5495.719, 613.6006, 8.929426, 5478.458, 607.4972, 9.038282, 5490.651, 587.9052, 9.327621, 5483.58, 99.66837, 100.0, 100.0, 99.69071, 99.91351, 99.78484
86303.05264000001, 283.1773848418305, 282.8824970433552, 283.4035706994407, 31.532575736327264, 31.764118342735422, 31.74036736308197, 8889.263357374075, 8946.549609829053, 8959.929336584128, 189.77506298474418, 30.410767738070263, 21.69188690182864, 8894.463541804304, 8950.12477067047, 8954.630232249507, 0.9999974303773815, 0.9999952129766352, 0.9999972064795545, 60.02827172245114, 60.02994473023135, 60.02936291598148, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.8766, 4.516237, 2745.374, 792.4343, 3.466068, 2746.872, 594.621, 9.238358, 5493.161, 607.5032, 9.037722, 5490.775, 601.2407, 9.140553, 5495.602, 594.2075, 9.243386, 5492.84, 99.91335, 99.96981, 99.95908, 99.91577, 100.0, 99.95334
86305.4866, 283.2418039656265, 283.0181661982564, 283.28161927423747, 31.54768132770651, 31.765878940923876, 31.75172785502898, 8896.223419041906, 8940.202468634492, 8944.935568853136, 191.1065711584722, 24.846315796723502, 16.377965133209273, 8897.207020256876, 8935.379960317998, 8947.087646293025, 0.9999979928201762, 0.999993624050496, 0.99999750712151, 60.02976532248507, 60.034599542208596, 60.0301432547931, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 608.0146, 4.515345, 2745.546, 792.3175, 3.466436, 2746.583, 594.6404, 9.237989, 5493.214, 607.4838, 9.037906, 5490.559, 601.2407, 9.14037, 5495.473, 594.4858, 9.239907, 5493.877, 99.91126, 99.95926, 99.96027, 99.91469, 100.0, 99.9627
86307.86612, 283.0351888932814, 282.870879260841, 283.46366362854565, 31.55068416186158, 31.771231810879772, 31.71764622257017, 8887.64084788619, 8945.766367703209, 8951.341349039507, 186.1355683024126, 28.542084533292837, 23.34752634346296, 8893.879661913297, 8945.800994577829, 8952.114075708647, 0.9999965190403598, 0.9999954799690658, 0.9999966568607349, 60.03473227397949, 60.031663310646955, 60.031528933676874, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.627, 4.567814, 2747.895, 786.0917, 3.490382, 2744.076, 588.3898, 9.31438, 5487.285, 602.8233, 9.109244, 5494.504, 597.8835, 9.191141, 5495.724, 596.7324, 9.216102, 5494.036, 100.0, 99.84995, 99.83228, 99.99025, 100.0, 99.97511
86310.25784, 283.13792682972735, 282.9195342632545, 283.2055028186815, 31.53010444620638, 31.7752212162556, 31.743184989637122, 8898.149136263823, 8938.162375456232, 8950.589812225142, 192.94942760561207, 29.21452709139794, 17.20316987364231, 8901.535224117664, 8947.625547331721, 8945.58110893902, 0.99999814153781, 0.9999947911915212, 0.9999979934908344, 60.030110230500036, 60.02646466071431, 60.02929642810858, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 606.1614, 4.53105, 2747.068, 792.2981, 3.466252, 2746.803, 594.6404, 9.238358, 5493.214, 607.5226, 9.037722, 5490.833, 601.2026, 9.140736, 5495.45, 594.2473, 9.243203, 5492.84, 99.96434, 99.96767, 99.96015, 99.91171, 100.0, 99.95334
86312.68680000001, 283.1911469045592, 282.88168571146826, 283.3559184403914, 31.552619770943473, 31.736509378124463, 31.716772313780606, 8882.702527672544, 8934.420583479478, 8944.49501282001, 190.81029283525868, 24.146206957846516, 20.277556713341255, 8895.083647117883, 8941.152786758075, 8947.893124987871, 0.9999979527349958, 0.9999946236112963, 0.9999978840788799, 60.025059439069345, 60.02525528158379, 60.027671477303365, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 596.8166, 4.608148, 2747.186, 798.4655, 3.441201, 2748.11, 600.6776, 9.147426, 5495.702, 613.5812, 8.928691, 5478.419, 607.5163, 9.037917, 5490.759, 587.8654, 9.327621, 5483.46, 99.99666, 100.0, 100.0, 99.69092, 99.91444, 99.78585
86315.07496000001, 283.18831436892145, 282.8421038060366, 283.3652072555546, 31.56026565083686, 31.741762574807012, 31.734442244533138, 8892.843930536907, 8939.549165959039, 8951.171852731075, 187.6951720060863, 27.617952119409438, 16.045773979550177, 8901.15983311039, 8938.31877504955, 8950.627942953415, 0.9999980765061693, 0.9999952118803912, 0.9999972666518808, 60.03326220484252, 60.02707209588882, 60.029823704425276, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.6073, 4.567278, 2748.063, 792.2981, 3.466252, 2746.814, 594.5822, 9.238358, 5493.207, 607.542, 9.037538, 5490.671, 601.2407, 9.140005, 5495.378, 594.1678, 9.243936, 5492.784, 100.0, 99.96767, 99.96015, 99.91291, 100.0, 99.95232
86317.45248, 283.11602849830206, 282.8919448126446, 283.4161603774099, 31.552078311088987, 31.7621963262397, 31.753983875639193, 8898.404224229687, 8940.66452886162, 8952.028989396584, 193.04023137061677, 30.815118003417922, 22.647986469169155, 8899.590682677255, 8945.278802128563, 8952.695941140382, 0.9999974362550981, 0.9999955446302845, 0.999998346108032, 60.02538987755794, 60.025927741627484, 60.02574480055981, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.5875, 4.567457, 2748.005, 792.3175, 3.46662, 2746.643, 594.6016, 9.238173, 5493.221, 607.5614, 9.03809, 5490.663, 601.2598, 9.14037, 5495.549, 594.1678, 9.243936, 5492.838, 100.0, 99.96147, 99.96025, 99.91373, 100.0, 99.9522
86319.94248000001, 283.1797649646438, 282.9171952330231, 283.4583810603154, 31.55857789343412, 31.750193311823676, 31.728844905986804, 8897.986688777393, 8946.263460374237, 8958.035108075503, 188.0513537757979, 29.36959320396727, 20.73971987324245, 8891.023601655577, 8939.613993333178, 8952.206629627688, 0.9999978317558963, 0.9999931808647029, 0.9999966134266907, 60.022277991785, 60.02309263671844, 60.02346661771295, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 607.916, 4.515345, 2745.374, 786.0139, 3.490013, 2743.807, 588.2734, 9.323031, 5484.635, 601.3475, 9.12947, 5494.981, 596.472, 9.205568, 5495.147, 597.5475, 9.195592, 5494.582, 99.9132, 99.85824, 99.79723, 99.99976, 99.99148, 99.98843
86322.30440000001, 283.1322575327381, 283.04271578490204, 283.401454833233, 31.51898178886769, 31.730867871051135, 31.70283635733311, 8901.4702221508, 8948.23913298887, 8956.709944667502, 188.97673338039795, 29.77923871015264, 22.089953318394237, 8895.119457956911, 8943.268529095882, 8949.164002532416, 0.9999979325634987, 0.9999958749953306, 0.9999978897507651, 60.02533231871554, 60.022256527159904, 60.02273856157623, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 601.8439, 4.563352, 2747.8, 792.2981, 3.466989, 2746.525, 594.621, 9.237989, 5492.984, 607.4838, 9.03809, 5490.442, 601.2598, 9.13964, 5495.518, 594.2473, 9.243569, 5492.845, 100.0, 99.95716, 99.95597, 99.91577, 100.0, 99.95223
86324.73648, 283.15230534736787, 283.0069517892579, 283.3974495952694, 31.490123900719134, 31.719775826914542, 31.695083630501593, 8888.00453418372, 8938.2773106384, 8947.69618756441, 187.9383006550695, 32.07730682102283, 17.229168128374113, 8870.966733908677, 8935.789596770299, 8945.388134008206, 0.9999979479261547, 0.9999936766645545, 0.9999980264337988, 60.02703776306684, 60.02556659170732, 60.02013943282731, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 600], 5500.0, [], 611.6618, 4.477152, 2740.584, 797.2009, 3.445438, 2748.047, 599.8234, 9.154973, 5495.658, 613.4841, 8.928875, 5478.465, 607.5353, 9.037735, 5490.6, 587.8654, 9.327621, 5483.515, 99.76921, 100.0, 100.0, 99.69176, 99.91551, 99.78378
