TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
86644.6394, 283.1750039917757, 282.6694004928294, 283.09836215586705, 31.585391331209962, 31.747914070220073, 31.732278602470597, 8898.178143620964, 8937.118417874684, 8935.654143207212, 190.25941227685144, 22.267224916143277, 20.815312372266362, 8905.1778511791, 8940.899233333577, 8950.58875130297, 0.9999978787061254, 0.999994940525143, 0.9999974233742488, 60.02480021636126, 60.029378867774135, 60.03089785956753, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9554, 4.515523, 2745.154, 792.4537, 3.466252, 2746.243, 594.621, 9.237989, 5493.108, 607.5032, 9.037906, 5490.611, 607.4781, 9.038648, 5490.843, 814.5114, 6.734091, 5484.555, 99.91336, 99.94691, 99.96134, 99.91294, 99.91712, 99.80471
86647.03756000001, 283.2294564469541, 282.9089301001432, 283.07445413452115, 31.585454553558296, 31.738477022007384, 31.72319210122729, 8898.643737761422, 8938.83112400083, 8946.907946180054, 193.45393212215322, 28.83291873910639, 20.729485117639342, 8893.8381154378, 8941.831007426319, 8936.469954503811, 0.999996768372181, 0.999995947741686, 0.9999972155790122, 60.027930296178646, 60.030257316928754, 60.02677118851714, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8963, 4.515701, 2745.49, 798.66, 3.441017, 2748.06, 594.5822, 9.238358, 5493.163, 607.542, 9.037354, 5490.729, 601.1263, 9.148589, 5495.482, 821.9072, 6.65535, 5467.444, 99.91949, 100.0, 99.96012, 99.91387, 100.0, 99.51198
86649.41056, 283.1023071491495, 282.8640078685856, 283.1804483445414, 31.591895592371667, 31.773054638842915, 31.76069777216153, 8901.931914743276, 8943.121703196695, 8944.912446513765, 189.1897504893882, 32.01781743975522, 21.761559049725747, 8902.008008073202, 8947.567360010882, 8952.334408492667, 0.9999973382265431, 0.9999942550835583, 0.9999975001865166, 60.02528146258465, 60.021977158993096, 60.02640893479132, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.5481, 4.567814, 2747.786, 804.9247, 3.413756, 2747.858, 589.2051, 9.305361, 5487.637, 603.7166, 9.101154, 5493.843, 598.2078, 9.179088, 5495.718, 822.1855, 6.655533, 5471.557, 100.0, 100.0, 99.84395, 99.97834, 100.0, 99.54013
86651.86312000001, 283.0904914086462, 282.8368069988603, 283.1386670988591, 31.590947904190273, 31.751570901155805, 31.745625413247225, 8902.885540944539, 8943.032094154838, 8946.148215631267, 190.24250606174883, 28.51752363750893, 22.46416675361388, 8896.522951259883, 8947.8505422008, 8953.758431480464, 0.9999977738294376, 0.9999931231671334, 0.9999964951426148, 60.03510402449395, 60.032440119347434, 60.028114098298836, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8766, 4.516415, 2745.379, 798.6406, 3.441017, 2748.285, 594.6016, 9.238358, 5493.215, 607.5032, 9.037906, 5490.723, 601.1835, 9.141284, 5495.634, 820.8932, 6.667619, 5473.046, 99.91146, 100.0, 99.96111, 99.91173, 100.0, 99.59316
86654.27028000001, 283.25172013705725, 282.97596425676494, 283.2321126059085, 31.540228799682183, 31.71348520097338, 31.696817768996393, 8889.054100100004, 8932.235660576509, 8945.768853553021, 191.81929979866595, 34.19653388198549, 18.28844161104007, 8884.2760934031, 8942.961603870413, 8937.402782596953, 0.9999979371715222, 0.9999937305180004, 0.9999972781228311, 60.03131266749061, 60.03194306796214, 60.02990725549965, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 613.5742, 4.459484, 2738.814, 792.2786, 3.466989, 2746.365, 600.6581, 9.147058, 5495.629, 613.5618, 8.928875, 5478.472, 607.459, 9.038282, 5490.909, 814.2927, 6.733725, 5485.076, 99.67655, 99.97797, 100.0, 99.69286, 99.91821, 99.81206
86656.72836000001, 283.10390681835645, 282.8522643064915, 283.0970662465242, 31.569404257642812, 31.74927353872642, 31.75330596705571, 8899.262584297763, 8941.282871629817, 8956.228976891187, 191.7972008395477, 32.82788196869046, 20.8473950493335, 8898.650011108995, 8939.319438632683, 8948.877220111384, 0.999998000237909, 0.9999949565160766, 0.9999964865495982, 60.03575426655679, 60.030456683207035, 60.032301001916736, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.916, 4.516058, 2745.432, 798.6406, 3.440833, 2748.002, 594.621, 9.238542, 5493.214, 607.5226, 9.037722, 5490.56, 601.1835, 9.140919, 5495.416, 820.8137, 6.667619, 5472.703, 99.91111, 100.0, 99.96012, 99.91186, 100.0, 99.5869
86659.10840000001, 283.1510652581691, 282.7867931843266, 283.0294867072407, 31.601970302180895, 31.764252182191825, 31.763904536200357, 8895.216782013087, 8935.443190209555, 8943.208746201233, 193.57614410392398, 32.25299004807039, 21.983798454345106, 8896.18865472563, 8942.722300060217, 8943.51894486929, 0.9999978803543347, 0.9999940662219506, 0.9999981677941387, 60.03076051616807, 60.03242691038391, 60.03089181571198, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8766, 4.516058, 2745.541, 792.2786, 3.466436, 2745.983, 594.5822, 9.238358, 5493.161, 607.5226, 9.037906, 5490.723, 601.1644, 9.141284, 5495.459, 820.8734, 6.663224, 5471.046, 99.92136, 99.97135, 99.95917, 99.91482, 100.0, 99.55677
86661.49836000001, 283.1631718854545, 282.87743250213555, 282.98031385312277, 31.574949571088993, 31.757619273030745, 31.76897104881723, 8908.550099802083, 8954.154050184803, 8949.892512581557, 190.81657826162746, 32.965257738977925, 18.818404797340463, 8904.19214270765, 8939.785610723366, 8946.433550748108, 0.9999985950734803, 0.9999941006565938, 0.9999980280759977, 60.03389893360606, 60.029241246814564, 60.02880950650194, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.5678, 4.567636, 2747.847, 786.0529, 3.490566, 2743.468, 588.351, 9.317325, 5486.185, 602.6874, 9.110899, 5494.417, 597.5593, 9.195706, 5495.448, 823.0205, 6.647293, 5469.73, 100.0, 99.8459, 99.83224, 99.98986, 100.0, 99.50787
86663.86968, 283.1530902392811, 282.8183214125912, 282.9845096069036, 31.592788704303654, 31.773060702848973, 31.78183213828888, 8914.277754475366, 8939.742571839064, 8949.576680708255, 194.27330650771046, 30.902044067712268, 22.2914362952788, 8912.516348047766, 8943.608442108762, 8945.010520639762, 0.9999984152884263, 0.999993219571772, 0.999997025587848, 60.033565209458864, 60.029663104728215, 60.03110261520396, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8963, 4.515701, 2745.102, 792.3953, 3.466805, 2746.594, 594.6016, 9.237989, 5493.103, 602.4738, 9.120645, 5495.369, 601.2026, 9.141284, 5495.549, 820.7342, 6.668168, 5472.585, 99.91753, 99.95968, 99.95812, 99.99646, 100.0, 99.58477
86666.24384000001, 282.8755632260894, 282.93713866274584, 283.10370379052716, 31.55921588940319, 31.764388638747864, 31.723170160387358, 8891.822182027458, 8941.031197145096, 8946.157581229143, 187.8973955832771, 27.23525062044655, 18.9697807153525, 8895.951509982779, 8947.18313923516, 8950.01442943412, 0.9999979206645401, 0.9999945248356598, 0.9999976623540685, 60.02604034973447, 60.02565532234974, 60.0283902512394, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 612.0364, 4.479294, 2740.233, 797.4149, 3.443411, 2748.027, 599.6293, 9.165096, 5495.797, 595.1141, 9.230962, 5493.507, 607.44, 9.039196, 5490.842, 814.3722, 6.735373, 5484.788, 99.74494, 100.0, 100.0, 99.96549, 99.91712, 99.81083
86668.66776000001, 283.12314680895076, 282.81229032224184, 282.99922266337796, 31.5942715508401, 31.744385432188515, 31.781838327211776, 8904.856612190064, 8944.398602587125, 8950.812809627989, 192.70244949746257, 29.18139202995917, 19.504797707959824, 8907.817114482015, 8953.067793760196, 8949.405315230086, 0.9999965113994161, 0.9999939411380757, 0.9999978177069352, 60.028006474375026, 60.024194536270215, 60.02629807077036, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9554, 4.515345, 2745.211, 792.084, 3.46662, 2746.64, 594.6016, 9.238173, 5493.103, 601.1921, 9.140869, 5495.639, 601.1835, 9.141284, 5495.434, 820.8336, 6.668351, 5472.934, 99.92347, 99.96323, 99.96123, 100.0, 100.0, 99.59112
86671.1012, 283.19603843504365, 282.6726418671863, 282.95762567755116, 31.598378524419655, 31.775979775368132, 31.772667102839538, 8908.664030139063, 8946.093104963134, 8946.781417591435, 190.41386802121127, 29.79952271338152, 19.518480899753285, 8898.1139515728, 8942.889230929064, 8939.453376746886, 0.9999959911474223, 0.9999949938829256, 0.9999976946047936, 60.02249627391274, 60.02229629390932, 60.02558719156127, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9554, 4.516237, 2745.599, 792.3175, 3.466805, 2746.882, 594.6016, 9.237989, 5493.044, 601.231, 9.141053, 5495.567, 601.1263, 9.141101, 5495.416, 820.8336, 6.666337, 5472.532, 99.91754, 99.94144, 99.96121, 100.0, 100.0, 99.5838
86673.48928000001, 282.95494095606495, 282.77528741818736, 283.1895366150096, 31.60939496539886, 31.778619136901728, 31.787222261711815, 8905.695473310812, 8942.441490011084, 8943.211851881333, 192.49533403484065, 25.537029075812598, 17.942180256745814, 8901.855281462227, 8947.290057680531, 8951.7375555168, 0.999998347820351, 0.9999959486300529, 0.9999984182015279, 60.021778988829205, 60.01911101992144, 60.020021909369035, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.5481, 4.567992, 2747.895, 785.9556, 3.49075, 2742.845, 588.2346, 9.323031, 5484.373, 607.5809, 9.037722, 5491.152, 595.3085, 9.223101, 5494.446, 824.9888, 6.625684, 5465.097, 100.0, 99.82324, 99.7972, 99.91552, 99.97594, 99.41203
86675.89240000001, 283.07331558288337, 282.81861548793074, 283.0539046195612, 31.572364360962897, 31.764288871837067, 31.785956675640847, 8905.84093078466, 8943.523626305028, 8943.142948243423, 188.53433675711494, 30.857342761665222, 18.01180947085186, 8906.28651644182, 8952.771108597548, 8955.567015222183, 0.9999983111526248, 0.9999921733042377, 0.9999977324117469, 60.02839988159892, 60.026455538574574, 60.02404985073923, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8569, 4.51588, 2745.216, 792.3953, 3.46662, 2746.872, 594.5822, 9.238173, 5493.148, 604.9399, 9.081114, 5492.583, 601.1453, 9.141284, 5495.517, 820.8932, 6.66652, 5472.755, 99.90952, 99.96981, 99.95919, 99.96153, 100.0, 99.59209
86678.26952, 283.1124045494505, 282.9303214626854, 283.2023084578746, 31.559367029098592, 31.754481644168013, 31.689832810300647, 8884.604099557568, 8934.949128897835, 8944.010401937643, 192.071482810416, 35.526516428592004, 23.1164910890393, 8890.22925634036, 8932.469388717449, 8942.933966584864, 0.9999974396841522, 0.9999934552204066, 0.9999968931088412, 60.02946169416797, 60.0280637315643, 60.0300654603866, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 610.0847, 4.491786, 2742.51, 796.0335, 3.451885, 2748.045, 598.8723, 9.172644, 5495.822, 613.4258, 8.931265, 5478.362, 607.4781, 9.038465, 5490.8, 813.7758, 6.739768, 5485.581, 99.81106, 100.0, 100.0, 99.69472, 99.91455, 99.82125
86680.67136000001, 282.99227280059034, 282.7106930759105, 283.18794753241974, 31.606216031449094, 31.787253088560316, 31.75317565738229, 8892.576073043325, 8943.626760080997, 8950.139429820472, 189.295036958252, 35.2404644506114, 17.96401379865256, 8906.744835266756, 8947.822074847718, 8957.585713628618, 0.9999977392587442, 0.9999920861685768, 0.999998326901266, 60.032267255956924, 60.034074644657856, 60.03504471040064, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 608.468, 4.515523, 2745.26, 792.337, 3.466436, 2747.147, 594.5822, 9.237805, 5493.281, 607.542, 9.037538, 5490.671, 601.1835, 9.140919, 5495.483, 820.9529, 6.66652, 5472.762, 99.91112, 99.95152, 99.96121, 99.91387, 100.0, 99.58798
86682.99144000001, 282.9592600368049, 282.72758826115813, 283.22665581122783, 31.600247623357653, 31.732013034117983, 31.75595855932022, 8892.90290936517, 8947.042773833144, 8958.375544853656, 187.7273996974218, 35.76817734369365, 17.824243411459065, 8893.479994360872, 8955.423772141972, 8952.485494103428, 0.9999976762414403, 0.9999916582395603, 0.9999984869102919, 60.03693024318456, 60.040531849634014, 60.03735214471318, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8569, 4.516593, 2745.378, 792.4148, 3.466805, 2746.753, 594.621, 9.238173, 5493.096, 607.542, 9.03809, 5490.775, 601.1644, 9.141466, 5495.543, 820.8535, 6.667802, 5472.761, 99.91542, 99.96374, 99.958, 99.91267, 100.0, 99.58905
86685.31864000001, 282.92147282229314, 282.7524316212648, 283.031946717776, 31.568202471436095, 31.786370658201466, 31.752467631204965, 8885.632409084015, 8937.056980906924, 8954.953748773047, 186.62574496219258, 30.630869172707207, 19.859763368331414, 8895.87990475554, 8942.268407432286, 8953.44607532562, 0.9999980236186891, 0.9999934994116838, 0.9999981679375243, 60.033897188664206, 60.03025891390326, 60.031357865531845, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.5875, 4.567278, 2748.057, 785.9556, 3.490197, 2743.97, 588.254, 9.3234, 5484.261, 601.2504, 9.140501, 5495.521, 594.8888, 9.23351, 5493.343, 827.0564, 6.59492, 5455.758, 100.0, 99.86419, 99.79601, 100.0, 99.96451, 99.27857
86687.81072000001, 283.00524653501606, 282.8910678711516, 283.17343180139613, 31.597632636501068, 31.746242921351314, 31.754994228634605, 8901.143936346307, 8947.274689415353, 8952.543559379712, 188.5856063441645, 33.5023294086277, 13.023116528425817, 8903.247759769261, 8944.034934181458, 8949.585923143042, 0.9999981393719352, 0.9999932873026357, 0.9999981729057454, 60.02173015949648, 60.02547714996052, 60.02145390554474, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9357, 4.515701, 2745.374, 792.3175, 3.46662, 2746.432, 594.5822, 9.238358, 5493.221, 607.542, 9.037906, 5490.606, 601.1453, 9.141284, 5495.435, 820.8535, 6.666703, 5473.045, 99.91738, 99.95378, 99.95908, 99.91578, 100.0, 99.59313
86690.19116, 282.91801960939523, 282.78971634448897, 282.9539597604462, 31.568963880839643, 31.74821403128517, 31.73829071983783, 8878.058748508012, 8936.610982207043, 8944.053418330634, 188.73229057722983, 32.154517394064726, 21.343627547959386, 8891.892481334673, 8934.795874990947, 8946.28769244773, 0.9999977736482879, 0.9999927628668559, 0.9999979612878978, 60.02563302944253, 60.02723682521977, 60.02229284052199, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9357, 4.515701, 2745.37, 793.0763, 3.463489, 2747.154, 596.2905, 9.209274, 5495.019, 610.416, 8.973921, 5483.699, 605.9713, 9.064216, 5491.449, 815.0681, 6.728048, 5484.672, 99.91127, 99.97614, 99.99299, 99.79998, 99.93889, 99.80168
86692.57560000001, 282.9477431842802, 282.7450966447805, 283.06379523205203, 31.57061419664983, 31.775547326158968, 31.761120162951308, 8898.155505450524, 8951.199962482084, 8952.541583739674, 187.59093971698985, 36.41467494715471, 18.685464809168593, 8899.61854349141, 8948.332798421741, 8950.762775039968, 0.9999988736322467, 0.9999890453291487, 0.9999984598212197, 60.02368743975319, 60.023910765839204, 60.02555826442329, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 610.9718, 4.493571, 2743.608, 793.8351, 3.462568, 2746.994, 594.7958, 9.235413, 5493.161, 607.5226, 9.037354, 5490.553, 601.1644, 9.141101, 5495.481, 820.8535, 6.667069, 5472.818, 99.8379, 99.97423, 99.95937, 99.91387, 100.0, 99.58901
86694.97864, 283.0504410951025, 282.8685696655257, 283.09582541004295, 31.5906536101788, 31.758710939993886, 31.75568005486388, 8897.533523064454, 8951.802571646705, 8949.283708814917, 188.53792842109124, 38.0290993414128, 15.337976016063749, 8896.988880724564, 8937.64011497981, 8948.504117136361, 0.9999974268111311, 0.9999931497568854, 0.999998797013183, 60.01979419326385, 60.021419614407165, 60.01691616150416, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 608.0343, 4.514987, 2745.432, 798.6211, 3.441201, 2748.177, 594.5822, 9.238542, 5493.154, 607.5226, 9.037722, 5490.552, 601.1263, 9.140919, 5495.484, 820.7739, 6.666703, 5472.589, 99.91337, 100.0, 99.96017, 99.91269, 100.0, 99.58484
86697.41272000001, 282.9169342271966, 282.9326247900607, 283.01697364022044, 31.56733836018205, 31.732237607235785, 31.72172397614779, 8890.360492547605, 8943.06571580403, 8952.264389666518, 188.54769492140906, 38.60122908241601, 14.921753302681282, 8891.760858816826, 8938.720494789812, 8952.831421600513, 0.9999980703468369, 0.9999919850424999, 0.9999980278948887, 60.02178648770687, 60.021524980761896, 60.02302966048688, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.5087, 4.567814, 2748.115, 804.8663, 3.413203, 2747.941, 588.2346, 9.322847, 5484.148, 601.2504, 9.140318, 5495.521, 594.8888, 9.234424, 5493.449, 827.1757, 6.594737, 5456.098, 100.0, 100.0, 99.79625, 100.0, 99.96247, 99.26907
86699.78336, 282.888254884211, 282.89167923244946, 283.2241670860093, 31.568164944971926, 31.768632488419893, 31.75242828109351, 8900.03861303536, 8948.701085404724, 8947.633734111554, 193.0994768535238, 30.21322432846921, 18.970782811530626, 8901.301693036503, 8944.6410630628, 8943.950923728366, 0.9999982106905547, 0.999992990516232, 0.9999976947286704, 60.01954166202935, 60.0200575990985, 60.02101020774716, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9752, 4.515523, 2745.431, 798.6406, 3.441201, 2748.113, 594.6016, 9.238358, 5493.273, 607.4838, 9.036986, 5490.553, 601.1453, 9.141284, 5495.531, 820.8336, 6.667069, 5472.817, 99.90727, 100.0, 99.96015, 99.91173, 100.0, 99.59004
86702.2372, 282.9395230311324, 282.91928539459315, 283.1516444319313, 31.575779227022096, 31.762567297921613, 31.749379773352203, 8897.031702027478, 8946.942382290625, 8949.204454658666, 193.4537857669884, 35.15404542619763, 16.09976946986717, 8902.331026250156, 8941.8543620052, 8957.597258022537, 0.9999966888615912, 0.9999903580252943, 0.999997303790425, 60.01854662025349, 60.017325096128694, 60.02257557993943, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8569, 4.516058, 2745.207, 798.66, 3.440649, 2747.97, 594.8152, 9.228049, 5494.262, 609.1149, 9.004442, 5486.555, 604.3499, 9.091062, 5493.382, 817.0959, 6.711934, 5482.738, 99.90919, 100.0, 99.97922, 99.86083, 99.9683, 99.75716
86704.64276, 282.96287806046223, 282.8227311955031, 283.2882631993926, 31.58226071134591, 31.756893144651798, 31.751358544765715, 8900.364824246873, 8944.65824984536, 8957.791329351985, 186.48943556398308, 37.73707959680178, 18.22470428941881, 8902.056541232449, 8944.392195149778, 8951.584667589561, 0.9999986872852112, 0.9999916273662417, 0.999997850076142, 60.017511951433775, 60.01387204998055, 60.01779655494723, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 612.4701, 4.480721, 2741.896, 795.5082, 3.453727, 2747.926, 596.1546, 9.216269, 5493.478, 607.8721, 9.035148, 5490.456, 601.2407, 9.141101, 5495.642, 820.9131, 6.666337, 5472.589, 99.78871, 100.0, 99.97621, 99.90996, 100.0, 99.58479
86707.01532, 283.064550653881, 282.89007189047913, 283.2185933612389, 31.593199515711497, 31.765658658634184, 31.77142353395586, 8904.233851477542, 8951.456790647964, 8950.037034649535, 185.2186350402976, 35.49755152526268, 17.279531780511206, 8902.665678763873, 8943.246658020567, 8957.117830744359, 0.9999978015184485, 0.9999952538786789, 0.9999977669377589, 60.01918897913665, 60.016779641424144, 60.01859499121737, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8569, 4.516415, 2745.489, 792.3175, 3.466805, 2746.872, 594.621, 9.238726, 5493.215, 607.5614, 9.037538, 5490.723, 601.1453, 9.141101, 5495.532, 814.5511, 6.733542, 5484.845, 99.91944, 99.96349, 99.96123, 99.91483, 100.0, 99.80785
86709.41624, 283.006136163837, 282.82578012889417, 283.2389947650527, 31.55960706634369, 31.753930984282835, 31.742812763377362, 8897.39621630426, 8944.378980869335, 8953.755684688529, 189.45641896294796, 35.51752868642552, 16.769821351276732, 8902.257536672201, 8931.494614082509, 8949.291316533161, 0.9999977252985812, 0.9999941486402459, 0.999997548062026, 60.01332527611719, 60.01866984389074, 60.01814369684736, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.627, 4.568349, 2748.063, 786.0139, 3.490566, 2743.486, 588.254, 9.322663, 5484.209, 601.2698, 9.140134, 5495.582, 594.9842, 9.232963, 5493.394, 808.2488, 6.794155, 5492.409, 100.0, 99.84658, 99.80031, 100.0, 99.96342, 99.94354
86711.96644, 283.2255421152044, 282.94159270322774, 283.3420829955309, 31.56369671110876, 31.736917188235456, 31.732999405565685, 8900.290236198716, 8942.376946852486, 8948.457700202043, 184.08408771983704, 34.51131928213863, 13.151783271246586, 8898.364187693594, 8944.36620173432, 8948.124968742042, 0.9999985776518083, 0.9999932486198434, 0.9999982159294439, 60.02483643255234, 60.02119093599206, 60.017548675789826, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9554, 4.516058, 2745.598, 792.3175, 3.466989, 2746.636, 594.5822, 9.238173, 5493.11, 607.5614, 9.037354, 5490.507, 601.1644, 9.141101, 5495.534, 814.5313, 6.733359, 5485.016, 99.91525, 99.96797, 99.95919, 99.91281, 100.0, 99.81097
86714.36212, 283.0392841665813, 282.8799559344067, 283.23952042535683, 31.554950051892998, 31.673866315702096, 31.73933529086583, 8897.68135675711, 8935.441971548848, 8944.640842017883, 188.30136506164672, 32.903203026970004, 17.423191880019203, 8893.823940759721, 8944.06532269446, 8954.228215304178, 0.9999986879790781, 0.9999923669650296, 0.9999983988249015, 60.023537438685594, 60.02464179892035, 60.026622291256786, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8963, 4.514809, 2745.264, 792.3759, 3.466252, 2746.818, 594.621, 9.235229, 5493.841, 608.2993, 9.018784, 5488.092, 603.358, 9.096358, 5494.116, 819.9787, 6.680986, 5475.958, 99.91131, 99.96784, 99.96316, 99.86694, 99.97657, 99.64614
86716.75600000001, 283.2438994084851, 282.9004015809462, 283.3402097166783, 31.58338088794859, 31.78076346202212, 31.757240965933246, 8886.856855163582, 8947.430837681055, 8954.143478039114, 185.70145803983633, 34.4043885402798, 18.91824220269723, 8901.854930436068, 8944.254997564125, 8956.740340976232, 0.9999952689556877, 0.9999921993008959, 0.9999970943013602, 60.02873303390626, 60.02829989869198, 60.0259588424329, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 612.8842, 4.475546, 2741.606, 795.8195, 3.452806, 2747.756, 598.0375, 9.201727, 5494.371, 608.3964, 9.022277, 5490.411, 601.3552, 9.14037, 5495.542, 814.6505, 6.733908, 5484.848, 99.75916, 100.0, 99.98849, 99.90371, 100.0, 99.81092
86719.18712, 283.20570971342056, 282.9166786819328, 283.33831178741815, 31.557462006909965, 31.753373810655198, 31.73299174202979, 8895.093072549, 8943.778078963547, 8952.773211958824, 183.27238273213788, 35.03800515494322, 21.749391879968243, 8896.146768009425, 8950.004423353319, 8960.738090727731, 0.9999962976366629, 0.9999930906350063, 0.9999961612124721, 60.02603900340863, 60.027956225872465, 60.03126576962961, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8569, 4.51588, 2745.264, 792.337, 3.466252, 2746.753, 594.621, 9.237989, 5493.221, 607.5032, 9.037538, 5490.617, 601.1835, 9.140919, 5495.707, 820.8336, 6.667436, 5472.875, 99.91128, 99.95532, 99.95904, 99.9129, 100.0, 99.59004
86721.5942, 283.15356988315233, 282.99636677408125, 283.3848316252258, 31.512226990119014, 31.730267040490208, 31.700667695442988, 8886.730106390014, 8940.70584602514, 8952.213648993253, 189.57202300215067, 32.16460225562946, 26.633311685128774, 8888.919245113022, 8944.217378490202, 8953.009595098574, 0.9999972438801625, 0.9999934982529822, 0.9999971061835943, 60.02779226640017, 60.02568775610331, 60.032122336172314, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.6073, 4.567992, 2747.953, 786.0139, 3.49075, 2743.633, 588.2346, 9.323031, 5484.261, 601.2115, 9.140685, 5495.633, 594.8698, 9.234058, 5493.378, 827.1956, 6.594737, 5455.701, 100.0, 99.85824, 99.79938, 100.0, 99.96314, 99.27123
86723.98276000001, 282.9551720987256, 282.9120780186929, 283.3347524794398, 31.559498663109554, 31.781183152705196, 31.740252126682073, 8891.715459065972, 8952.521220510484, 8963.396061338432, 181.44432086147935, 35.34350216794337, 24.365378260754483, 8894.223372739336, 8947.264424387107, 8956.554952249488, 0.999997236758159, 0.999992516632107, 0.9999956932773321, 60.02883166450425, 60.02867057378166, 60.03027782400791, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.916, 4.51588, 2745.48, 792.3175, 3.466436, 2746.599, 594.6016, 9.237805, 5493.272, 607.5226, 9.037538, 5490.559, 601.2026, 9.141284, 5495.592, 820.8734, 6.666703, 5472.587, 99.91126, 99.95986, 99.95932, 99.91184, 100.0, 99.58481
86726.38916, 283.0504416004935, 283.00404805904094, 283.3435073334852, 31.548559112714965, 31.74611428655479, 31.733342924478894, 8899.81114910405, 8939.55456917367, 8945.571490887025, 188.58108648177083, 35.388462300201354, 27.831555835232393, 8895.228019552787, 8943.005465253022, 8949.209627434971, 0.9999972457136198, 0.9999917146215689, 0.9999971080164441, 60.02306566595844, 60.026389246907655, 60.02743491118345, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9949, 4.516058, 2745.493, 792.3175, 3.466805, 2746.531, 594.5822, 9.238542, 5493.155, 607.5226, 9.037354, 5489.381, 601.9655, 9.122656, 5495.009, 819.0045, 6.687029, 5478.869, 99.91962, 99.95738, 99.96025, 99.9106, 99.99899, 99.6794
86728.75820000001, 283.08527737289575, 282.8184370397736, 283.26350349769353, 31.55411755320291, 31.77517373448709, 31.759545746974602, 8897.481620891167, 8939.689310576347, 8960.57164233141, 188.76357647209716, 33.06245662263382, 26.05069198279398, 8891.120758848769, 8939.974333849017, 8955.074550607393, 0.999997113462431, 0.9999938070136873, 0.9999955429884959, 60.022260860815436, 60.021588875075494, 60.01640397366966, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 614.3036, 4.459127, 2739.219, 797.7456, 3.444701, 2747.904, 599.5905, 9.168778, 5495.613, 610.3188, 8.999662, 5487.721, 602.5378, 9.126308, 5495.355, 819.9986, 6.67238, 5473.501, 99.69126, 100.0, 100.0, 99.85065, 99.99787, 99.60143
86731.17964, 282.9358664857946, 282.7314964331307, 283.23861102433386, 31.597108034246638, 31.778769978672013, 31.76428252468628, 8899.395665732887, 8946.113507432097, 8952.622750421284, 186.09477080248507, 32.03298216158032, 25.091339933465406, 8901.610262318114, 8947.595158094331, 8958.654099271955, 0.9999963298616202, 0.9999938167654545, 0.9999969230972634, 60.02082848481311, 60.014296518099826, 60.01218885043252, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 608.0343, 4.515345, 2745.484, 792.337, 3.466436, 2746.701, 594.5822, 9.238726, 5493.05, 607.5226, 9.037354, 5490.724, 601.1835, 9.141101, 5495.417, 814.5313, 6.734274, 5484.841, 99.90938, 99.96575, 99.95717, 99.91281, 100.0, 99.80778
86733.5948, 282.9898195221624, 282.94569236468027, 283.3588169493122, 31.56648691415128, 31.756495895402235, 31.750432300628272, 8887.461336696328, 8942.555777642172, 8951.767186020972, 184.0636210787743, 31.163045909221637, 22.9958383676406, 8896.758338463702, 8945.768715980079, 8953.527357335994, 0.9999964248321253, 0.9999918627375041, 0.9999970822747717, 60.01740774250831, 60.01721944906205, 60.01657849575182, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 601.6073, 4.5671, 2748.116, 785.975, 3.490566, 2743.472, 588.2346, 9.323215, 5484.313, 601.231, 9.140134, 5495.527, 594.8888, 9.234058, 5493.4, 808.1891, 6.796169, 5492.471, 100.0, 99.85389, 99.79816, 100.0, 99.96353, 99.9476
86736.00292000001, 282.9852951664203, 282.85191048699636, 283.24889628775253, 31.55646902950112, 31.76634297401549, 31.747799382202892, 8892.265867008948, 8947.79439424514, 8941.160948917679, 182.475897379225, 32.423990991154824, 22.668525274788863, 8894.710262562408, 8947.677343642563, 8956.63525214689, 0.9999962772507359, 0.9999934087132444, 0.9999965069733667, 60.02482382104942, 60.02420190804109, 60.02372015773298, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8372, 4.517129, 2745.27, 792.3759, 3.466805, 2746.814, 594.6016, 9.238173, 5493.22, 607.6003, 9.036251, 5490.619, 601.1835, 9.140553, 5495.483, 814.4915, 6.734274, 5485.016, 99.91147, 99.96998, 99.96111, 99.91171, 100.0, 99.80468
86738.44352, 283.0846386365543, 282.97399159405205, 283.39200153680093, 31.5567056889308, 31.745189269436377, 31.736868550478306, 8896.955732061653, 8941.15770870711, 8949.192541374248, 185.28494079524876, 33.4674973435267, 24.87576620463824, 8883.853417674762, 8949.64247940422, 8956.01113150869, 0.9999970732739073, 0.9999923044846867, 0.9999974286092906, 60.02240094969906, 60.023277476699974, 60.02738101191488, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.8963, 4.516772, 2745.427, 792.3953, 3.466436, 2746.982, 594.6016, 9.237989, 5493.104, 607.5226, 9.03717, 5490.507, 601.2216, 9.140553, 5495.552, 815.2072, 6.725302, 5482.404, 99.91351, 99.95955, 99.95815, 99.91089, 100.0, 99.7643
86740.82192, 282.9217768017076, 282.8505400138826, 283.4145825593662, 31.583883708915863, 31.79726311730309, 31.76686725823731, 8897.806066250814, 8944.287875324118, 8963.979303940978, 189.0869701344218, 41.84934688161957, 22.57948206354922, 8888.479569563928, 8945.045195823644, 8958.742360869832, 0.9999962864146402, 0.9999943441478871, 0.9999968949510498, 60.026456834467496, 60.01638728024397, 60.022935901753954, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 614.2444, 4.459306, 2738.547, 798.6211, 3.440833, 2748.088, 600.2699, 9.154973, 5495.562, 611.251, 8.971531, 5485.099, 604.1019, 9.104576, 5494.82, 816.579, 6.712667, 5482.566, 99.6668, 100.0, 100.0, 99.81248, 99.98629, 99.7664
86743.23904, 282.7790201002044, 282.8674998719819, 283.45288148506495, 31.58062094120986, 31.751511416730406, 31.748646754238848, 8884.40528864766, 8944.60098510973, 8960.672050141826, 185.70603545247423, 34.11854020176679, 18.740182358613424, 8892.460459596788, 8940.404649210144, 8955.94515869113, 0.999996373292385, 0.999992398988019, 0.9999972330133203, 60.01771443234737, 60.021212185939795, 60.02753577670634, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9357, 4.515701, 2745.321, 792.3564, 3.46662, 2746.365, 594.621, 9.239094, 5493.214, 607.5614, 9.037538, 5490.619, 601.1835, 9.140736, 5495.649, 820.754, 6.667985, 5472.708, 99.90537, 99.96767, 99.96134, 99.91292, 100.0, 99.58699
86745.64652000001, 282.8814870753837, 282.6186449837159, 283.28257014729195, 31.53095609492025, 31.76891109039963, 31.735066661312434, 8881.148880543784, 8939.668050110162, 8955.58072189218, 183.92880834089033, 31.166824545212876, 21.959640966901134, 8885.533365351317, 8930.381469758246, 8949.899857791119, 0.9999962708565614, 0.9999946261830769, 0.9999960192499502, 60.01834503322467, 60.02387244819106, 60.01860265917599, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 602.7902, 4.562995, 2747.887, 786.0723, 3.490197, 2743.741, 588.2734, 9.323215, 5484.319, 601.2115, 9.140685, 5495.69, 594.8888, 9.234241, 5493.443, 827.2354, 6.594554, 5455.412, 100.0, 99.84388, 99.79923, 100.0, 99.96432, 99.26907
86748.02536000001, 282.93037778714074, 282.69662597148704, 283.36317177525075, 31.58179783779086, 31.765385995088632, 31.755910936132253, 8891.201869239652, 8938.067037169369, 8960.964712207762, 186.16285501140237, 36.72490933792369, 25.372875451598702, 8899.130346029457, 8938.498962862086, 8952.72464505538, 0.9999954447549927, 0.9999922346592632, 0.9999970407177127, 60.02087581368248, 60.021425825860646, 60.02222539189593, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9357, 4.515701, 2745.316, 792.337, 3.466436, 2746.648, 594.6016, 9.238542, 5493.161, 607.5614, 9.038274, 5490.606, 601.1835, 9.141284, 5495.517, 820.9529, 6.667253, 5472.872, 99.91317, 99.95955, 99.96001, 99.91269, 100.0, 99.58589
86750.41948000001, 282.98448574688933, 282.6254831653296, 283.345799224232, 31.58709241693172, 31.768005283789602, 31.76667478996772, 8894.859858663509, 8941.86888877912, 8947.22204708071, 177.911691946882, 32.55206231889983, 26.497642678121338, 8897.688922003781, 8944.330637404246, 8959.735492986496, 0.9999946542538664, 0.9999939701050621, 0.9999962156181053, 60.019726372829396, 60.02162526960455, 60.02122276239356, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9554, 4.515701, 2745.594, 792.337, 3.466436, 2746.755, 594.5822, 9.23891, 5493.104, 607.5226, 9.036986, 5490.729, 601.1835, 9.141101, 5495.418, 820.8734, 6.666703, 5472.703, 99.91127, 99.96553, 99.95815, 99.91292, 100.0, 99.58581
86752.79552000001, 283.0243836536946, 282.69774225721267, 283.3100301658881, 31.57737898665015, 31.759068664819537, 31.778962598759563, 8889.851797339721, 8942.414296151721, 8957.908854604066, 186.64342396414122, 37.38697801924127, 22.730056395467955, 8902.760097359815, 8933.086835982898, 8958.055920202125, 0.9999964246120876, 0.9999906091618339, 0.9999968804328092, 60.01827370391921, 60.02046069682134, 60.02123056309417, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 614.343, 4.457521, 2738.705, 798.6406, 3.440833, 2748.121, 600.8522, 9.146321, 5495.602, 613.4453, 8.930714, 5479.245, 606.5435, 9.060563, 5492.926, 816.5392, 6.713399, 5479.783, 99.68053, 100.0, 100.0, 99.70596, 99.95491, 99.73438
86755.195, 282.9378820862917, 282.8378758969538, 283.41735963438526, 31.580328561041213, 31.773744704048998, 31.755999889939208, 8891.464715582455, 8951.585889230686, 8960.505618792446, 187.23415490655725, 33.723722679524144, 19.960684602892798, 8887.115540751898, 8948.371696380198, 8960.215128733633, 0.9999975474727889, 0.9999922544245249, 0.9999972708465102, 60.02468788200254, 60.02120270255461, 60.02272339140472, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.9357, 4.515523, 2745.269, 792.3175, 3.46662, 2746.591, 594.6016, 9.238542, 5493.212, 607.4644, 9.037906, 5490.448, 601.1644, 9.141466, 5495.476, 815.0681, 6.730612, 5484.616, 99.91336, 99.95955, 99.96012, 99.91578, 100.0, 99.80273
86757.5126, 283.0520157880219, 282.83527399752427, 283.3443374366851, 31.561934664356052, 31.753844755837974, 31.74449344345762, 8894.76137027466, 8945.286622832577, 8945.91664261985, 186.8756109756855, 35.374920589665635, 22.594787597247887, 8894.3139476027, 8945.105592020149, 8953.879566531954, 0.9999970586723707, 0.9999921344917128, 0.9999973007296752, 60.02183829530072, 60.02320938416778, 60.023140112270944, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 606.0037, 4.537653, 2747.181, 788.6404, 3.480803, 2744.462, 589.4575, 9.307385, 5485.626, 601.5417, 9.137743, 5495.476, 595.0414, 9.232597, 5493.461, 808.2289, 6.795254, 5492.583, 99.98103, 99.91022, 99.82207, 100.0, 99.96481, 99.94866
86759.90172000001, 283.03119414039304, 282.8883698759922, 283.37986187829944, 31.534672886869757, 31.745978103489012, 31.72706224488963, 8885.302663082664, 8938.65298734306, 8948.270285784136, 184.8189512081467, 29.407220025890183, 22.96224333434293, 8894.25223050571, 8937.453897643602, 8955.906857196724, 0.9999970768388258, 0.9999934470896463, 0.9999975056781618, 60.02707646680222, 60.02626218599971, 60.02804093653098, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.3049, 4.518378, 2745.436, 792.2981, 3.46662, 2746.537, 594.621, 9.238358, 5493.332, 607.542, 9.037538, 5490.508, 601.2026, 9.141101, 5495.649, 814.4517, 6.733908, 5484.495, 99.91753, 99.96951, 99.96027, 99.91279, 100.0, 99.81721
86762.29460000001, 283.1107295399877, 282.81994706776186, 283.4541084445341, 31.5417168241847, 31.731959472187373, 31.73011620764908, 8890.983601429158, 8934.918960639987, 8946.644399992283, 186.66441702565862, 33.96552718802468, 20.59298064730683, 8890.962265163618, 8935.396493436607, 8947.910743184066, 0.9999967524886532, 0.9999942270585154, 0.9999965006133348, 60.020883634673616, 60.0221305702928, 60.01934744706577, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 600 800], 5500.0, [], 607.916, 4.515701, 2745.321, 792.2786, 3.466436, 2746.985, 594.6404, 9.238542, 5493.332, 607.5614, 9.037354, 5490.618, 601.2026, 9.140736, 5495.585, 814.5114, 6.734641, 5485.473, 99.91528, 99.97391, 99.9623, 99.91281, 100.0, 99.79948
