TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
89039.82356, 282.6450061491227, 282.52649480081476, 282.87935405486996, 31.59939007547719, 31.85031093190379, 31.80746278060394, 8901.153606911013, 8947.689311689326, 8955.701164203761, 189.31801647158363, 33.10339552006417, 7.074340557873143, 8898.240345450204, 8952.850632247586, 8951.955220054348, 0.999999279577334, 0.9999954950295213, 0.9999990055705906, 60.000770112600684, 60.00514005390269, 60.00754901943427, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.0552, 4.572276, 2747.801, 801.6172, 3.427939, 2748.218, 582.2557, 9.388929, 5473.333, 795.9603, 6.903252, 5494.259, 604.6169, 9.095628, 5494.569, 818.6069, 6.691424, 5475.162, 100.0, 100.0, 99.57606, 99.98648, 99.97794, 99.65754
89042.19032000001, 282.24855095868963, 282.0112030766439, 282.2668005958147, 31.68419935879633, 31.845312430223288, 31.867224053364012, 8906.738124878715, 8948.604303819517, 8947.100487858344, 189.36632000248892, 25.67914731709152, 11.630509489567771, 8904.418037656238, 8950.941594884647, 8949.690054822138, 0.9999989203491401, 0.9999954681629021, 0.999998921503862, 60.00869311464939, 60.00795700011182, 60.00471159438126, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4232, 4.520163, 2745.5, 795.372, 3.454648, 2747.415, 588.2151, 9.323584, 5484.14, 791.7465, 6.936715, 5492.308, 601.2979, 9.140188, 5495.618, 820.6149, 6.669084, 5473.848, 99.92595, 99.98957, 99.79697, 99.94271, 100.0, 99.60774
89044.61644000001, 282.01513406035644, 281.9775226847132, 282.2295873945812, 31.67383043870543, 31.85677120743332, 31.81317424340708, 8893.205824450219, 8945.98200831614, 8941.34683077526, 181.0395754038027, 34.46512915398762, 14.018224834506327, 8895.256521055037, 8945.08484683014, 8940.072636330016, 0.999997446512272, 0.9999947660733737, 0.9999984005128869, 60.00402985413785, 60.00143065045645, 60.00235834326123, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 611.7998, 4.481257, 2740.294, 789.6327, 3.47933, 2744.325, 594.4658, 9.240198, 5493.012, 785.416, 6.984335, 5485.804, 595.0032, 9.232597, 5493.361, 826.9968, 6.59785, 5456.444, 99.76122, 99.8771, 99.95765, 99.82427, 99.96389, 99.28162
89046.97428000001, 282.10920921960997, 281.91141273127505, 282.24207718493534, 31.677543774567702, 31.877069097569386, 31.87602584253989, 8903.513548365117, 8938.48406633997, 8955.929957422388, 182.4493261899313, 23.9326182144996, 29.308453334230762, 8914.431376432072, 8940.335292350133, 8964.347729946663, 0.999996178042829, 0.9999966697823648, 0.9999958858326696, 60.00063640372865, 60.00338166987901, 60.00556020233419, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.3837, 4.519985, 2745.62, 795.3915, 3.454463, 2747.697, 588.2151, 9.3234, 5484.304, 791.7465, 6.937082, 5492.367, 601.2789, 9.139458, 5495.493, 820.5155, 6.668717, 5473.439, 99.92194, 99.99798, 99.79801, 99.94471, 100.0, 99.58896
89049.35740000001, 282.3955589601729, 281.61493271714954, 282.22365280182606, 31.69883277926032, 31.881759964559155, 31.87296260605439, 8916.063888934184, 8939.054967375068, 8959.500419018648, 181.13807402088105, 25.78632826417106, 28.47773349282079, 8918.748234844159, 8937.706252076709, 8959.275981959516, 0.9999943258535771, 0.9999961079517187, 0.9999931212674127, 59.998645097634586, 60.000894076094305, 59.99808454580229, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.3837, 4.519628, 2745.615, 789.049, 3.47933, 2745.379, 594.4852, 9.240382, 5493.021, 785.4354, 6.984519, 5485.752, 601.2598, 9.139823, 5495.55, 820.5155, 6.670549, 5473.22, 99.92404, 99.91547, 99.95663, 99.82437, 100.0, 99.5889
89051.7642, 282.20734829976914, 282.06644882389685, 282.25600374930355, 31.683159121736416, 31.85681890436593, 31.85494779515154, 8907.998852140894, 8948.114726222002, 8952.683624604246, 185.1975153027431, 25.646935609785942, 9.417328707612796, 8904.91491961294, 8946.490656490714, 8954.309555883698, 0.9999992596505722, 0.9999948322739851, 0.9999995417742547, 59.99137676880994, 59.994009809011786, 59.993178099134795, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 600.9961, 4.57174, 2747.964, 782.7843, 3.502907, 2741.177, 600.8328, 9.146137, 5495.719, 779.1244, 7.028095, 5476.134, 607.0203, 9.052162, 5492.404, 816.2012, 6.716512, 5480.125, 100.0, 99.76255, 100.0, 99.64935, 99.9314, 99.74466
89054.16044, 282.19823863738975, 281.97073149468406, 282.9948171471255, 31.602390372769147, 31.80853651871487, 31.78193760299661, 8901.219309633401, 8950.463124387217, 8958.756566602531, 186.48086603543425, 29.357165617233477, 17.434758389914805, 8912.74315238365, 8950.614411280481, 8956.071260284121, 0.9999988380090452, 0.9999925134529337, 0.9999976211897076, 59.99826628755674, 59.99927300624773, 59.99757568835127, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4034, 4.520699, 2745.615, 789.049, 3.479146, 2745.214, 594.4852, 9.240198, 5493.24, 785.4354, 6.984335, 5485.81, 601.2979, 9.138909, 5495.606, 820.6944, 6.668534, 5473.213, 99.92405, 99.91547, 99.95565, 99.82329, 100.0, 99.59624
89056.5334, 282.7241977484288, 282.63571978101135, 283.01294779728835, 31.601653364166413, 31.80316336120529, 31.746320270956677, 8896.823128010026, 8949.310148492972, 8943.468563993469, 181.67375315237769, 27.137442180872313, 17.869996533735957, 8895.531907125429, 8949.40838657806, 8941.147144423596, 0.9999987072148442, 0.9999911293856958, 0.9999984041353623, 60.003946828051696, 60.00071706677565, 60.00021431070929, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 609.434, 4.495356, 2742.396, 792.4926, 3.463673, 2747.147, 589.4186, 9.308306, 5484.804, 791.5717, 6.93745, 5492.312, 594.9842, 9.23278, 5493.454, 826.7582, 6.599498, 5456.619, 99.82802, 99.97912, 99.82087, 99.9447, 99.96356, 99.29423
89058.92796, 282.8108788881154, 282.6596048893006, 282.99493118572417, 31.596678767869676, 31.814997183436763, 31.78798111102604, 8904.17341154509, 8950.8522969101, 8950.532991361943, 185.26116378062022, 31.081369516219638, 19.01861771350832, 8898.903713000793, 8958.250607063872, 8956.727025922803, 0.9999986598125973, 0.9999952215227135, 0.9999983681130333, 60.000254709920206, 60.00410576853971, 60.003390559612484, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.8963, 4.519628, 2745.558, 789.0879, 3.479146, 2745.434, 594.5046, 9.240198, 5493.019, 785.416, 6.984519, 5485.805, 601.2026, 9.140919, 5495.609, 820.6149, 6.669084, 5473.042, 99.92196, 99.91745, 99.95959, 99.82628, 100.0, 99.59318
89061.32904000001, 282.9064530414344, 282.69032712269546, 282.9945539887301, 31.620559390985857, 31.79367931343861, 31.79012303283699, 8900.632177780191, 8948.915285590163, 8953.352363121689, 190.17961243736676, 28.08356117739504, 17.76565040921423, 8904.14132842272, 8952.91502656231, 8950.079931859369, 0.9999990935401839, 0.9999954605763839, 0.9999990963910544, 60.00217698982285, 60.00306490242782, 60.00183986776927, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4232, 4.519806, 2745.729, 795.3526, 3.454463, 2747.706, 588.2151, 9.3234, 5484.305, 791.7465, 6.936715, 5492.367, 601.2598, 9.139275, 5495.395, 820.6348, 6.669084, 5473.04, 99.92195, 100.0, 99.7929, 99.94473, 99.99983, 99.59304
89063.67688000001, 282.79637870574305, 282.72216908822594, 282.9301276134421, 31.593304817730754, 31.79583742759234, 31.785287676526963, 8895.800608466936, 8953.181205712097, 8955.145925208584, 189.71291793747127, 25.374804762996064, 13.665591759278868, 8900.450386465467, 8950.459686616527, 8954.025687393647, 0.9999992680451213, 0.9999941488182346, 0.9999987070461182, 60.00529374123138, 60.00429788443097, 60.00588526293501, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.1538, 4.571562, 2748.074, 801.5394, 3.428676, 2748.165, 581.8674, 9.399606, 5469.584, 798.0381, 6.886152, 5495.416, 607.5544, 9.037187, 5490.66, 814.2927, 6.735923, 5485.244, 100.0, 100.0, 99.53015, 100.0, 99.91368, 99.81512
89066.06908, 282.82828642059366, 282.68013084331943, 283.00278467486504, 31.623867881624854, 31.791849118747017, 31.784525387417293, 8898.022823228936, 8947.214526101578, 8955.685998808054, 184.02955868286836, 28.04129230927265, 18.345276293279312, 8903.806825418043, 8948.86234218118, 8950.131033578718, 0.999998594599485, 0.999995270346342, 0.999997867568359, 59.999874072435944, 60.001373580896775, 60.0048382092257, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4823, 4.520699, 2745.5, 795.3915, 3.454832, 2747.763, 588.2151, 9.3234, 5484.2, 791.7659, 6.936899, 5492.367, 601.2789, 9.139458, 5495.558, 820.595, 6.669084, 5473.446, 99.92788, 100.0, 99.79612, 99.9457, 100.0, 99.59418
89068.43396000001, 282.76708653475913, 282.6396793297148, 282.91172872362444, 31.602742652877364, 31.79795376777713, 31.751338284740207, 8899.596353882616, 8945.674068508559, 8943.252984182189, 182.66896375309557, 30.351214570037428, 17.390511286278524, 8901.878794027825, 8944.348525026626, 8946.927628822708, 0.9999986024368142, 0.9999942202953306, 0.9999980626162404, 59.996324428467666, 59.99436734975332, 60.00117763055567, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.364, 4.520163, 2745.5, 794.8857, 3.4587, 2747.451, 589.7875, 9.298182, 5489.22, 788.6395, 6.963743, 5488.428, 596.9489, 9.204473, 5494.121, 824.3525, 6.626783, 5462.802, 99.92996, 99.98751, 99.88067, 99.88238, 99.9841, 99.42143
89070.78240000001, 282.79560658280934, 282.61212157880834, 282.92267458065305, 31.61011123082679, 31.831705591434407, 31.79263105821245, 8894.720970608061, 8949.210268024879, 8952.264119058183, 187.48817782984474, 30.886688308053635, 13.827592556596755, 8898.34332002132, 8951.076263950295, 8952.395922921414, 0.9999989464025736, 0.9999942513833918, 0.9999993626909083, 59.99764207951208, 59.9976157118442, 59.99274122888962, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 611.1295, 4.490716, 2743.765, 793.1346, 3.463489, 2747.481, 588.9722, 9.313459, 5484.333, 791.6882, 6.936899, 5492.309, 601.317, 9.139092, 5495.56, 820.6348, 6.669633, 5473.506, 99.8176, 99.99025, 99.80211, 99.94367, 99.99983, 99.60152
89073.14456, 282.7436662566609, 282.7718025726216, 282.9786486776916, 31.605945415247465, 31.822366777883353, 31.788958208311936, 8907.665874860195, 8945.364588572724, 8952.01598838418, 185.6993401471991, 26.62958409143539, 11.603302532926136, 8899.217331388687, 8954.086546501167, 8954.589848154488, 0.9999991437365208, 0.9999943823360634, 0.9999994183790786, 59.99251485791338, 60.000901517998535, 59.995577531178846, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4429, 4.520163, 2745.61, 789.0684, 3.479146, 2745.263, 594.4852, 9.240014, 5493.071, 785.4354, 6.984335, 5485.805, 601.2216, 9.140553, 5495.501, 820.6149, 6.66945, 5473.104, 99.92595, 99.91124, 99.95754, 99.8234, 100.0, 99.5942
89075.56088, 282.7772238296482, 282.7595396582779, 282.9420835251397, 31.65087836106625, 31.804842004702913, 31.798345072549484, 8900.322453282508, 8959.015084241424, 8954.876001459199, 193.88949056142064, 25.921716461534288, 7.7136611606692895, 8901.331669935846, 8958.778638442169, 8957.08245365411, 0.9999995592687735, 0.9999955618815205, 0.999999416768864, 59.985613292557616, 59.990152429334785, 59.987811700293356, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.075, 4.571918, 2748.073, 782.6676, 3.502723, 2741.188, 600.8911, 9.146689, 5495.753, 779.1244, 7.028279, 5475.849, 607.5163, 9.038465, 5490.701, 814.4119, 6.734824, 5485.3, 100.0, 99.76293, 100.0, 99.64512, 99.91351, 99.81301
89077.97032000001, 282.7340947339792, 282.5472216003584, 282.77825005455855, 31.607944820103892, 31.783784697739467, 31.80538290018355, 8902.76842519524, 8948.169950630989, 8944.16530743865, 188.15219943216653, 28.30476258130693, 14.448732457000915, 8895.75813186466, 8949.306189878142, 8951.176887014159, 0.9999987319748278, 0.9999944085596568, 0.9999993272384836, 59.9768550014464, 59.97676150831831, 59.974046490584904, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4429, 4.520163, 2745.61, 789.049, 3.478961, 2745.268, 594.4658, 9.240382, 5493.019, 785.4354, 6.984335, 5485.916, 601.2598, 9.140005, 5495.552, 820.6149, 6.66945, 5473.214, 99.92614, 99.91355, 99.96063, 99.82427, 100.0, 99.59103
89080.34656, 282.75646127456946, 282.57182435343145, 282.71821605825494, 31.57284189979127, 31.802419830417936, 31.75252708568158, 8889.891182320434, 8940.129679694477, 8932.773163832242, 181.18225381253887, 34.37234581528901, 18.704361572753896, 8899.284417640742, 8948.2019437345, 8936.426700565418, 0.9999979416787449, 0.9999932165594287, 0.9999974182527291, 59.971430638901644, 59.96879315904776, 59.97021113956213, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4429, 4.519985, 2745.777, 789.0295, 3.479146, 2745.496, 594.4852, 9.23983, 5492.95, 785.5519, 6.981393, 5487.344, 599.9055, 9.166669, 5495.516, 823.6368, 6.636122, 5465.838, 99.92993, 99.90928, 99.95767, 99.85333, 100.0, 99.46199
89082.72356000001, 282.8294417391362, 282.78186756125194, 282.84374854341024, 31.626054672703088, 31.807265385929785, 31.776805575361557, 8904.314203591663, 8962.39410346046, 8957.704825585466, 184.2930838919683, 31.38889513521076, 17.49705632337009, 8900.203127471952, 8945.95410192275, 8961.02157331715, 0.9999983416776509, 0.9999943255856008, 0.999999504828552, 59.96565492296152, 59.96886990909484, 59.96490551115887, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 613.6727, 4.468764, 2740.518, 793.9518, 3.462752, 2746.985, 591.2434, 9.284008, 5490.578, 787.6491, 6.971465, 5487.398, 600.3442, 9.15425, 5495.581, 821.1119, 6.66945, 5473.274, 99.73853, 99.97389, 99.9045, 99.85432, 100.0, 99.5973
89085.11844, 282.82603444122935, 282.62055199761744, 282.93953637868515, 31.629611592238682, 31.80366356479777, 31.810552968396856, 8902.561217304657, 8949.649078518194, 8958.039893599878, 189.3980149075078, 27.75329293886034, 17.46128619391402, 8908.476871284529, 8954.800975100377, 8953.641228165663, 0.9999982720317598, 0.9999938503134347, 0.9999985242146935, 59.96408904113531, 59.96683518870306, 59.9645237008655, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4232, 4.520699, 2745.667, 794.1464, 3.459805, 2747.894, 588.4286, 9.322847, 5483.964, 791.7659, 6.936531, 5492.537, 601.2598, 9.138909, 5495.507, 820.595, 6.669816, 5473.099, 99.93412, 99.98444, 99.79599, 99.94783, 100.0, 99.59728
89087.48896, 282.7748810928495, 282.72150747085124, 283.0009965980155, 31.63417737752687, 31.799504042527627, 31.777195649367556, 8901.612411160562, 8948.144268518514, 8951.864572862769, 183.34615684036703, 25.241598499133033, 12.100169402237498, 8899.515868530809, 8950.071365362006, 8952.574943531094, 0.9999983381971915, 0.9999947966396066, 0.9999992347006783, 59.97171179126552, 59.97310327427427, 59.97041409027901, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.0947, 4.570848, 2748.13, 801.6367, 3.428492, 2747.887, 581.8674, 9.39979, 5469.644, 797.9992, 6.886152, 5495.698, 607.6117, 9.037004, 5490.61, 814.1932, 6.73519, 5485.187, 100.0, 100.0, 99.52822, 100.0, 99.91378, 99.81407
89089.86892000001, 282.7878235225651, 282.74945505428667, 283.01889707604744, 31.617639401248365, 31.789115891654344, 31.79960045158648, 8903.608940642958, 8944.449661058141, 8954.1096157259, 189.55024254370437, 23.6318266087751, 10.445480472343661, 8896.856976385256, 8947.206180031135, 8948.952982118202, 0.9999992087516462, 0.9999958618251363, 0.9999991627614396, 59.98018088561545, 59.97867810624833, 59.97698037947562, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4429, 4.520163, 2745.728, 795.3137, 3.454463, 2747.652, 588.2151, 9.323031, 5484.305, 791.7853, 6.937082, 5492.479, 601.2789, 9.13964, 5495.442, 820.6348, 6.669633, 5473.504, 99.92788, 99.99819, 99.79804, 99.94888, 100.0, 99.59622
89092.29184, 282.7906808097325, 282.7046717324858, 282.9221342754182, 31.646200437636924, 31.790143254082718, 31.781906363086986, 8911.629899620744, 8955.358849777354, 8945.031950102048, 193.07790500629017, 28.22751629221716, 13.921116928965148, 8905.308976345525, 8945.626784614107, 8949.674886157767, 0.9999985821292823, 0.9999962231749286, 0.9999984009370929, 59.98637783906035, 59.98861548277972, 59.982784193118185, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.3837, 4.519449, 2745.61, 795.3526, 3.454648, 2747.541, 588.2346, 9.3234, 5484.247, 791.7465, 6.937082, 5492.479, 601.2598, 9.139458, 5495.402, 820.6547, 6.663041, 5471.044, 99.92178, 99.99413, 99.79708, 99.94578, 100.0, 99.55673
89094.65444000001, 282.9824973715946, 282.77582780165267, 282.90748739356445, 31.642350721981376, 31.791455385752634, 31.795368327592744, 8906.466824924497, 8949.1024347932, 8949.215677645167, 189.33712618387653, 27.210569247234503, 11.483812899992245, 8903.522909728308, 8948.003484362367, 8956.010417000149, 0.9999993001146754, 0.999994821049503, 0.9999993808105121, 59.9882401286608, 59.99151513251839, 59.99631889632644, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 613.7122, 4.46341, 2739.385, 789.0295, 3.47933, 2745.192, 594.4464, 9.245905, 5492.042, 786.7753, 6.97459, 5488.715, 597.1778, 9.19662, 5495.362, 824.7303, 6.62367, 5463.836, 99.69159, 99.91761, 99.94962, 99.87398, 99.99525, 99.41502
89096.99496000001, 282.9066751220502, 282.6547034681533, 282.8284680995775, 31.63057646664635, 31.818346698522664, 31.790963342722886, 8905.843720605078, 8954.23257400639, 8942.307038206287, 186.7398119863292, 29.520472391223905, 14.97016913875268, 8910.781970147762, 8949.555261449039, 8943.982068123085, 0.9999990357890481, 0.9999944904163229, 0.9999990218664596, 59.994741826836936, 59.9991164476377, 59.99977085115811, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4034, 4.519985, 2745.562, 793.3292, 3.464041, 2746.643, 591.7869, 9.277013, 5491.439, 786.6782, 6.97551, 5486.83, 601.2598, 9.140188, 5495.561, 820.6348, 6.67, 5473.159, 99.92805, 99.96758, 99.90784, 99.84397, 99.99963, 99.59521
89099.34300000001, 282.730432597257, 282.594049951558, 282.9272042860316, 31.63372816577444, 31.82267844126055, 31.80759345815574, 8912.32144106869, 8945.430908230479, 8955.879590881405, 191.8730389530474, 24.683237762785325, 9.13529972985225, 8911.639478937765, 8945.863886260924, 8946.214213524718, 0.9999995290209029, 0.9999965893710216, 0.9999990181814327, 60.0030762766911, 60.00678861288295, 60.005036249614705, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 604.3871, 4.550502, 2747.572, 784.438, 3.498302, 2741.859, 598.9887, 9.170435, 5495.88, 779.1438, 7.028095, 5476.077, 607.4972, 9.037917, 5490.591, 814.4119, 6.73519, 5485.063, 99.99527, 99.78999, 100.0, 99.6483, 99.91458, 99.81184
89101.7118, 282.8140955758793, 282.7111471584754, 282.9486917414589, 31.622963560827607, 31.81209679743395, 31.78462520332486, 8906.067343051427, 8955.79239929734, 8946.394070374774, 190.12381650115822, 28.050531947880472, 14.540289401305017, 8903.920957236474, 8953.085149751118, 8953.931331226488, 0.9999994116815522, 0.9999938300115297, 0.9999987670126668, 60.010429218606276, 60.007634148791105, 60.00798876907049, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4232, 4.519628, 2745.777, 789.0101, 3.47933, 2745.273, 594.5046, 9.23983, 5493.138, 785.4548, 6.984519, 5485.857, 601.2216, 9.140188, 5495.591, 820.6149, 6.669633, 5473.329, 99.92994, 99.91745, 99.9566, 99.82532, 99.99963, 99.59521
89104.10012, 282.7683267902227, 282.69355833893803, 282.92346354781375, 31.64131009808336, 31.79556911420628, 31.806854753297614, 8902.707425655037, 8948.062310062633, 8947.147694974907, 198.96725545007303, 16.385676960859655, 20.02851473901137, 8906.043206512966, 8952.690170527369, 8952.644580876824, 0.9999979813416152, 0.9999945955373686, 0.9999985200527911, 60.01323218274357, 60.008702885848955, 60.014718344760986, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.1144, 4.571383, 2748.079, 789.0101, 3.479146, 2745.273, 594.4658, 9.239462, 5493.078, 785.416, 6.984519, 5485.805, 601.2598, 9.140005, 5495.493, 820.5751, 6.66945, 5473.392, 100.0, 99.91547, 99.95767, 99.82639, 99.99966, 99.59945
89106.44652000001, 282.9174932506174, 282.6152591367997, 282.79966445374174, 31.615104485080757, 31.821705779009946, 31.794435885556062, 8912.200510414656, 8948.446317639444, 8960.432319795611, 189.3815365380292, 32.63566950849781, 15.329613814460117, 8915.083114280496, 8954.499918318123, 8949.8512857797, 0.9999975431876891, 0.9999941671284657, 0.9999973444739931, 60.01432612539997, 60.01504933383484, 60.01298535155924, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 594.7859, 4.618142, 2746.936, 795.3331, 3.454648, 2747.652, 588.1957, 9.323768, 5484.304, 791.7465, 6.937082, 5492.589, 595.0223, 9.232049, 5493.478, 826.8178, 6.598766, 5458.052, 99.97628, 99.99819, 99.79601, 99.94569, 99.96394, 99.32031
89108.81256, 282.94099934754223, 282.5389133422914, 282.7888910882332, 31.648960640302484, 31.811081526783575, 31.820914144094115, 8910.062727583656, 8953.785757494577, 8950.875370198493, 188.1212276303462, 28.787834601572285, 14.018592419295146, 8906.08621844408, 8943.096537002457, 8961.158805775358, 0.9999986117371303, 0.9999937018657773, 0.9999984605964507, 60.017023569433654, 60.01573015750772, 60.016500394000694, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.1341, 4.571383, 2748.078, 789.0101, 3.479146, 2745.321, 594.5046, 9.240014, 5493.189, 785.8238, 6.977348, 5488.252, 601.317, 9.140188, 5495.435, 820.595, 6.669816, 5473.157, 100.0, 99.91334, 99.95754, 99.85635, 100.0, 99.59736
89111.22080000001, 282.9136357845008, 282.67412787687766, 282.90328169908537, 31.636074077963087, 31.813893663310495, 31.784296528343642, 8911.272276959566, 8958.987249528927, 8954.426411944063, 190.06587513068393, 26.424058957820307, 8.453091931885865, 8908.350483526132, 8952.1903952881, 8956.79772073732, 0.9999992874731832, 0.9999952023591924, 0.9999993419866453, 60.01991484554213, 60.01965676804217, 60.02933772814603, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.0158, 4.570848, 2748.165, 795.7806, 3.450779, 2747.962, 596.4069, 9.203936, 5495.05, 795.2612, 6.904171, 5495.174, 606.2192, 9.049788, 5491.13, 814.7101, 6.731711, 5484.957, 100.0, 100.0, 99.99357, 99.98966, 99.93009, 99.80782
89113.65172000001, 283.0059637984714, 282.75451480488795, 282.9876185697776, 31.649322515283057, 31.812805084384436, 31.80899804631441, 8909.751226574983, 8960.755449858885, 8956.52779942531, 191.3896847684614, 26.746548395120158, 12.17086697742161, 8911.187702863312, 8934.234279290848, 8956.297538401155, 0.9999993900080825, 0.999996725178991, 0.9999991206164135, 60.02260098375381, 60.021195465301545, 60.01975137720903, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 603.697, 4.554607, 2747.697, 796.481, 3.450042, 2747.687, 594.7958, 9.238726, 5493.145, 791.7465, 6.936899, 5492.367, 601.2026, 9.141284, 5495.483, 820.6149, 6.669633, 5473.1, 99.99981, 100.0, 99.95889, 99.94677, 100.0, 99.59208
89116.08172, 282.78627750793646, 282.74068706768156, 282.8873418255589, 31.63728744423376, 31.827059484970075, 31.79168588065687, 8909.812206724793, 8946.233519579246, 8948.981880026204, 187.8826660632617, 28.933163473485365, 10.583174053099356, 8907.338441321765, 8954.2038202776, 8960.888846026051, 0.9999988380964908, 0.9999950752229835, 0.999998591229985, 60.02244849500483, 60.02699353459036, 60.02617025571681, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.3443, 4.520699, 2745.777, 795.372, 3.454463, 2747.538, 594.4658, 9.240198, 5493.018, 791.7659, 6.936899, 5492.59, 601.2216, 9.140188, 5495.606, 820.595, 6.669816, 5473.041, 99.93412, 100.0, 99.95659, 99.94678, 100.0, 99.59306
89118.44464, 282.8466766782572, 282.6213783528144, 282.80207911729354, 31.61490627115501, 31.82168411681634, 31.777558990105945, 8911.844622416516, 8954.484322755583, 8948.028833293847, 184.24228082948116, 20.901589511975544, 16.804085878961814, 8902.194507577362, 8947.765862886974, 8940.034398256112, 0.9999982631587228, 0.9999950993847595, 0.9999985636261476, 60.031176890040086, 60.030187802071175, 60.02998667567994, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 613.7122, 4.463946, 2739.385, 788.8934, 3.478961, 2744.714, 588.1957, 9.3234, 5484.193, 785.4354, 6.984519, 5485.805, 595.0032, 9.232414, 5493.472, 826.957, 6.5984, 5455.871, 99.6973, 99.90342, 99.79599, 99.82425, 99.96481, 99.28892
89120.82836000001, 282.9299832123545, 282.66780990318415, 282.97244962973105, 31.62657554380816, 31.820271322222318, 31.792189527018362, 8899.786222001929, 8959.398047375265, 8958.615029163138, 188.2470234154889, 29.086436737948134, 17.281388968332976, 8904.708228807, 8949.351225259928, 8952.301217475624, 0.999998413916178, 0.9999937678577487, 0.9999976636069497, 60.025364039445094, 60.024208079892176, 60.02427824926516, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4626, 4.519449, 2745.725, 795.3137, 3.454463, 2747.535, 594.4852, 9.240198, 5493.233, 791.7465, 6.936899, 5492.081, 601.2407, 9.14037, 5495.609, 820.5751, 6.670549, 5472.982, 99.91796, 99.99803, 99.95765, 99.94482, 100.0, 99.59199
89123.24692, 282.918010103597, 282.7316909245222, 282.91285801506996, 31.60774569854398, 31.78802064213491, 31.7936331106219, 8909.176201641048, 8943.104647608634, 8952.089592308705, 183.1590086911965, 19.941273577155698, 20.01226497857624, 8909.644886019276, 8948.799087896847, 8958.419578408708, 0.9999991717247024, 0.9999946634473563, 0.9999973239433284, 60.02215218376077, 60.0229782728133, 60.01532685074186, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4232, 4.520341, 2745.668, 789.049, 3.479146, 2745.229, 595.0869, 9.231731, 5494.517, 783.3965, 6.998677, 5481.254, 604.1401, 9.08394, 5493.513, 816.1217, 6.719442, 5483.418, 99.92594, 99.91351, 99.97412, 99.75908, 99.96927, 99.78189
89125.56920000001, 283.0132874648341, 282.66947640366095, 283.03848126964124, 31.589971672998175, 31.806699828296875, 31.800097871575804, 8910.374683499092, 8959.530710884887, 8943.554477688947, 189.0505542902879, 27.886289339709947, 17.912041078153308, 8904.79849013646, 8958.140874634384, 8943.477589351956, 0.9999982002114031, 0.9999951179043116, 0.9999989739347852, 60.01894381690798, 60.020698061794064, 60.022221786687155, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 602.7507, 4.555857, 2747.609, 786.0334, 3.489829, 2744.272, 597.9211, 9.210195, 5494.093, 784.7169, 6.985622, 5485.866, 601.3361, 9.138909, 5495.501, 820.6149, 6.669267, 5473.101, 99.9966, 99.87934, 99.97614, 99.82126, 100.0, 99.59424
89127.93336000001, 282.9049592514873, 282.6556694062756, 283.0664472854322, 31.61421204599789, 31.804997894526622, 31.78086209412101, 8905.63634378904, 8950.678468801585, 8951.898755081585, 189.0606275118455, 30.93331011000555, 21.97421382460061, 8911.326873375949, 8949.830425953409, 8950.774242915568, 0.9999975098664394, 0.9999961563344242, 0.9999977303781737, 60.01127497516212, 60.01191603760338, 60.011185121579175, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4034, 4.520699, 2745.887, 789.0101, 3.479146, 2745.044, 594.5046, 9.239646, 5493.129, 785.4354, 6.984335, 5485.747, 601.2216, 9.14037, 5495.495, 820.595, 6.669633, 5473.218, 99.92821, 99.91355, 99.95659, 99.82746, 100.0, 99.59628
89130.32808, 282.95552022793214, 282.78242401880965, 282.9760219876023, 31.566346330730987, 31.78295539398875, 31.73804578018871, 8895.533885617731, 8947.962659713317, 8940.977372130541, 181.78624591721868, 27.95538841725829, 24.165652894333107, 8897.405428934035, 8946.326610422111, 8947.360591299914, 0.9999953762585027, 0.9999959978895161, 0.9999974587617203, 60.00451311345579, 60.00652190517369, 60.00744907935684, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 613.5939, 4.464124, 2739.443, 795.3331, 3.454648, 2747.821, 588.1763, 9.323584, 5484.081, 791.7465, 6.936899, 5492.648, 595.0032, 9.232414, 5493.478, 826.8973, 6.598033, 5456.04, 99.70549, 100.0, 99.79718, 99.94985, 99.96496, 99.28052
89132.68568000001, 282.9452330971553, 282.69830110685126, 283.03797070161227, 31.58432951086295, 31.792091717488802, 31.787512949829523, 8905.34681303042, 8950.794251712516, 8954.938294499776, 187.10210547203098, 27.87647877023801, 23.633027031335587, 8905.435255479071, 8953.86340782484, 8953.43532494044, 0.9999978161536733, 0.9999946817128436, 0.9999959034627364, 60.001952595213176, 60.00065056205821, 60.00708431691226, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.364, 4.521055, 2745.887, 789.0295, 3.479514, 2745.554, 594.4852, 9.240198, 5493.13, 785.4354, 6.984703, 5486.145, 601.2598, 9.13964, 5495.492, 820.6348, 6.66945, 5473.104, 99.9301, 99.91155, 99.95861, 99.82639, 100.0, 99.5942
89135.22768000001, 282.87966758663185, 282.7356933495553, 283.0484812830707, 31.57261886894636, 31.78601305780627, 31.76458341482963, 8899.730249274726, 8951.025749998791, 8953.103921693379, 187.5382425984128, 25.09977739142323, 15.101332249791085, 8900.028846277273, 8945.335543377485, 8947.8840080454, 0.9999983243340111, 0.999995866524048, 0.9999977091200228, 59.99725973670214, 60.001496742468184, 59.999546511005704, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.502, 4.519628, 2745.834, 795.3137, 3.454648, 2747.705, 588.1763, 9.323768, 5484.194, 791.9212, 6.935795, 5492.993, 602.1372, 9.115899, 5494.665, 818.0701, 6.696735, 5480.237, 99.93586, 100.0, 99.79612, 99.95612, 99.98656, 99.70844
89137.71616000001, 282.8977401837314, 282.57395392417243, 283.0681684435614, 31.592382698582398, 31.791186965074743, 31.77466154589806, 8900.598513007757, 8944.09094347399, 8947.788953414061, 187.92750645304113, 29.832151188803437, 19.67677373306651, 8900.445188078638, 8949.753322529976, 8950.073511368622, 0.9999977554207041, 0.9999939852966843, 0.9999982323032856, 59.997661510155595, 59.99601951746597, 59.99493070346758, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 602.1593, 4.56353, 2747.791, 799.4382, 3.438991, 2748.141, 585.614, 9.351194, 5481.192, 793.397, 6.928441, 5492.589, 601.6031, 9.137449, 5495.342, 820.5552, 6.67, 5473.1, 100.0, 100.0, 99.7151, 99.95515, 99.99887, 99.59616
89140.08840000001, 285.82493872220203, 285.5530997499317, 285.87792398135844, 31.289319269505445, 31.463025131094366, 31.457872225790407, 8899.52879213808, 8957.171593898103, 8956.335853287756, 190.31453710083133, 21.54027645965698, 19.334251431215307, 8910.643490273138, 8952.10207784089, 8958.00777680075, 0.9999987513506213, 0.9999978839024403, 0.9999980790110327, 59.99996691149201, 59.998215838402324, 59.99310913959312, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4823, 4.520163, 2745.944, 795.3526, 3.454463, 2747.597, 588.1957, 9.323584, 5482.949, 791.6105, 6.937082, 5492.536, 601.2407, 9.139092, 5495.353, 820.1378, 6.674028, 5474.074, 99.93603, 99.99196, 99.77335, 99.94578, 100.0, 99.61185
89142.50108, 286.0038662295678, 285.61607480451283, 285.92683906067134, 31.25404922000666, 31.445158201040485, 31.43884493262122, 8891.8818812472, 8946.01540064298, 8944.964550365377, 187.08911953521715, 21.30410785822096, 12.042494300436374, 8901.426505739571, 8938.82622710616, 8947.700264281539, 0.9999984874240532, 0.9999975530832227, 0.9999987559000494, 59.998345027284955, 59.992946055786675, 59.997345350665256, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 613.8107, 4.463053, 2739.663, 789.0295, 3.479146, 2744.877, 594.4852, 9.23983, 5493.131, 785.416, 6.984703, 5485.979, 595.0032, 9.232232, 5493.362, 826.8774, 6.5984, 5456.272, 99.70342, 99.89719, 99.95959, 99.82427, 99.96288, 99.28792
89144.92036, 285.74860964459367, 285.491978494223, 285.7287194645676, 31.296406687652695, 31.487182444689587, 31.490144541744247, 8896.958350454923, 8953.408829304002, 8956.422949320604, 185.71050903001537, 18.433063334039616, 17.817621993713146, 8903.003426284055, 8949.62515719315, 8956.025373191984, 0.9999982835760554, 0.9999975449423593, 0.9999984456199424, 60.00085931273921, 59.99969170547766, 60.00149325245806, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4034, 4.520341, 2745.896, 795.3331, 3.454648, 2747.929, 588.1957, 9.323584, 5484.191, 791.7659, 6.936899, 5492.59, 601.2216, 9.140188, 5495.387, 820.5552, 6.670549, 5473.274, 99.93428, 99.99798, 99.79708, 99.94879, 99.99963, 99.60038
89147.25388, 285.7518660516959, 285.5136985031164, 285.6174839959103, 31.32441868345402, 31.529712860703672, 31.507059799121244, 8910.116528807745, 8958.74476777356, 8960.032722756456, 190.5114128579903, 18.282987589456752, 14.586127471551663, 8903.570274175077, 8950.325675672246, 8949.33359528843, 0.9999984222193425, 0.9999980455492077, 0.9999984997846938, 60.00258182023241, 60.00326273007952, 60.001473568148484, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4034, 4.52052, 2745.83, 795.3331, 3.454832, 2747.821, 594.4658, 9.240382, 5493.138, 785.4354, 6.984335, 5485.863, 601.2979, 9.139092, 5495.409, 819.8793, 6.683733, 5476.813, 99.93188, 100.0, 99.95876, 99.82639, 100.0, 99.6492
89149.68532, 285.64774267024876, 285.3934098469939, 285.6731147557689, 31.306792804134677, 31.506954889900893, 31.491332229663165, 8904.803951177391, 8958.697568254673, 8951.238076557742, 185.52730283865048, 22.607104409681142, 15.215943220027839, 8903.83125336233, 8959.78714396826, 8954.225571980329, 0.9999987996590083, 0.9999978945515339, 0.9999984009985651, 60.006623276538434, 60.00406569891539, 60.007487057022956, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 601.0947, 4.572276, 2748.136, 801.5589, 3.42886, 2747.988, 600.0564, 9.15847, 5495.591, 781.2216, 7.011179, 5481.197, 603.9493, 9.104576, 5494.835, 820.4956, 6.672197, 5473.788, 100.0, 100.0, 100.0, 99.72384, 99.98965, 99.60665
89152.10036000001, 285.66863760459296, 285.33528051276426, 285.5577762886838, 31.33081255298639, 31.51495651402349, 31.509236920027817, 8905.176483608766, 8952.52943497134, 8951.286838561198, 188.46996751830056, 22.137950045764697, 16.75871639022307, 8912.171567119134, 8957.3376214496, 8948.816375199367, 0.9999985727322241, 0.9999986115619411, 0.9999987971897587, 60.00830340740102, 60.0099056540888, 60.00873815651931, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.3837, 4.520699, 2745.892, 795.3526, 3.454279, 2747.71, 594.4852, 9.240014, 5493.079, 785.4354, 6.984151, 5485.805, 601.2216, 9.140188, 5495.393, 820.4956, 6.668534, 5473.507, 99.92403, 100.0, 99.9577, 99.82735, 100.0, 99.60155
89154.48584000001, 285.63533078131593, 285.3600275871578, 285.45918225320065, 31.282765029780514, 31.50476282590634, 31.452055095662374, 8892.760741518794, 8949.117601480399, 8943.488728936982, 187.24808913694596, 20.758149361683763, 18.986256780519852, 8900.647676039598, 8947.79242062224, 8945.272792809941, 0.9999979698083414, 0.9999961047465739, 0.9999977213126153, 60.01184882950859, 60.013844639556716, 60.01058211272128, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 613.2587, 4.46466, 2739.327, 789.0101, 3.479514, 2744.818, 588.1957, 9.323584, 5484.193, 791.7465, 6.937082, 5492.478, 594.9651, 9.23278, 5493.421, 826.957, 6.599315, 5455.756, 99.69522, 99.89791, 99.79697, 99.94782, 99.96496, 99.27852
89156.87832, 285.57659989511365, 285.3237910799336, 285.5115423591707, 31.284423555674266, 31.5308192377751, 31.50592655105907, 8911.18042495918, 8986.111731130724, 8933.809215839268, 180.2131847741066, 8.838704470309494, 24.701411621627585, 8906.534842040968, 8960.352478736413, 8940.539912020442, 0.9999987365199721, 0.999997140005914, 0.9999983868702117, 60.01097763295535, 60.00931161883305, 60.01201153450667, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 800], 5500.0, [], 607.4626, 4.519985, 2745.667, 795.3331, 3.454648, 2747.593, 594.4658, 9.240198, 5493.071, 785.4354, 6.984703, 5485.81, 601.2598, 9.13964, 5495.55, 820.6149, 6.668717, 5473.336, 99.92403, 99.99388, 99.95971, 99.82841, 100.0, 99.59413
