TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
90236.83104, 284.7059924822517, 284.6539796091033, 284.5554684633837, 31.399334516238536, 31.596500472266616, 31.5819881346909, 8920.868502370524, 8961.151188265092, 8951.224089536141, 202.02501029792813, 21.10803888463306, 11.940707813502286, 8913.910839501932, 8961.071183966093, 8945.918132142584, 0.9999995294300419, 0.9999981268965715, 0.9999991579584481, 59.99576312080707, 60.00204510317567, 60.00191608981353, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6345, 4.527123, 2746.412, 792.1619, 3.467173, 2746.832, 593.9417, 9.247377, 5492.449, 785.0859, 6.986909, 5485.458, 793.1326, 6.925847, 5493.36, 814.1535, 6.736838, 5485.181, 99.94699, 99.96006, 99.94919, 99.81902, 99.9628, 99.81924
90239.25084000001, 284.76833926818574, 284.649938825195, 284.52233088432723, 31.39497107482139, 31.594241271458426, 31.561425459860256, 8913.949089059024, 8950.150372164813, 8948.417723286011, 194.05918046151953, 21.461228887513244, 8.447479638909954, 8902.502948923884, 8955.487485612492, 8944.348822723867, 0.9999986997770643, 0.9999989445044801, 0.9999991124241903, 59.99730856342343, 59.998170035285696, 59.996935520684204, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6345, 4.527302, 2746.359, 792.2008, 3.467173, 2746.945, 593.9417, 9.247561, 5492.39, 791.3387, 6.940024, 5492.423, 793.8765, 6.916898, 5494.61, 822.5433, 6.640334, 5465.44, 99.95114, 99.96023, 99.94917, 99.94576, 99.98123, 99.47657
90241.59344000001, 284.8808660970311, 284.750138829493, 284.7604464589898, 31.41965974086716, 31.587964861143433, 31.583980804456367, 8912.818076881787, 8963.206128855873, 8948.085423037071, 196.02296228002433, 17.08136866687255, 8.480253755617014, 8907.419547559457, 8958.669758050924, 8953.501980588635, 0.9999994035083016, 0.9999978692425122, 0.99999973940954, 60.000513702492285, 59.99789679879406, 59.99733546518853, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.3652, 4.577272, 2748.245, 797.6873, 3.446174, 2748.137, 589.904, 9.301679, 5488.878, 794.4456, 6.920902, 5493.683, 794.5441, 6.914707, 5493.49, 820.7143, 6.668168, 5473.272, 100.0, 100.0, 99.86853, 99.96868, 99.9707, 99.59727
90243.98276000001, 284.97981582241573, 284.79702598219103, 284.7334546916503, 31.367037990113992, 31.596063642372176, 31.553178293546402, 8911.291944417986, 8960.632905973407, 8949.176401971159, 196.2045043657606, 16.134760365276634, 4.927474840289051, 8910.771412949705, 8957.652978409118, 8949.060056822496, 0.9999997388947925, 0.9999986316291738, 0.9999998069870856, 60.00003583060478, 59.99875415349726, 59.998744654163076, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6542, 4.527302, 2746.298, 792.123, 3.467726, 2746.828, 593.9611, 9.247009, 5492.612, 791.3581, 6.940208, 5492.194, 793.1516, 6.925847, 5493.423, 820.436, 6.671648, 5473.73, 99.94908, 99.95793, 99.94515, 99.93743, 99.96387, 99.60253
90246.36956, 284.9433241255436, 284.7216402220528, 284.73615982140177, 31.423502766555305, 31.605900437260864, 31.597194718720388, 8914.705576632874, 8963.983883174631, 8953.761444764079, 193.66652519175113, 15.283778917300879, 12.457843668635633, 8912.603471031107, 8958.673236177938, 8946.966382520592, 0.9999990539870343, 0.9999976329423631, 0.9999986324414566, 60.00106212682803, 59.99880990862797, 59.99745454711214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 612.549, 4.473226, 2740.685, 785.8388, 3.490934, 2743.207, 600.134, 9.156261, 5495.73, 785.0665, 6.987093, 5485.293, 786.7997, 6.974425, 5487.583, 814.1932, 6.737021, 5485.527, 99.7448, 99.8364, 100.0, 99.81399, 99.85768, 99.81605
90248.76976000001, 284.81786288648766, 284.69390975821375, 284.6982470764928, 31.427382760881077, 31.609727933896103, 31.589479222841327, 8916.8216660813, 8954.397462723586, 8955.110927076248, 194.58562273047164, 15.984432324004956, 0.12391413950035712, 8910.985654880344, 8962.652659111574, 8948.765013838532, 0.9999998312068287, 0.9999988662987626, 0.9999994698747247, 60.00040970275089, 59.99564692412268, 59.99551969984305, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5359, 4.528194, 2746.303, 792.1424, 3.467173, 2746.833, 593.9611, 9.247561, 5492.39, 791.3387, 6.940024, 5491.907, 793.1516, 6.926029, 5493.531, 820.3962, 6.671831, 5473.79, 99.95515, 99.96839, 99.94515, 99.9416, 99.96488, 99.60149
90251.16924, 285.05366342168077, 284.323031059578, 284.66991171747947, 31.398740639306475, 31.577347685936044, 31.55624343216953, 8899.611492303166, 8951.905325825894, 8943.954884366285, 192.3900569038425, 12.648594153896738, 6.0177153724753225, 8910.65499634675, 8955.526374831026, 8945.922715125722, 0.9999995458062835, 0.9999977205680977, 0.9999996332916927, 59.99921310631271, 59.997518982173375, 59.999663972877286, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6542, 4.526945, 2746.355, 792.1619, 3.467541, 2746.609, 593.9417, 9.247377, 5492.61, 785.0471, 6.987093, 5485.177, 793.1516, 6.926029, 5493.474, 814.074, 6.738486, 5486.033, 99.95117, 99.97031, 99.94512, 99.8139, 99.96384, 99.82015
90253.57800000001, 284.67767729076047, 284.5854686882218, 284.54050135144604, 31.414191409180706, 31.58545707282543, 31.569905361277467, 8902.385227944606, 8955.563891915393, 8947.630806091072, 191.98446082559383, 17.370470818952526, 7.453811309949742, 8911.824632265847, 8963.128433943497, 8948.532066508596, 0.999999648325409, 0.9999988786985367, 0.999999539044443, 60.00200089319444, 59.999263687216946, 59.99635610297739, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.3061, 4.578165, 2748.155, 798.4655, 3.44157, 2747.963, 587.6716, 9.330026, 5484.5, 779.4739, 7.023314, 5478.237, 797.1955, 6.898453, 5494.98, 811.728, 6.757164, 5487.447, 100.0, 100.0, 99.78676, 99.68762, 99.99456, 99.86245
90255.99084000001, 284.75165649816415, 284.6077244156026, 284.4205492032028, 31.436540557713517, 31.603850292482264, 31.599415398498724, 8915.260749710034, 8954.306905174137, 8943.769272934165, 193.81636794865557, 15.690569776937082, 8.026010533095814, 8916.913575191993, 8957.293010357162, 8954.179896824751, 0.9999994905892057, 0.9999980256669341, 0.9999997511990446, 60.00451378707563, 60.003450916456515, 59.99988029796131, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.674, 4.526945, 2746.297, 792.1619, 3.467541, 2746.828, 593.9611, 9.247193, 5492.494, 785.0665, 6.987093, 5485.294, 793.1516, 6.926029, 5493.474, 814.0939, 6.738669, 5485.583, 99.94888, 99.96216, 99.94619, 99.81604, 99.96384, 99.82023
90258.37164000001, 284.85405849399956, 284.5724334826265, 284.5021040692821, 31.409960470643806, 31.581841378003933, 31.57652197859816, 8912.218951089, 8955.106942078008, 8947.961018532034, 195.7836517074022, 16.209757558109686, 11.572246295975674, 8914.959398799472, 8955.609444569898, 8942.495117243223, 0.9999989136291915, 0.9999976921925534, 0.9999991524485147, 60.00483489704586, 60.00510079251373, 60.0093149650574, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 610.5578, 4.490002, 2742.112, 786.8311, 3.490013, 2743.215, 599.0275, 9.173932, 5495.81, 791.3192, 6.940208, 5492.078, 786.8188, 6.97406, 5487.419, 820.4956, 6.670915, 5473.67, 99.79655, 99.84594, 100.0, 99.93947, 99.85667, 99.60146
90260.79252, 284.8821650395319, 284.6568529401343, 284.51208652774505, 31.445940828857804, 31.5979885348409, 31.591519758138162, 8916.725109489606, 8957.684088343018, 8946.626667275077, 198.89985206627193, 10.564503934584081, 23.626374264229526, 8923.741022333645, 8963.85397410112, 8948.43170015707, 0.9999995604095023, 0.9999984088905175, 0.9999990605634921, 60.01194627043628, 60.009799230819354, 60.00450890704528, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5951, 4.527837, 2746.303, 792.1619, 3.467357, 2746.775, 593.9611, 9.247377, 5492.612, 785.0665, 6.987093, 5485.517, 793.1516, 6.925847, 5493.2, 814.2131, 6.737021, 5485.58, 99.94905, 99.96625, 99.94919, 99.81709, 99.95989, 99.81505
90263.16884000001, 285.1895009509234, 284.8297297155084, 284.7521730361827, 31.38966576557033, 31.538571536041637, 31.53936209358, 8914.641802463204, 8951.734627862988, 8946.033649328067, 204.45682175268894, 16.778107137579582, 9.661409007273505, 8911.993653806992, 8949.862631476828, 8943.177794808526, 0.9999998146563303, 0.9999981680911995, 0.9999997037900902, 60.009982096924965, 60.00798892483528, 60.01060714019623, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6148, 4.527658, 2746.355, 792.1424, 3.467173, 2746.6, 593.9417, 9.247377, 5492.559, 785.0471, 6.986909, 5485.294, 793.1707, 6.925664, 5493.253, 820.4956, 6.67, 5473.561, 99.95099, 99.95189, 99.94919, 99.81604, 99.96087, 99.59409
90265.52756, 285.2100749514124, 284.8725384233019, 284.88772168278274, 31.379069922072706, 31.548217931904123, 31.53826738403684, 8908.577896950152, 8949.565995903531, 8947.593886040002, 194.8454977739775, 18.6491011044531, 8.071427315236633, 8914.171370210684, 8961.027251056705, 8951.676373456117, 0.9999992357354845, 0.9999981098334598, 0.9999994494027167, 60.01132468178356, 60.00712940457474, 60.0077638278982, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.2469, 4.578522, 2748.264, 798.4655, 3.441938, 2748.017, 587.6522, 9.330026, 5483.224, 778.736, 7.030669, 5475.339, 799.3891, 6.876355, 5495.466, 825.5057, 6.614331, 5463.034, 100.0, 100.0, 99.77741, 99.63488, 100.0, 99.39114
90267.9266, 285.2742823797588, 284.9339984963983, 284.89724364736526, 31.363436340412285, 31.572000456999387, 31.55214682822746, 8916.548326008433, 8951.742087487459, 8948.537405983006, 194.22798300648992, 11.207986535717737, 12.30660580133599, 8914.042461240822, 8957.981850792186, 8947.251289754175, 0.9999996751598628, 0.9999989175336814, 0.9999997466926959, 60.014060156665806, 60.01501295063598, 60.0149566272918, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5162, 4.528016, 2746.302, 792.1424, 3.467541, 2746.658, 593.9417, 9.247377, 5492.559, 785.0859, 6.986725, 5485.348, 793.1516, 6.925664, 5493.201, 820.4956, 6.671098, 5473.734, 99.94298, 99.96202, 99.95038, 99.81701, 99.96399, 99.60141
90270.39068000001, 285.20542150162305, 284.8686592229958, 284.81251944767257, 31.413843916422127, 31.563071623432034, 31.54944869053222, 8922.19330280093, 8956.480778817942, 8951.15583205919, 195.5973734363797, 15.25889587016718, 14.376263996241278, 8926.636446847675, 8955.379274953384, 8954.513077527108, 0.9999980977784043, 0.999998787992446, 0.9999993498469809, 60.01156919016647, 60.01356329125544, 60.01379978022845, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 607.7977, 4.511775, 2744.681, 789.2047, 3.478593, 2745.239, 598.1346, 9.187553, 5495.703, 790.9503, 6.941495, 5492.246, 786.8379, 6.97406, 5487.419, 814.1734, 6.737754, 5485.463, 99.89466, 99.91435, 100.0, 99.94256, 99.85375, 99.82124
90272.86408000001, 285.23698119428065, 284.86551173412204, 284.79564678663786, 31.382066482782097, 31.57579395084308, 31.542456267832154, 8922.876359235901, 8953.79142709566, 8952.447961177058, 199.25392283729798, 17.864731943906918, 13.950245261386954, 8922.774763481943, 8958.418813801543, 8944.848205918865, 0.9999981876091741, 0.9999989576643907, 0.9999984858781007, 60.01784414315005, 60.01583025152396, 60.012906028162284, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.674, 4.52748, 2746.245, 792.1035, 3.466989, 2746.604, 593.9611, 9.247009, 5492.565, 785.0665, 6.987093, 5485.406, 793.1707, 6.925664, 5493.253, 820.4956, 6.670915, 5473.503, 99.93896, 99.96006, 99.94932, 99.817, 99.96087, 99.60455
90275.28348000001, 285.40831077948576, 284.47757281249534, 284.69416491414665, 31.42789284278139, 31.599939523900083, 31.58120594821819, 8929.183589968066, 8945.454092103744, 8950.846674680859, 186.01056451111566, 15.23963654681529, 28.111288489533763, 8932.057885728327, 8936.721441999296, 8943.753265182711, 0.9999960967503612, 0.999998677498026, 0.9999950045150793, 60.02249156458356, 60.01910862953503, 60.024710518231785, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6345, 4.52748, 2746.135, 792.1619, 3.467173, 2746.717, 593.9417, 9.247377, 5492.612, 791.3581, 6.940392, 5491.966, 793.1516, 6.925664, 5493.366, 814.1535, 6.73812, 5485.638, 99.94299, 99.96416, 99.9493, 99.93744, 99.9639, 99.82228
90277.68152000001, 285.16826591362826, 284.7351454761168, 284.6188437860328, 31.39640903018911, 31.537719979579265, 31.55497711060071, 8912.157859560524, 8957.648138852317, 8947.729877138145, 197.99288992098536, 9.612872094991417, 4.269656757624034, 8920.188336357294, 8946.704115397171, 8939.007638351986, 0.9999998542097929, 0.9999995923468138, 0.9999993512667292, 60.02221839427624, 60.02253401784857, 60.02457272251264, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.2864, 4.577808, 2748.155, 798.4655, 3.441754, 2748.303, 587.6716, 9.329842, 5483.17, 797.6691, 6.889094, 5495.468, 799.4463, 6.874529, 5495.77, 808.6066, 6.787196, 5491.526, 100.0, 100.0, 99.77525, 100.0, 100.0, 99.93127
90280.0604, 285.12499367171654, 284.68854771242275, 284.64856735986643, 31.39648564696124, 31.55051250657382, 31.552093867722814, 8905.043786962997, 8962.046186604619, 8950.88991716916, 192.9081603083332, 11.605517215353302, 9.958243975954701, 8918.879071833755, 8962.043522676919, 8944.296279314116, 0.9999996693481197, 0.9999995852222845, 0.9999993150502154, 60.021976411919624, 60.02645411113145, 60.0238790500317, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5951, 4.527302, 2746.188, 792.2008, 3.467173, 2746.77, 593.9805, 9.247009, 5492.506, 791.3775, 6.93984, 5492.079, 793.1898, 6.925664, 5493.363, 814.2131, 6.737388, 5485.119, 99.95308, 99.95989, 99.94727, 99.94161, 99.96283, 99.80667
90282.43564000001, 285.1710689508832, 284.66100800210785, 284.67176127137066, 31.384619238470105, 31.557276775136028, 31.54819107994766, 8917.616965540261, 8951.852780690238, 8943.617481992516, 198.64331656305603, 8.31602097366249, 13.689813689686389, 8920.712275826261, 8952.937632663901, 8943.94011978743, 0.9999990052725567, 0.9999990349365171, 0.9999981566264448, 60.023102991547965, 60.01997253913733, 60.02230755897635, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 607.4626, 4.515523, 2745.134, 789.905, 3.478593, 2745.583, 597.6299, 9.194917, 5495.516, 786.3869, 6.980106, 5485.691, 786.9714, 6.97406, 5487.313, 820.3167, 6.671831, 5473.616, 99.90653, 99.91087, 100.0, 99.83677, 99.8567, 99.60353
90284.82920000001, 285.3500517317553, 284.92970653802786, 284.78072746008735, 31.41855114258667, 31.583682652259466, 31.56712613809059, 8919.69986072679, 8963.218055788357, 8952.18975882142, 201.12510465165462, 17.612542364578076, 14.877468770501764, 8929.6151707096, 8956.331035644173, 8950.944132911422, 0.9999967291034133, 0.9999991419440379, 0.9999962187431536, 60.01046898850982, 60.01775047975778, 60.017296328244875, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 608.2906, 4.515701, 2745.895, 791.8506, 3.46791, 2746.609, 593.9611, 9.247009, 5492.558, 791.3387, 6.940208, 5492.194, 793.1707, 6.925847, 5493.253, 814.0939, 6.736106, 5485.069, 99.93423, 99.9686, 99.94727, 99.94255, 99.96087, 99.81088
90287.23176000001, 285.26745734592924, 284.80157811391985, 284.6946295003564, 31.38955496677474, 31.540002264120712, 31.567959893919483, 8919.949622031096, 8956.550975132706, 8949.920813311424, 193.4099854107526, 14.56988690947901, 6.5772206901337995, 8921.205750629, 8956.23360874238, 8949.065046953094, 0.9999995434543021, 0.9999996438588015, 0.9999998464713822, 60.01094092191388, 60.01524620577393, 60.01422849168443, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5557, 4.526588, 2746.412, 792.1424, 3.467173, 2746.945, 593.9611, 9.247377, 5492.612, 791.3581, 6.93984, 5492.306, 793.1898, 6.925664, 5493.361, 820.436, 6.671464, 5473.674, 99.95307, 99.96006, 99.94919, 99.93949, 99.96087, 99.60146
90289.60064, 285.2475160629352, 284.8503461734221, 284.7926284859375, 31.361845053200444, 31.54066793358913, 31.54665020696803, 8913.93179300481, 8950.2108038836, 8945.198599286823, 190.24978474107456, 18.805437646418568, 21.920684024618822, 8915.032010797491, 8952.241126665182, 8943.634477128919, 0.999997214955043, 0.9999982344018777, 0.9999989120658545, 60.00651613489115, 60.00796459006224, 60.00717476910704, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.2667, 4.578343, 2748.04, 798.4849, 3.44157, 2748.186, 587.6716, 9.33021, 5483.17, 797.6108, 6.889462, 5495.525, 799.4654, 6.874164, 5495.726, 826.6588, 6.599132, 5456.154, 100.0, 100.0, 99.77738, 100.0, 100.0, 99.28577
90291.99304, 285.2256323447028, 284.8111112961305, 284.78250064531284, 31.393295989986623, 31.572366513139148, 31.552460664856557, 8920.663717885483, 8953.76121409222, 8946.591385901716, 198.59805616933454, 14.512502365325076, 16.63097712842955, 8921.975312855251, 8952.468893190837, 8948.755063460747, 0.9999994589777965, 0.9999991524361174, 0.9999984998317565, 60.00409028000057, 60.00640425284462, 60.005053607935174, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5754, 4.527123, 2746.083, 792.1619, 3.467173, 2746.604, 593.9417, 9.247193, 5492.618, 791.3387, 6.940024, 5492.188, 793.1707, 6.925664, 5493.368, 820.4161, 6.671831, 5473.671, 99.94298, 99.95822, 99.9493, 99.9415, 99.96396, 99.60453
90294.37212000001, 285.217704944069, 284.77251681555504, 284.7211323708452, 31.403441659426182, 31.59804625688426, 31.548636493562558, 8914.80741365781, 8954.147301504847, 8949.093686202297, 193.9010774500307, 12.956481674504502, 9.048717302942805, 8926.873822499545, 8956.675144105477, 8950.637654894099, 0.9999994060897716, 0.9999990236411249, 0.999997896545942, 60.0019982888872, 60.00186554675263, 60.00078879970853, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5754, 4.52748, 2746.026, 792.1424, 3.467173, 2746.182, 594.6793, 9.229154, 5494.195, 789.0667, 6.957491, 5488.829, 789.8708, 6.95598, 5489.875, 816.2211, 6.716329, 5484.164, 99.93899, 99.96099, 99.97423, 99.89171, 99.90265, 99.7664
90296.74344, 285.2566427849844, 284.88588005871725, 284.8580738845797, 31.378790907551057, 31.557160289348435, 31.55527353651595, 8917.19552806461, 8957.956797038754, 8948.29652881324, 201.18327690037086, 10.466134103128525, 11.850178749077713, 8923.908768138606, 8962.142532137428, 8942.755683319447, 0.9999993579360024, 0.9999989295110776, 0.9999993073746171, 59.99942414300027, 60.00333418145095, 60.00247563810318, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 611.0309, 4.494821, 2743.598, 789.3798, 3.477488, 2745.663, 595.611, 9.224, 5492.996, 791.028, 6.941127, 5492.136, 793.1516, 6.926212, 5493.635, 820.3962, 6.670549, 5473.333, 99.85066, 99.92223, 99.96344, 99.93746, 99.96191, 99.59838
90299.16880000001, 285.56269951636193, 284.43371971801827, 284.7951717165669, 31.42076827157898, 31.59346582641485, 31.580827113252596, 8928.889863529223, 8948.416022564516, 8950.10657536152, 191.77200538608759, 9.313437331021191, 28.80170381681137, 8932.392377322842, 8946.034955191186, 8956.791430990672, 0.9999956409875229, 0.9999992008373744, 0.999997231238813, 60.00285727205988, 60.00110225579085, 60.00116219013563, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5557, 4.528551, 2746.14, 792.123, 3.467173, 2746.716, 593.9805, 9.247193, 5492.676, 785.0859, 6.987093, 5485.411, 793.1326, 6.926212, 5493.53, 814.1137, 6.73812, 5485.583, 99.94315, 99.96412, 99.94823, 99.81593, 99.96188, 99.81709
90301.56044, 285.1940667815277, 284.7616463842433, 284.64755059171216, 31.379914401354295, 31.56302225039651, 31.55233316688871, 8911.37056709062, 8952.278143297364, 8934.690807257586, 197.9592000939192, 1.929138136311849, 3.7907570100996963, 8909.721209434476, 8949.603523158707, 8936.393600355723, 0.9999991111173555, 0.9999999683572465, 0.9999989929414851, 60.00343204605442, 60.00394348278549, 60.0057807611009, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.2864, 4.577987, 2748.102, 798.4655, 3.44157, 2748.19, 587.691, 9.33021, 5483.229, 778.736, 7.030669, 5475.28, 799.4081, 6.874894, 5495.722, 807.9307, 6.798183, 5492.689, 100.0, 100.0, 99.77644, 99.63284, 100.0, 99.9506
90303.96036000001, 285.1132277383464, 284.7076073589883, 284.6917654946919, 31.366871002044686, 31.582940309707826, 31.550298726070178, 8911.210307731064, 8949.195627361141, 8938.577796632522, 191.20464740840725, 15.704070750134179, 15.405229314136704, 8914.323978948489, 8953.394085039343, 8943.67870223753, 0.999998819894356, 0.9999992392033136, 0.9999990762541319, 60.0058552006388, 60.00460314039778, 60.00764183552395, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6542, 4.527302, 2746.245, 792.1619, 3.467173, 2746.716, 593.9611, 9.246825, 5492.677, 785.0859, 6.986909, 5485.518, 793.1516, 6.925481, 5493.368, 814.2728, 6.735557, 5485.644, 99.94106, 99.96839, 99.95038, 99.82011, 99.96297, 99.82239
90306.38516, 285.13061090456563, 284.7438676222335, 284.61760385425316, 31.40639282307959, 31.572820505775873, 31.549083757093996, 8917.172998172302, 8950.541348902214, 8945.512992491795, 192.23642650803686, 10.546381623665638, 10.624840333893644, 8922.764746574418, 8957.22724420583, 8945.13858527041, 0.9999987576687089, 0.9999986390553403, 0.9999993215014956, 60.00891119942418, 60.00982432013014, 60.004437887717614, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6345, 4.526766, 2746.198, 792.1424, 3.467357, 2746.542, 593.9999, 9.246825, 5492.738, 785.1247, 6.986909, 5486.6, 791.9118, 6.935891, 5491.615, 819.084, 6.686114, 5478.188, 99.93897, 99.96185, 99.94517, 99.82537, 99.93838, 99.67423
90308.76984000001, 285.30659597415524, 284.8982623362279, 284.8620752580424, 31.366754892294757, 31.55186882000696, 31.528921564970293, 8911.09466586705, 8957.586515824809, 8934.953301374058, 196.3750338076661, 12.18889193359837, 9.599914411006836, 8918.887647731884, 8951.604395447052, 8943.566303665542, 0.9999990466363846, 0.9999994136240279, 0.9999994354057989, 60.00384770751252, 60.00519372708123, 60.004025074587645, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 612.8842, 4.475189, 2741.374, 787.2007, 3.483751, 2744.834, 598.4646, 9.182584, 5495.312, 787.3967, 6.97312, 5487.114, 792.217, 6.933334, 5493.25, 814.3921, 6.735007, 5490.002, 99.76968, 99.88508, 99.99833, 99.85751, 99.9617, 99.94052
90311.18048000001, 285.29804606766385, 284.96473174468076, 284.8681602711456, 31.372526552912714, 31.565344129966356, 31.519163770870094, 8912.62849028509, 8955.840009397496, 8944.376087928424, 195.91275953871445, 13.190417402026469, 12.05339304190204, 8916.386473593036, 8958.845748626813, 8944.219806610226, 0.9999988223536087, 0.9999979327624806, 0.9999994423949732, 60.004940416181185, 60.00395545162804, 60.004346727573655, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6542, 4.527302, 2746.025, 792.1813, 3.467173, 2746.546, 593.9417, 9.246641, 5492.559, 785.0471, 6.986909, 5485.236, 793.1516, 6.925664, 5493.365, 820.5155, 6.670732, 5473.561, 99.94508, 99.97048, 99.94823, 99.81806, 99.96289, 99.59838
90313.56824000001, 285.3181963014567, 284.9645258258587, 284.91285547781484, 31.329956919127273, 31.53831048824387, 31.496189650482194, 8905.819658637884, 8942.023818244288, 8936.126919266115, 193.54302095071944, 17.06616180619858, 12.179742613563121, 8904.093013251313, 8945.069122856761, 8939.299827081286, 0.9999979054658781, 0.9999976436593456, 0.9999983182509422, 60.00660144110276, 60.00712036000899, 60.00806325635048, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.3258, 4.578701, 2748.15, 798.4849, 3.441385, 2748.19, 587.6522, 9.330026, 5483.177, 778.736, 7.030669, 5475.168, 799.4081, 6.874529, 5495.668, 826.6985, 6.601512, 5456.957, 100.0, 100.0, 99.7775, 99.63178, 100.0, 99.28374
90315.91764000001, 285.3159292794215, 284.94648350642444, 284.8931050859796, 31.367443321201446, 31.54567178299296, 31.559790443030188, 8919.093660551545, 8957.251306070815, 8946.001498399135, 199.27520586883566, 14.84212034434313, 8.607333300827122, 8917.311165126543, 8955.182527165185, 8949.251581382416, 0.9999996298515352, 0.9999986114817121, 0.9999986578592757, 60.00878325801072, 60.00371381887473, 60.0093155937453, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5162, 4.52748, 2746.083, 792.1424, 3.467173, 2746.721, 593.9999, 9.247561, 5492.676, 785.0665, 6.987093, 5485.293, 793.1707, 6.925847, 5493.474, 820.3365, 6.672746, 5473.785, 99.94907, 99.96429, 99.94917, 99.81602, 99.96093, 99.60659
90318.34584000001, 285.3723508934949, 285.0256955459094, 284.90233203419547, 31.386675798425916, 31.57659955990659, 31.533068919198964, 8923.087766205414, 8951.67534994672, 8952.982813747978, 197.2499106824879, 16.164384398826314, 10.24651927351033, 8923.429421598976, 8958.189966369395, 8957.742158903373, 0.9999992321801416, 0.9999982578908088, 0.9999995940055814, 60.01127037195356, 60.01019723384444, 60.00901610099473, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5359, 4.527302, 2746.25, 792.1619, 3.467357, 2746.327, 593.9417, 9.247009, 5492.494, 785.0471, 6.986909, 5485.347, 793.1516, 6.925664, 5493.204, 820.1179, 6.677324, 5476.07, 99.94507, 99.94997, 99.95029, 99.81709, 99.95997, 99.64819
90320.71896000001, 285.40892166061764, 284.48405474878734, 284.9113462995887, 31.38337935205689, 31.53742320440334, 31.554614791163, 8917.51178154964, 8947.587191271828, 8954.704328075391, 185.06142182178428, 10.819039559295106, 25.23845017993517, 8923.873489143774, 8952.036261451281, 8949.887770146228, 0.9999991685436063, 0.9999984470623806, 0.9999981783127321, 60.010559512432586, 60.00842432940421, 60.008384433160096, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 612.8447, 4.471798, 2740.465, 785.9556, 3.49075, 2743.706, 600.0952, 9.162151, 5495.699, 790.057, 6.954733, 5489.398, 789.7754, 6.94904, 5491.665, 818.1894, 6.691607, 5476.241, 99.73661, 99.84037, 100.0, 99.90006, 99.92255, 99.6805
90323.16772000001, 285.24362621491497, 284.87375826395527, 284.7270658532816, 31.424412528626203, 31.574028289231805, 31.56136024891112, 8915.298968458417, 8964.155460506741, 8955.202428266552, 194.7447778101673, 18.757966155287477, 15.302864810368192, 8922.220449658354, 8963.648241318986, 8951.122112043135, 0.9999988118462938, 0.9999985821876979, 0.9999985730088031, 60.00920935521812, 60.0105622865916, 60.00786837121472, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5951, 4.52748, 2746.413, 792.2008, 3.467541, 2746.6, 593.9999, 9.247377, 5492.559, 790.4066, 6.942414, 5492.024, 793.1516, 6.925847, 5493.252, 814.1535, 6.737571, 5485.298, 99.94713, 99.95989, 99.94715, 99.94055, 99.96188, 99.81403
90325.62012, 285.09651758267506, 284.8671269117667, 284.7575848233202, 31.38726940514688, 31.558585500167183, 31.543833533558704, 8910.85392907208, 8955.9073480952, 8941.419259373397, 195.66881513379485, 10.78444802224351, 5.3391199226703066, 8925.520165392612, 8957.648858826773, 8943.096055218319, 0.9999993826406378, 0.9999993381032631, 0.999999865143672, 60.00936859778902, 60.00869002406217, 60.00800746043941, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 600.937, 4.576202, 2748.093, 798.4849, 3.44157, 2748.074, 587.691, 9.330026, 5483.222, 797.6302, 6.88983, 5495.297, 799.4272, 6.874529, 5495.671, 807.9108, 6.799099, 5492.462, 100.0, 100.0, 99.77629, 99.99806, 100.0, 99.94951
90328.03084, 285.20726196518814, 284.84211644276036, 284.74383004380684, 31.37234437577883, 31.566389778962787, 31.524776628831287, 8917.949740839997, 8946.792488248419, 8949.7205694885, 193.0998921139053, 13.982111840951802, 16.27086016129988, 8917.386941713097, 8951.945480827699, 8947.104613819738, 0.9999983103759197, 0.9999988469695313, 0.9999988119493747, 60.008547421143334, 60.03013422634776, 60.005169328756324, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5162, 4.527837, 2746.465, 792.2008, 3.467173, 2746.713, 593.9611, 9.247193, 5492.509, 791.3775, 6.940208, 5492.195, 793.1707, 6.925847, 5493.476, 814.2529, 6.738303, 5484.777, 99.95499, 99.964, 99.94717, 99.9416, 99.96089, 99.80662
90330.45904, 285.33844146954215, 284.98066143881414, 284.9320083627819, 31.345822432169314, 31.55596079928995, 31.53552108094317, 8912.677087498965, 8959.403144459968, 8943.909188883548, 197.18419138956324, 10.718495033350337, 6.453889649607618, 8911.135956769625, 8958.313749441213, 8942.450778788696, 0.999998987412119, 0.9999989096241458, 0.9999997437856493, 60.00332086332406, 60.00094125571545, 60.00777644644575, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6542, 4.527837, 2746.408, 792.2592, 3.466989, 2746.709, 593.9611, 9.247009, 5492.566, 791.3775, 6.93984, 5492.02, 793.1898, 6.925664, 5493.476, 814.233, 6.738486, 5483.992, 99.95291, 99.95779, 99.94928, 99.93947, 99.96491, 99.79638
90332.85904000001, 285.2330457645435, 284.94194694340666, 284.92093565618393, 31.39807033774999, 31.578617937713112, 31.572348276272596, 8931.001854229522, 8959.429933565227, 8948.135488835747, 193.37948909337229, 13.446312075616333, 16.112384907245996, 8917.466406510288, 8962.409081587868, 8959.528310587433, 0.9999993415115145, 0.9999979373383793, 0.9999988743851846, 60.00734138729224, 60.00689010913024, 60.00456382792536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 612.8644, 4.47162, 2740.466, 785.7999, 3.491118, 2743.37, 600.1923, 9.155893, 5495.63, 785.3383, 6.981026, 5487.229, 788.7263, 6.956893, 5490.634, 817.5333, 6.70644, 5482.168, 99.74672, 99.84235, 100.0, 99.85123, 99.9132, 99.74888
90335.19768000001, 285.34186749604476, 284.8990213293671, 284.9309899953907, 31.361221501452516, 31.569852416403748, 31.53682788797201, 8919.802073922812, 8954.20063530043, 8952.5065335881, 195.80324722290788, 13.719639677728082, 8.321574008381845, 8917.52747734741, 8959.028098617478, 8945.086659679282, 0.9999996484737277, 0.9999977228935552, 0.9999993664576429, 60.010486333349625, 60.008912289871546, 60.008108328627536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5162, 4.527837, 2746.078, 792.1813, 3.467173, 2746.882, 593.9611, 9.247009, 5492.565, 791.3581, 6.940208, 5492.417, 793.1707, 6.925664, 5493.368, 820.2968, 6.672746, 5473.674, 99.94698, 99.96023, 99.94823, 99.94256, 99.96387, 99.60459
90337.61616, 285.1844613278915, 284.97128793745253, 284.9037291907019, 31.355461304044617, 31.528242361897828, 31.523948098057183, 8913.14910086671, 8955.016726001671, 8949.830977127309, 195.05609861899256, 16.232626300972697, 14.502746703726643, 8912.655219409146, 8952.197126669349, 8949.267816978554, 0.999998450135314, 0.9999969176011424, 0.9999994693868177, 60.01020352041636, 60.00847667177853, 60.00923964348717, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 602.9479, 4.557106, 2747.774, 796.5977, 3.447095, 2748.324, 588.0016, 9.329289, 5483.112, 797.6108, 6.88983, 5495.466, 799.4272, 6.874712, 5495.56, 826.957, 6.599864, 5456.038, 99.99979, 100.0, 99.77972, 100.0, 100.0, 99.28366
90339.98768, 285.1721455530584, 284.9343001279493, 284.92313091230346, 31.391523936963818, 31.567824655790663, 31.53909183923218, 8908.535041850495, 8959.2519618918, 8957.004710063013, 194.84714939758499, 13.126511460813163, 6.664253541769995, 8920.715370003076, 8953.432025671405, 8952.768784811735, 0.9999997879264573, 0.999998599448018, 0.9999999214942349, 60.01107301297094, 60.009339168824454, 60.00922569479428, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5754, 4.527302, 2746.198, 792.1424, 3.467357, 2746.833, 593.9611, 9.247193, 5492.552, 791.3387, 6.940208, 5492.194, 793.1707, 6.925847, 5493.527, 820.4558, 6.671464, 5473.73, 99.94698, 99.9622, 99.94823, 99.94265, 99.96387, 99.60146
90342.33892000001, 285.5692133274057, 284.5905527974297, 284.9726378707647, 31.368491106509776, 31.569473870005844, 31.533410845155363, 8925.520949085778, 8944.233656878972, 8960.958463888355, 189.93161361578973, 9.43308331475373, 15.357774077098838, 8922.54340684248, 8948.475868123776, 8952.721685575758, 0.9999979109463253, 0.9999995072094058, 0.9999974968787273, 60.01342448624583, 60.01309606467904, 60.01316825201681, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.6148, 4.52748, 2746.241, 792.1619, 3.467173, 2746.663, 593.9417, 9.247561, 5492.552, 791.3387, 6.940392, 5492.136, 793.1707, 6.925847, 5493.474, 820.4161, 6.670732, 5473.386, 99.94683, 99.96006, 99.94811, 99.94255, 99.96488, 99.60045
90344.86176000001, 285.16882273091, 284.8529597983881, 284.79973352184044, 31.41316835866576, 31.597207494296786, 31.550363393125078, 8916.290490467874, 8961.486800717998, 8954.844295726216, 194.57595966721374, 13.580415113543268, 15.195315022128852, 8920.176413520978, 8954.98396521132, 8948.346263259102, 0.9999995592025288, 0.9999983838078771, 0.999998341916001, 60.01121180769475, 60.01156337905992, 60.01086254899694, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 612.9039, 4.471798, 2740.461, 785.9361, 3.491118, 2743.483, 600.2505, 9.156446, 5495.722, 785.0471, 6.987277, 5485.293, 786.857, 6.972051, 5488.723, 815.2072, 6.72402, 5481.486, 99.73872, 99.84644, 100.0, 99.81602, 99.87842, 99.7665
90347.26104000001, 285.15587067879306, 284.89613266579886, 284.82220796033425, 31.4069100353289, 31.569451284237672, 31.569330694370635, 8915.38396661775, 8955.336817776546, 8954.002418258808, 199.48159027110887, 15.596250975355673, 8.532294029258082, 8923.735002906946, 8955.11764378812, 8952.12327658945, 0.9999989873864877, 0.9999984656306451, 0.9999986437815431, 60.01214536894856, 60.01033513487131, 60.0144872331857, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.674, 4.528016, 2746.241, 792.1619, 3.467173, 2746.657, 593.9611, 9.247561, 5492.561, 788.3676, 6.965765, 5488.026, 793.1516, 6.925847, 5493.311, 815.4656, 6.726034, 5484.84, 99.94682, 99.96416, 99.94826, 99.88137, 99.96188, 99.80369
90349.63304, 284.9512857665495, 284.81386239866737, 284.75761446262646, 31.36656068149458, 31.528490264278553, 31.52434450567694, 8904.995312759936, 8951.125958664908, 8943.692568418412, 193.01123404970167, 8.885798113613873, 7.759816387214869, 8913.074488477092, 8949.934035715081, 8941.22676388236, 0.9999994186172559, 0.9999995841538049, 0.9999998826497746, 60.01765664312133, 60.012262728307654, 60.014993569562, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 604.6434, 4.548718, 2747.498, 795.5861, 3.453727, 2748.09, 589.4769, 9.312723, 5484.646, 778.9885, 7.029014, 5475.339, 799.4081, 6.874529, 5495.668, 807.7915, 6.798733, 5492.579, 99.9843, 100.0, 99.80424, 99.63898, 100.0, 99.9517
90351.99184, 285.07070126201603, 285.0049207162194, 284.9721093835779, 31.355832440092087, 31.529236299165568, 31.512669096065185, 8916.10907622369, 8952.1257287488, 8944.547609757376, 191.8968223918646, 16.171371187044315, 15.086933338720826, 8909.341761062078, 8956.385378356777, 8944.142672261247, 0.999999021057661, 0.9999982249265722, 0.9999990772935384, 60.017195466418, 60.015655649303945, 60.014144412733316, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 605.9839, 4.529087, 2746.135, 792.1813, 3.467541, 2746.95, 593.9611, 9.247377, 5492.561, 785.0859, 6.986909, 5485.465, 793.1898, 6.925847, 5493.201, 813.9944, 6.737021, 5484.491, 99.95319, 99.96023, 99.94822, 99.8171, 99.96494, 99.82131
90354.44744, 285.2439355431236, 284.97962065664575, 284.97388489183186, 31.36051756939884, 31.540853787311175, 31.54523936505092, 8898.962681766532, 8955.797418961565, 8943.39431199739, 190.55575354754387, 13.298940847837912, 10.663668765212606, 8915.047910513284, 8951.1613262896, 8942.382974529515, 0.9999984922032117, 0.9999983954805285, 0.9999994512682037, 60.01854079825805, 60.01235419676317, 60.01272096416379, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 800], 5500.0, [], 606.5754, 4.527123, 2746.307, 792.1619, 3.467541, 2746.211, 593.9611, 9.246825, 5492.449, 785.0859, 6.986725, 5485.236, 793.1898, 6.925481, 5493.476, 814.1535, 6.73812, 5485.295, 99.95291, 99.94575, 99.94837, 99.81818, 99.96188, 99.81286
