TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
90996.739, 285.00299944052165, 285.0226179483954, 285.14382678417746, 31.321287569590663, 31.49032372344464, 31.455335519490166, 8888.018697130869, 8943.56739492736, 8938.607700419056, 187.424235860517, 23.41289807947055, 17.67247591708019, 8900.6417690477, 8944.073584796972, 8942.798503223734, 0.9999983504335773, 0.9999940521017702, 0.9999972390061136, 60.02525593049309, 60.02284265587682, 60.02239263841529, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.7407, 4.481792, 2741.936, 790.6443, 3.472883, 2746.303, 825.9134, 6.610346, 5459.505, 613.6394, 8.927772, 5478.362, 594.946, 9.233328, 5493.346, 600.7683, 9.148164, 5495.677, 99.78214, 99.9491, 99.3447, 99.68989, 99.96255, 100.0
90999.14700000001, 284.983708568534, 284.9379555275387, 285.1480359543089, 31.337381465171855, 31.554655507150116, 31.503373692002675, 8899.677699910404, 8962.240565630607, 8958.667896110144, 187.39767381557385, 35.07476096707023, 13.174778956983346, 8891.367662094417, 8962.420703180085, 8959.012217366604, 0.9999988116350624, 0.9999917784121336, 0.99999917318157, 60.01744321441353, 60.01821548892188, 60.017759165093445, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3728, 4.537653, 2746.788, 797.0063, 3.448016, 2747.941, 819.4881, 6.681767, 5475.917, 607.6003, 9.036251, 5490.613, 601.0881, 9.142562, 5495.574, 594.3865, 9.241372, 5492.881, 99.97664, 100.0, 99.64756, 99.90985, 100.0, 99.95396
91001.58884000001, 285.0861794527504, 284.96302274446947, 285.1566706238871, 31.336323195760798, 31.512468308527808, 31.473019267698373, 8889.913197295156, 8947.060227993075, 8943.903018019184, 192.02123067749142, 33.127370723423155, 20.7397987007148, 8894.527421862394, 8943.315156144088, 8935.622583015369, 0.9999958878363953, 0.9999930423936494, 0.999997031547275, 60.01939167298859, 60.01614008050833, 60.023204488490585, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3925, 4.537296, 2746.95, 796.9869, 3.447832, 2747.829, 819.5657, 6.682135, 5476.368, 606.8624, 9.054453, 5492.459, 603.2435, 9.101289, 5494.091, 591.6031, 9.293561, 5486.89, 99.97057, 100.0, 99.65361, 99.94641, 99.98217, 99.86322
91003.95904, 285.20081291751654, 284.9977666867742, 285.0734463467471, 31.32323509923865, 31.516282627467223, 31.485257791869543, 8890.271427416628, 8960.096419927755, 8960.009416227493, 187.62542009625486, 38.564277422435225, 19.03189605000898, 8903.462931097798, 8954.038795656308, 8949.498185670504, 0.9999970010785364, 0.9999915103756943, 0.9999964728941412, 60.024625466951036, 60.0224724945374, 60.025717591441605, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.7738, 4.57763, 2748.249, 801.0142, 3.430886, 2748.212, 816.751, 6.707905, 5479.157, 606.1245, 9.061256, 5491.156, 601.3552, 9.138362, 5495.523, 593.7105, 9.250527, 5492.441, 100.0, 100.0, 99.72971, 99.93954, 100.0, 99.94609
91006.41444000001, 285.2373476022435, 285.063749913221, 285.12747473606476, 31.29853504537636, 31.527649154951543, 31.474046593823815, 8892.837005212115, 8941.223087990043, 8943.721332150435, 190.82693665346505, 29.88971295017768, 20.35656339452862, 8899.108553352093, 8950.279688796976, 8946.992627679798, 0.9999966855618437, 0.9999932722347791, 0.9999972194592076, 60.025339698909896, 60.02420891363329, 60.028568851620705, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3334, 4.53801, 2746.782, 796.9674, 3.447648, 2748.219, 819.3716, 6.683424, 5476.199, 607.6003, 9.036618, 5490.515, 601.1263, 9.142197, 5495.458, 588.1239, 9.323959, 5484.033, 99.96652, 100.0, 99.64639, 99.91304, 100.0, 99.79308
91008.82368, 285.13883963331205, 285.10707530297697, 285.09591476285914, 31.228166978476306, 31.454792114966125, 31.4435251711301, 8884.81455691387, 8929.767812952601, 8926.053160725338, 191.7798614092585, 31.366446508463014, 24.004189628550535, 8880.931822976268, 8929.31921466829, 8931.91196168464, 0.9999970175559286, 0.9999930059826686, 0.9999970846283965, 60.0261559433545, 60.02409434468585, 60.02470142765376, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.6815, 4.481614, 2741.668, 790.6833, 3.473067, 2746.123, 825.894, 6.610162, 5459.28, 613.6394, 8.927403, 5478.311, 594.946, 9.233328, 5493.352, 581.7817, 9.40032, 5469.177, 99.77833, 99.92841, 99.34265, 99.68799, 99.96265, 99.52163
91011.25200000001, 285.2742588115488, 285.0840836014883, 285.1909714386564, 31.32046210542775, 31.508491660132876, 31.484368246186623, 8896.425908094716, 8947.789305958, 8949.33702311154, 195.24677655853742, 33.31213587466618, 26.901996855507605, 8896.717868989752, 8944.919457795142, 8942.311404060349, 0.999996246990302, 0.9999940296166059, 0.9999974643414211, 60.0319081232429, 60.03233969361898, 60.02938855879045, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.2939, 4.53801, 2746.726, 796.9869, 3.447832, 2748.106, 819.3328, 6.682503, 5475.919, 607.5809, 9.036802, 5490.515, 601.1072, 9.142197, 5495.459, 588.104, 9.323959, 5483.913, 99.96448, 100.0, 99.6465, 99.90888, 100.0, 99.79089
91013.67488, 285.062798457877, 284.9889474030646, 284.9900757918874, 31.30191523284121, 31.476033655809804, 31.49273658639045, 8893.906648459131, 8949.33209071837, 8934.685891739813, 196.400902448961, 31.076983717008716, 15.131600591235838, 8894.83930429783, 8947.203188516522, 8947.474903977973, 0.999996235072639, 0.9999947919045936, 0.9999971766396039, 60.0299443485849, 60.0324639940054, 60.03193768880891, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.7209, 4.481792, 2741.778, 797.0063, 3.447832, 2747.936, 819.5075, 6.681398, 5475.473, 607.5614, 9.039376, 5491.263, 602.3089, 9.116264, 5494.874, 590.2512, 9.290998, 5489.884, 99.79224, 100.0, 99.63731, 99.91336, 99.99382, 99.88958
91016.15424, 285.2374314557379, 285.0795116939674, 285.16629497237057, 31.32153973609779, 31.554373596738113, 31.481177624385808, 8890.737762261024, 8946.572581215774, 8941.83231761116, 195.24455641385748, 30.19015872341879, 24.96817227522206, 8898.219356517815, 8938.926247140802, 8940.464397749261, 0.9999946322522454, 0.9999947105817688, 0.9999976196143431, 60.03304266839507, 60.030779441402096, 60.02993362991141, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 617.7339, 4.424148, 2734.918, 801.9285, 3.428676, 2748.181, 816.1492, 6.71085, 5480.332, 605.5031, 9.071736, 5491.984, 601.584, 9.134344, 5495.493, 588.0841, 9.324142, 5483.805, 99.4999, 100.0, 99.74189, 99.94421, 99.9992, 99.78894
91018.57176, 285.0671174173684, 284.9539394301134, 285.17316205601315, 31.30195153611164, 31.523241645176203, 31.51444893355636, 8903.919664190333, 8950.421997042184, 8950.409449287306, 190.16904782008402, 23.35102199143512, 24.55804685499197, 8906.491380577741, 8940.811152344831, 8946.38624431638, 0.9999952689907612, 0.9999954393208219, 0.999997769955374, 60.034736051871576, 60.03350401478645, 60.03062898830868, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.6815, 4.481792, 2741.997, 797.0063, 3.447832, 2748.052, 819.4298, 6.682503, 5475.974, 607.5809, 9.036802, 5490.455, 601.1072, 9.14238, 5495.615, 594.3467, 9.241372, 5492.935, 99.79239, 100.0, 99.64749, 99.90994, 100.0, 99.95287
91020.96876, 285.29777831487115, 284.94162493726185, 285.0971066529136, 31.295166620334193, 31.488945593744916, 31.45819744760752, 8890.941528693515, 8936.038728391544, 8943.425203942412, 186.99051539637549, 27.775116351879944, 19.750142097580465, 8887.537412537322, 8941.229675460427, 8934.639183922101, 0.9999972325098508, 0.9999967810663211, 0.9999969820127688, 60.02968671274127, 60.03135382497688, 60.03396427153379, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.2545, 4.537296, 2747.06, 790.7416, 3.473251, 2745.965, 825.894, 6.610346, 5459.336, 613.62, 8.927772, 5478.531, 594.9269, 9.233328, 5493.286, 600.7286, 9.147981, 5495.551, 99.97664, 99.94867, 99.34368, 99.69296, 99.96359, 100.0
91023.36956, 285.07315580177476, 284.93572986117374, 285.1474076580141, 31.325269873408715, 31.522701070472348, 31.499408710697622, 8908.908146163063, 8950.140889562317, 8948.796916143092, 187.64406511638344, 23.712412474196753, 23.054253007815532, 8896.062517057619, 8942.637626569265, 8941.24829953457, 0.9999968479405306, 0.999996751573675, 0.9999973260838366, 60.03125196526193, 60.03037028742185, 60.03050045094423, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.6815, 4.482328, 2741.721, 797.0258, 3.447648, 2747.995, 819.3716, 6.683239, 5476.031, 607.5614, 9.036435, 5490.552, 601.1072, 9.142197, 5495.522, 594.3865, 9.241189, 5492.88, 99.78632, 100.0, 99.64443, 99.91171, 99.99996, 99.95409
91025.80236, 285.16878310160786, 284.9858278465164, 285.1418569783718, 31.319608729451563, 31.51952008719819, 31.50062308376415, 8892.523577216127, 8942.240579699923, 8944.693046622626, 188.58262475780793, 29.303086252379217, 21.759240240850886, 8891.995519439179, 8948.327624875099, 8948.996298366403, 0.9999965035690676, 0.9999950914149504, 0.9999970849504565, 60.030385347557846, 60.03340456521637, 60.036156126170404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3137, 4.537296, 2747.003, 796.9869, 3.447832, 2747.936, 819.4104, 6.682687, 5475.805, 607.5614, 9.036618, 5490.5, 601.3933, 9.128865, 5495.009, 593.2731, 9.259134, 5491.438, 99.97455, 100.0, 99.64243, 99.91304, 99.99581, 99.92782
91028.18448000001, 285.0848317631475, 284.94315373525944, 284.93508091439594, 31.35533562833101, 31.53934552432096, 31.523285478984047, 8899.651880815976, 8948.743422220688, 8949.356293355955, 190.5507905468794, 31.26095926832363, 19.845500536236614, 8905.726501223722, 8955.694191835222, 8955.997151895213, 0.9999943474716185, 0.9999954208787778, 0.9999961163581282, 60.02605578873183, 60.02221896090905, 60.025334719233356, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.1035, 4.586196, 2748.235, 802.4733, 3.424255, 2748.194, 815.1204, 6.720422, 5482.392, 604.5321, 9.087916, 5492.907, 603.1863, 9.118456, 5495.229, 593.2731, 9.25712, 5491.642, 100.0, 100.0, 99.78058, 99.96194, 99.99606, 99.93263
91030.57428, 285.1820092509714, 284.89172595385736, 285.0619725559326, 31.323957422881076, 31.515341913959457, 31.515400482421985, 8902.98858090533, 8951.590443364765, 8940.957335846984, 192.06498425900463, 31.703184344127294, 24.268366875915945, 8903.145624071354, 8953.651083587976, 8949.24643239632, 0.9999957193830408, 0.9999936930014858, 0.9999965096018294, 60.021291048610614, 60.02198171773546, 60.02116915071566, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3334, 4.53801, 2746.782, 796.9869, 3.448016, 2747.933, 819.4687, 6.681951, 5476.033, 607.6003, 9.036618, 5490.62, 601.0881, 9.142015, 5495.458, 588.104, 9.324509, 5483.918, 99.96652, 100.0, 99.64756, 99.91198, 100.0, 99.79416
91032.99588, 285.0910541240123, 284.83302314552424, 285.052308552562, 31.28084832142218, 31.46630152729822, 31.443898836191924, 8874.958965275522, 8930.674068152362, 8932.69167308579, 193.2387787080088, 28.747439665325146, 24.86342392645645, 8879.616822747486, 8927.592755739877, 8933.005679949814, 0.9999961847880082, 0.9999941082998219, 0.9999967095000761, 60.02063924140794, 60.02211413159285, 60.020298373957125, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.7209, 4.481971, 2741.716, 790.7027, 3.472883, 2746.188, 825.9134, 6.610162, 5459.451, 613.6394, 8.927588, 5478.14, 594.9269, 9.233328, 5493.344, 581.8016, 9.400137, 5469.176, 99.79032, 99.93252, 99.34577, 99.69108, 99.9616, 99.52374
91035.406, 285.0975107724568, 284.9621054904525, 285.07237709964414, 31.35295234221243, 31.5271921155372, 31.515037168960223, 8900.598201639537, 8946.259707032978, 8945.591654998572, 190.81531919298607, 31.315231919644248, 24.512253282282472, 8895.048349341316, 8947.61746170718, 8942.426403727777, 0.9999972122355419, 0.9999950554816491, 0.9999964940688489, 60.0174860471194, 60.02238874699609, 60.0167656412692, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3925, 4.536939, 2746.782, 797.0452, 3.447832, 2747.994, 819.5657, 6.681951, 5475.756, 607.5614, 9.036802, 5490.462, 601.1072, 9.142015, 5495.4, 588.1437, 9.324142, 5483.914, 99.96653, 100.0, 99.64247, 99.91007, 100.0, 99.79091
91037.79504000001, 285.13944236237955, 284.96117728983444, 285.00914257844784, 31.357463692892935, 31.537167675294935, 31.51166113085318, 8899.323197173098, 8942.770375805867, 8945.766114288366, 190.74910969129792, 31.269963135158378, 24.509388982965902, 8900.607108195918, 8947.001344510752, 8945.609021940743, 0.9999958582979689, 0.9999935287722853, 0.9999957379520454, 60.02252587684947, 60.01873367268435, 60.02244287622022, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4122, 4.537296, 2747.007, 796.9869, 3.448016, 2747.829, 819.5851, 6.681582, 5475.748, 607.5614, 9.036435, 5490.508, 601.1072, 9.142197, 5495.483, 588.1239, 9.320113, 5485.158, 99.96863, 100.0, 99.64652, 99.91102, 100.0, 99.81355
91040.2394, 285.16112922570085, 285.01368148489894, 285.04146234172015, 31.327063953953214, 31.527132860011758, 31.50559414565184, 8900.921398441413, 8951.84879572876, 8944.485449503278, 192.9801844767967, 31.3241505984347, 26.488743126622467, 8902.431774960094, 8952.641317959364, 8949.424808576023, 0.9999964867110744, 0.9999937847899179, 0.9999964497009235, 60.02049816124325, 60.0222513820418, 60.01937710258991, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.1232, 4.587445, 2747.974, 803.2321, 3.420755, 2747.826, 813.8004, 6.741222, 5485.678, 602.5126, 9.10998, 5494.767, 604.5597, 9.094714, 5494.601, 590.2711, 9.296674, 5485.548, 100.0, 100.0, 99.82302, 99.98904, 99.97711, 99.83807
91042.66036000001, 285.0626721991128, 284.9996337888272, 285.0364402764345, 31.334630352595532, 31.542257739105228, 31.513613364795123, 8907.955767841175, 8947.553351644536, 8946.700506570858, 193.57558385800348, 28.50611919861285, 25.026715947497905, 8900.05235091022, 8947.774262681447, 8950.726132837699, 0.9999970037825274, 0.9999960229134173, 0.9999960575704807, 60.02570193856358, 60.02504031513585, 60.02625943357634, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3334, 4.537296, 2746.945, 796.9869, 3.448016, 2748.052, 819.5269, 6.682135, 5475.921, 607.6003, 9.036251, 5490.625, 601.1072, 9.142197, 5495.573, 594.0087, 9.244302, 5492.733, 99.97245, 100.0, 99.64347, 99.91104, 100.0, 99.95038
91045.05492000001, 285.24153533198165, 284.9890084405814, 284.96381068098304, 31.30306142187617, 31.495887757566482, 31.46536453355971, 8885.916231989546, 8938.224766416584, 8937.223307072001, 189.96773091499244, 25.459179501456674, 21.69665070436031, 8895.285601414367, 8945.75851773227, 8935.91992682547, 0.9999961841369994, 0.9999947026385313, 0.9999965410130277, 60.02345090902456, 60.02369899504809, 60.02451368313545, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 610.3409, 4.494107, 2741.949, 790.8973, 3.473067, 2745.957, 825.8746, 6.61053, 5459.503, 613.6589, 8.927956, 5478.316, 594.9269, 9.234058, 5493.46, 600.7286, 9.148347, 5495.376, 99.81122, 99.93871, 99.34672, 99.69096, 99.96339, 99.99949
91047.45536, 285.0300899482427, 285.02525689493496, 284.9641251321027, 31.341746919470552, 31.54711254761634, 31.510924667277852, 8899.472278832593, 8950.058069538283, 8951.960816417388, 188.91098866727543, 28.459551114558508, 19.867261373254223, 8909.083484137936, 8953.014257107525, 8944.609468845309, 0.9999974737686647, 0.9999955913730514, 0.9999979400362851, 60.0263807509969, 60.02499255487283, 60.023656593271284, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3334, 4.537117, 2746.672, 797.0063, 3.448016, 2747.995, 819.4298, 6.682503, 5475.699, 607.5809, 9.036618, 5490.567, 601.1072, 9.142927, 5495.458, 594.3666, 9.241555, 5492.813, 99.96253, 100.0, 99.64958, 99.911, 99.99977, 99.95285
91049.90136, 285.0413270400058, 284.9233979126145, 284.94892696721433, 31.333519288070946, 31.546369472041174, 31.539678211830843, 8901.63305629857, 8949.936378402957, 8938.815056143332, 189.93043730292538, 24.394448103083107, 19.520467881072364, 8898.06212147852, 8944.932401993285, 8936.8658596021, 0.9999979773308926, 0.9999967800518972, 0.9999960705834879, 60.02272580763252, 60.02079460969084, 60.017173185189144, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3137, 4.537653, 2746.84, 797.0063, 3.447648, 2748.106, 819.5269, 6.681767, 5475.639, 607.5614, 9.036251, 5490.507, 601.1263, 9.142197, 5495.34, 594.4262, 9.241189, 5492.875, 99.97262, 100.0, 99.64339, 99.9109, 100.0, 99.95397
91052.28860000001, 284.92064706439965, 284.7603179562703, 284.9248228807092, 31.33573210484162, 31.53457127329421, 31.514556073249093, 8906.419459554781, 8949.783185392002, 8945.036358953801, 195.71486502064818, 31.312936367530256, 20.545426035532955, 8900.466491412066, 8954.119224229396, 8950.61572328553, 0.9999970288530656, 0.9999930708440435, 0.999997024647765, 60.02045935564201, 60.02529377873026, 60.02166069525786, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.1232, 4.587089, 2748.027, 803.2321, 3.420939, 2747.889, 813.2763, 6.746377, 5487.463, 601.5805, 9.134986, 5495.127, 605.4944, 9.071338, 5493.81, 590.8874, 9.280193, 5490.026, 100.0, 100.0, 99.85551, 99.99643, 99.96299, 99.8934
91054.69108, 285.1277639212429, 284.8314038570878, 284.8898342433122, 31.33225610659719, 31.52714411842837, 31.505232279919724, 8905.458674966452, 8943.90941154283, 8945.520927549347, 193.6237557578629, 30.137150137875324, 22.426661700220393, 8900.939480851019, 8956.737501302554, 8947.420876263739, 0.9999968868903335, 0.999992816484402, 0.9999967509559672, 60.02437576770623, 60.02402400020106, 60.02196391219582, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4319, 4.537831, 2747.002, 796.9674, 3.447832, 2748.0, 819.5269, 6.681582, 5476.09, 607.5809, 9.036802, 5490.514, 601.1263, 9.14238, 5495.516, 588.1636, 9.323776, 5483.92, 99.97453, 100.0, 99.64136, 99.91102, 100.0, 99.79115
91057.08148000001, 285.107917431118, 284.9145744189635, 284.8895665085653, 31.23699118690954, 31.470367387235374, 31.43830522450195, 8886.107242182212, 8932.886111001973, 8926.550418684916, 191.97891449704264, 26.661652359925483, 22.412634858353158, 8880.757503401068, 8931.340416877105, 8927.56024533271, 0.9999963775566659, 0.9999945707023923, 0.9999970313727917, 60.02098145266013, 60.017100243609114, 60.01967491528753, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 609.02, 4.506599, 2744.222, 792.1424, 3.469752, 2745.975, 825.3699, 6.616421, 5460.068, 613.62, 8.927036, 5478.315, 594.946, 9.233328, 5493.401, 581.8016, 9.399954, 5469.118, 99.87335, 99.97004, 99.35699, 99.68811, 99.96252, 99.52067
91059.47864, 285.0539385298841, 285.0106811529646, 284.90710812609206, 31.31113502531131, 31.5358438576334, 31.514380632344064, 8905.149603741582, 8941.954561484858, 8935.403240735288, 195.97688568713056, 31.9565727851799, 20.410371327051053, 8900.112926150905, 8948.595084228828, 8935.804452346854, 0.9999972194919856, 0.9999927380843239, 0.9999972399155072, 60.02036931487526, 60.01921340549206, 60.02086569467839, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.2939, 4.537831, 2746.84, 797.0063, 3.447648, 2747.941, 819.4881, 6.683055, 5475.979, 607.6197, 9.036251, 5490.737, 601.1453, 9.142197, 5495.408, 588.1437, 9.324142, 5484.038, 99.96862, 100.0, 99.64946, 99.91092, 100.0, 99.79199
91061.8646, 285.0198184701835, 284.9593705780686, 284.87967812286166, 31.346725278916466, 31.526868895781995, 31.53410730279501, 8906.63176278054, 8952.242297059802, 8943.785237647791, 196.77705743571732, 28.46308243862495, 22.485846406381597, 8914.285892870479, 8950.839419064316, 8951.419399667462, 0.9999973732256626, 0.9999933794836777, 0.9999978950755697, 60.0223159506778, 60.028371337264936, 60.02432594712492, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4319, 4.537831, 2747.003, 797.0063, 3.4482, 2747.936, 819.4881, 6.682319, 5476.203, 607.6003, 9.036251, 5490.567, 601.1072, 9.142745, 5495.466, 588.1636, 9.323776, 5483.979, 99.96269, 100.0, 99.64441, 99.91199, 100.0, 99.79199
91064.26844000001, 285.05351427498454, 284.94398982143434, 284.9988320979231, 31.34770680361085, 31.502967016381916, 31.488132375656974, 8889.027774943275, 8951.627824720581, 8938.742383092216, 196.033319225176, 31.246480340434573, 21.387248768782456, 8893.011056204832, 8944.83300686029, 8937.715159386224, 0.99999737600443, 0.999992189644339, 0.9999975351534134, 60.02164819389641, 60.02100143635971, 60.02709278636232, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.1429, 4.586731, 2748.132, 803.2515, 3.421124, 2747.998, 813.218, 6.746377, 5486.951, 601.3087, 9.138662, 5495.601, 607.4781, 9.039013, 5491.142, 594.1876, 9.247415, 5491.583, 100.0, 100.0, 99.84724, 100.0, 99.91212, 99.93462
91066.68204000001, 284.9180504280965, 285.0011116809245, 285.0015459520674, 31.352042602543698, 31.54178686614589, 31.528459354570806, 8904.484834992607, 8950.359435829898, 8954.322793754114, 197.23782217684294, 29.681079792359924, 16.6216099581211, 8901.779992879727, 8954.096659858687, 8949.294571627786, 0.9999972365941927, 0.9999943989194511, 0.9999961316961561, 60.030077701633566, 60.02691453135026, 60.0258823980238, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4517, 4.537296, 2746.892, 797.0063, 3.447464, 2748.108, 819.4881, 6.681951, 5475.696, 607.6003, 9.036251, 5490.402, 601.1072, 9.141831, 5495.516, 592.8755, 9.261881, 5491.46, 99.97245, 100.0, 99.64545, 99.90899, 100.0, 99.93399
91069.1272, 285.0954657831968, 284.89726132180874, 284.8867810881857, 31.318539082767195, 31.499624709891, 31.4889256901557, 8886.951860022458, 8934.684265827143, 8930.121164558903, 192.02688211697705, 30.364960113744814, 17.868148646554346, 8893.324826724227, 8944.124918103273, 8935.120244008078, 0.9999972110976683, 0.9999946049976585, 0.9999974701277343, 60.028014004979944, 60.02729141609018, 60.028664231062955, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 606.95, 4.524268, 2745.265, 793.7183, 3.461278, 2746.956, 823.1957, 6.633724, 5464.39, 612.8821, 8.931816, 5478.362, 595.0032, 9.232414, 5493.293, 600.7286, 9.148164, 5495.671, 99.93603, 99.97284, 99.43563, 99.70041, 99.96476, 100.0
91071.49952000001, 284.9781305053653, 284.9144243961218, 284.88541297243546, 31.354392581053997, 31.531797938316494, 31.51574240148689, 8901.799859743309, 8952.803007396435, 8937.74394831417, 189.0091031572938, 24.406201186057388, 19.39209621975715, 8904.724481365287, 8950.16761478446, 8944.260184968021, 0.9999983357603061, 0.999995611117051, 0.9999968900898542, 60.026728068440875, 60.026813840268645, 60.024107338338446, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.9445, 4.535511, 2747.002, 796.9869, 3.448016, 2748.054, 819.5657, 6.681398, 5475.809, 607.5614, 9.036986, 5490.515, 601.1072, 9.142015, 5495.517, 594.3666, 9.241372, 5492.881, 99.96032, 100.0, 99.63932, 99.91104, 100.0, 99.95409
91073.85448000001, 284.9465843136531, 284.8183781994776, 284.8989457113268, 31.3389535392605, 31.561052336399612, 31.50725246284533, 8898.748527407775, 8943.951261527542, 8939.83677311859, 186.8668457861868, 26.385004631751144, 18.51636399514814, 8902.768949545862, 8950.633088990728, 8946.303278194286, 0.9999987727247223, 0.9999964329883604, 0.9999983657966309, 60.0237831293931, 60.02380461266918, 60.02100311242603, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.6618, 4.481435, 2741.831, 797.0063, 3.447832, 2748.049, 819.4298, 6.682135, 5475.586, 607.5809, 9.036802, 5490.567, 601.069, 9.14238, 5495.348, 594.3865, 9.241189, 5492.813, 99.78026, 100.0, 99.64441, 99.91199, 100.0, 99.95285
91076.25104, 284.8547569404006, 284.77198363689104, 284.7646533588426, 31.3364964380396, 31.539814236809892, 31.506820808768584, 8895.1524202562, 8943.617487347, 8933.325545921945, 195.76360478169147, 31.60769853687316, 20.278591120662895, 8891.745675818198, 8947.975786220473, 8937.716345886918, 0.9999970947589873, 0.9999935703165633, 0.9999974437444283, 60.026007488402826, 60.025804537778065, 60.025052073784906, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 618.0297, 4.421292, 2732.491, 803.2515, 3.420939, 2747.885, 813.1792, 6.746377, 5487.006, 601.3281, 9.139215, 5495.313, 607.459, 9.038648, 5490.683, 588.1636, 9.323959, 5484.046, 99.44471, 100.0, 99.84009, 99.99835, 99.91409, 99.79332
91078.63248, 284.91791988772945, 284.83962877465524, 284.81489695581956, 31.353991501129826, 31.531408897430527, 31.52506281693694, 8900.12761540954, 8950.844745363402, 8935.21458406488, 193.76414562762739, 29.941433287505674, 21.5227417657934, 8898.705871633743, 8951.149045109498, 8946.299400410786, 0.9999974019942979, 0.9999956045669908, 0.999997161429986, 60.01798536917784, 60.01762487053314, 60.01790872138406, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.7407, 4.482506, 2741.994, 796.9869, 3.447832, 2747.946, 819.624, 6.681582, 5475.751, 607.5809, 9.036802, 5490.515, 601.069, 9.142562, 5495.513, 593.1538, 9.256205, 5489.474, 99.78632, 100.0, 99.64652, 99.91187, 100.0, 99.9318
91081.05712000001, 285.00839180888914, 284.8343706203239, 284.77902730164163, 31.26502524605651, 31.508927391525376, 31.463881834873234, 8883.307670474565, 8936.17084232377, 8924.221314330414, 189.49950450268807, 34.06928113691674, 25.472498081785034, 8882.172858126754, 8928.004273861487, 8922.846679721431, 0.9999977602155363, 0.9999949430265622, 0.9999965960720065, 60.02278475393195, 60.02197069397985, 60.022079286241315, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.8195, 4.482863, 2741.998, 796.4226, 3.451516, 2747.477, 821.1769, 6.663911, 5469.936, 610.3965, 8.979437, 5483.75, 596.7009, 9.215612, 5493.891, 582.4379, 9.39739, 5469.365, 99.78218, 100.0, 99.54972, 99.78793, 99.97924, 99.52617
91083.42732, 284.790419063519, 284.82383352888087, 284.83974699638327, 31.33726480393466, 31.552393026816652, 31.508389408799356, 8896.60638021873, 8938.23064243978, 8939.199417095297, 201.25034581287127, 29.434078708409288, 21.763844143720917, 8894.705567179908, 8950.054207701376, 8937.203052276142, 0.9999980224395852, 0.999993746880816, 0.9999973392533592, 60.017847796108775, 60.02221822808222, 60.02078207412134, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 608.5074, 4.510883, 2744.107, 794.8467, 3.454095, 2747.775, 820.5751, 6.669986, 5475.08, 607.6391, 9.036251, 5490.403, 601.1453, 9.141649, 5495.466, 588.1239, 9.324326, 5483.919, 99.88579, 100.0, 99.62108, 99.909, 100.0, 99.79418
91085.78204, 284.8476487571416, 284.77565207076447, 284.78585931921265, 31.354059210727275, 31.547324847660107, 31.522266252732475, 8898.649222912385, 8944.740582621658, 8944.681953748568, 196.09061130423873, 31.636421877477915, 20.427992625509432, 8902.513923596363, 8949.083551725505, 8945.811418371684, 0.9999966012244792, 0.9999924266777099, 0.9999976521891266, 60.023621110646054, 60.02353028913581, 60.022862160869, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3137, 4.537474, 2747.055, 796.9869, 3.447832, 2747.942, 819.5463, 6.682871, 5475.974, 607.5809, 9.036618, 5490.62, 601.1072, 9.142562, 5495.519, 588.1437, 9.324326, 5484.098, 99.96671, 100.0, 99.64841, 99.91208, 100.0, 99.79015
91088.29548, 284.84917735643404, 284.9305834306226, 284.8688673202081, 31.344768312709697, 31.537544766756053, 31.508046047897295, 8898.231819198942, 8949.480276743256, 8939.86915465173, 195.14687666166492, 32.06754470801047, 19.293072200845927, 8892.948314406858, 8940.910663043243, 8943.432033436373, 0.9999972757709767, 0.9999938162215797, 0.9999977381537669, 60.024633448842565, 60.023485219109226, 60.027808962831244, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.0444, 4.586731, 2747.917, 803.2321, 3.420939, 2748.108, 813.2374, 6.747113, 5487.012, 601.3281, 9.138846, 5495.542, 607.44, 9.039196, 5490.741, 594.3865, 9.241372, 5492.753, 100.0, 100.0, 99.84729, 100.0, 99.91228, 99.95176
91090.66688, 284.96110098548473, 284.84249500996333, 284.67075393282647, 31.338394165748586, 31.568398769519057, 31.546140996661, 8897.870968720817, 8950.099794258562, 8942.346836228795, 194.6668633472318, 32.299316723188895, 20.06028973575212, 8905.104019408924, 8949.979099929977, 8946.68247182764, 0.9999975772534783, 0.999993544068768, 0.9999972926817042, 60.02930995586573, 60.027999203012655, 60.025105590263486, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3925, 4.536939, 2746.84, 796.9869, 3.448016, 2748.165, 819.5075, 6.681767, 5475.755, 607.5809, 9.036802, 5490.574, 601.1453, 9.141831, 5495.581, 588.6606, 9.313155, 5487.146, 99.96863, 100.0, 99.64245, 99.90993, 100.0, 99.83966
91093.06356000001, 284.7995505889283, 284.8341184024546, 284.86091904365327, 31.33980466252295, 31.502573319750837, 31.48831947645189, 8889.3207942413, 8940.025333776017, 8932.730448240882, 190.25867661933944, 33.47134351063596, 13.671185247855647, 8884.950548431849, 8946.759382346525, 8935.798043092942, 0.9999978570691584, 0.9999948908481834, 0.9999977999460562, 60.03066370621289, 60.03196587232112, 60.02964768370303, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4122, 4.537296, 2746.787, 796.9674, 3.447832, 2748.054, 819.4104, 6.681951, 5475.249, 608.5129, 9.014187, 5487.48, 598.6465, 9.188219, 5495.017, 597.7662, 9.185886, 5495.699, 99.96671, 100.0, 99.63324, 99.87603, 99.99591, 100.0
91095.48096, 284.9615341127986, 284.75560531256883, 284.7306284557252, 31.37740518652121, 31.55460494508307, 31.526759231436806, 8906.245637713115, 8954.875990999162, 8942.265970038014, 190.2515221727473, 27.104841971607584, 18.456606201017166, 8904.984437809087, 8958.637079287964, 8940.542620314423, 0.9999975015291723, 0.9999943896648547, 0.9999982776689599, 60.02747400455035, 60.02517730026507, 60.02605531627187, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 610.6564, 4.497676, 2743.999, 793.66, 3.46091, 2747.561, 822.5163, 6.653419, 5472.393, 608.4935, 9.02669, 5490.158, 601.0118, 9.142562, 5495.507, 594.5256, 9.239541, 5493.015, 99.84667, 99.99082, 99.55988, 99.89369, 100.0, 99.95653
91097.88736000001, 284.7263821661351, 284.7910229318223, 284.83122144674724, 31.371604427930574, 31.56081049712415, 31.532479871841595, 8908.700594436723, 8945.552797255421, 8943.604286088877, 193.85576109402655, 24.48263248778403, 15.953696904074604, 8905.493135204371, 8951.34482609992, 8936.551291488344, 0.99999853519595, 0.9999969818019505, 0.9999979908441305, 60.03048966959072, 60.0281517442357, 60.02625268593377, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.2939, 4.537117, 2747.002, 797.0063, 3.447832, 2747.826, 819.5075, 6.682135, 5475.642, 607.542, 9.03717, 5490.567, 601.1263, 9.141831, 5495.581, 594.4461, 9.240457, 5492.941, 99.97071, 100.0, 99.64039, 99.91388, 100.0, 99.9553
91100.28876000001, 284.8181951780897, 284.7339945741783, 284.73079284380736, 31.343852145674173, 31.51474305972322, 31.518118398942892, 8896.73868841845, 8945.498147447497, 8935.424516729021, 194.99613802465637, 32.25147134071085, 21.089554576958562, 8904.749586438018, 8947.214811832953, 8941.426588901315, 0.9999977657674747, 0.9999942412297351, 0.9999975249068866, 60.02552445324991, 60.02570946465048, 60.02804056930342, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.1824, 4.586731, 2748.075, 803.2321, 3.421308, 2747.826, 813.2374, 6.748033, 5486.392, 601.3087, 9.139399, 5495.602, 607.459, 9.038648, 5490.743, 588.1636, 9.324326, 5483.986, 100.0, 100.0, 99.836, 100.0, 99.91332, 99.79418
91102.69564, 284.6549555478642, 284.60500258407285, 284.64102785117876, 31.35686715537378, 31.55910771146543, 31.539964505673346, 8908.963076429762, 8956.9207593002, 8947.737439535456, 196.6233966041848, 24.539618608774617, 17.558551185276883, 8899.497235159342, 8959.937097795126, 8948.730186586665, 0.9999976243679481, 0.9999954096988174, 0.9999971425312125, 60.0300412712792, 60.02347930310664, 60.02948951717445, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4517, 4.537117, 2746.945, 797.0063, 3.447832, 2748.277, 819.5075, 6.681582, 5475.643, 607.5614, 9.036435, 5490.671, 601.069, 9.141649, 5495.516, 594.3865, 9.241189, 5492.887, 99.97245, 100.0, 99.64234, 99.91388, 100.0, 99.95289
91105.23980000001, 284.7801809350497, 284.6654423062738, 284.63744482845914, 31.3305011618687, 31.518343928760455, 31.49824166499355, 8892.578818114343, 8931.7379826187, 8931.873443296448, 189.3509380375449, 26.06696005152753, 24.116143107253265, 8888.51374379245, 8939.018001006736, 8933.805180736625, 0.9999974031527505, 0.9999958653328251, 0.9999977550333667, 60.02842471833509, 60.02388472436112, 60.026775400009036, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.2151, 4.538545, 2746.897, 796.9869, 3.447832, 2748.048, 819.5269, 6.681767, 5474.748, 608.5518, 9.019703, 5487.541, 599.0471, 9.180183, 5495.221, 597.8856, 9.191196, 5495.513, 99.97263, 100.0, 99.63729, 99.87331, 99.99668, 100.0
91107.5896, 284.77462269574926, 284.6766725861708, 284.70673530659013, 31.358356268262995, 31.590154590400513, 31.543029085934215, 8903.465540970627, 8949.104783563982, 8951.537536993052, 189.94113170717992, 24.81080767566914, 20.19689270660183, 8907.337168302523, 8956.741739814639, 8945.473467393516, 0.999997192343855, 0.9999970365644127, 0.9999982509715061, 60.02581888886702, 60.0257128139121, 60.024522958451236, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 611.0112, 4.4925, 2743.546, 792.9401, 3.461094, 2747.402, 822.4387, 6.649186, 5471.051, 609.0178, 9.021358, 5489.776, 600.9736, 9.144206, 5495.508, 594.5853, 9.239541, 5492.89, 99.83184, 99.97325, 99.53751, 99.8847, 100.0, 99.95655
91109.98744000001, 284.801277245915, 284.6096970134613, 284.6827839733986, 31.389422976130923, 31.573724436309178, 31.538314386188, 8902.99610816822, 8955.918697742964, 8947.87382850493, 189.1555509128625, 24.35295620781062, 20.217862525629243, 8902.25830549752, 8955.938453917068, 8947.456461624746, 0.999998146998263, 0.9999967646561132, 0.9999978419028116, 60.02519944242165, 60.02299888638826, 60.025292175568254, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.4122, 4.537296, 2747.055, 797.0063, 3.447832, 2747.936, 819.5269, 6.681398, 5475.696, 607.5809, 9.03717, 5490.45, 601.0499, 9.14238, 5495.516, 594.3666, 9.240823, 5492.881, 99.96254, 100.0, 99.64138, 99.91185, 100.0, 99.95517
91112.41108, 284.8579430154171, 284.59816964285363, 284.6638610606294, 31.361166493743575, 31.556207747269628, 31.503659733980225, 8898.8811134659, 8938.913154943424, 8937.336293811311, 193.38016673039897, 31.066408845560545, 20.8914674320813, 8890.777552833299, 8943.554358889169, 8939.775839791197, 0.9999971197753864, 0.9999950405237421, 0.9999967206255738, 60.024726579661866, 60.02075795736334, 60.01955895672973, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 599.1232, 4.58691, 2748.132, 803.271, 3.421308, 2748.168, 812.9269, 6.747665, 5486.779, 601.3087, 9.139215, 5495.549, 607.459, 9.038831, 5490.741, 588.1636, 9.324142, 5483.926, 100.0, 100.0, 99.8514, 100.0, 99.91226, 99.79113
91114.85432000001, 284.6135392325487, 284.5711262897488, 284.6062172382853, 31.37376495890339, 31.560311628714114, 31.553066878838102, 8901.430550087985, 8957.736379076006, 8946.532014585728, 196.39090871748976, 39.99470104945976, 19.101632058403084, 8895.765183550851, 8951.305911002502, 8944.274942649541, 0.999998084240316, 0.9999935625137, 0.9999977128347176, 60.018943569775885, 60.01915024963963, 60.019845051526794, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 600], 5500.0, [], 605.3728, 4.53801, 2746.783, 797.0063, 3.448016, 2748.0, 819.5463, 6.681582, 5475.865, 607.5226, 9.036986, 5490.833, 601.0309, 9.14311, 5495.406, 594.3467, 9.241738, 5492.873, 99.9707, 100.0, 99.64445, 99.91291, 100.0, 99.95394
