TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
93391.24912000001, 284.67180147237593, 284.0165196839246, 283.88047724772525, 31.455070114253154, 31.63256832263152, 31.608624191531636, 8909.870518197571, 8949.524552102477, 8935.61976904957, 194.46752134378312, 23.770324796001205, 22.902774354925782, 8922.562356658196, 8948.564393545525, 8938.847279771115, 0.9999968681337137, 0.9999967807253738, 0.9999966929565083, 59.989802236576146, 59.983489269140584, 59.97903809138878, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 606.9894, 4.524089, 2745.843, 791.0529, 3.471041, 2746.245, 825.4863, 6.614948, 5460.569, 791.3387, 6.940208, 5492.02, 601.1453, 9.142562, 5495.465, 593.6111, 9.251627, 5492.074, 99.93233, 99.94304, 99.36621, 99.94256, 100.0, 99.93842
93393.65380000001, 284.62824035327907, 283.99468970371123, 283.8120549107539, 31.440214366978278, 31.626299560932917, 31.58928220666553, 8918.46670614017, 8952.399130381122, 8928.108580726976, 186.24738903004072, 7.8763432755845315, 23.250167422105733, 8918.822963304414, 8956.626270684972, 8930.04671310927, 0.9999960790070876, 0.999999087832777, 0.9999973286307441, 59.977111478249796, 59.98192494472576, 59.98146312111452, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 600.8187, 4.57406, 2748.139, 797.5121, 3.445806, 2748.226, 831.7563, 6.54003, 5439.331, 797.6302, 6.88983, 5495.466, 594.9079, 9.23351, 5493.286, 599.814, 9.161898, 5495.583, 100.0, 100.0, 98.97964, 100.0, 99.96356, 100.0
93396.02072, 284.7843341976425, 284.2577076574009, 283.94871745034015, 31.406485713244997, 31.609256156777175, 31.585673092158352, 8915.430514139012, 8952.196747015874, 8938.971177504616, 193.6771937215326, 22.714777734607935, 21.593940629274584, 8913.121593791733, 8951.262650795115, 8931.474872549707, 0.9999970319255743, 0.9999978975494861, 0.9999968403685983, 59.98298288384144, 59.982279636353844, 59.98205168304765, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.088, 4.523376, 2746.063, 791.1502, 3.471041, 2746.195, 825.5251, 6.615316, 5459.838, 791.3581, 6.940208, 5492.189, 601.1072, 9.141831, 5495.351, 593.5912, 9.25181, 5492.073, 99.93251, 99.94514, 99.37033, 99.94053, 100.0, 99.93939
93398.39484000001, 284.43714074933797, 284.11929478688444, 284.13805258391204, 31.412604358133912, 31.618291531594608, 31.58120911895836, 8913.806431226996, 8946.83503633114, 8935.677207456012, 188.97974695290304, 14.517194089243276, 19.594163810781538, 8913.323318546649, 8949.119713077382, 8940.098952690962, 0.9999972942918288, 0.9999984356817723, 0.9999958892367833, 59.983036661301604, 59.986812205781526, 59.98896540653007, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1866, 4.522126, 2745.847, 797.5316, 3.445622, 2748.226, 825.4475, 6.6155, 5460.287, 797.6885, 6.889278, 5495.689, 601.8511, 9.123204, 5494.961, 591.4241, 9.289716, 5487.564, 99.93024, 100.0, 99.36508, 100.0, 99.99675, 99.86952
93400.8496, 284.5215839585483, 283.94932693748285, 283.9440751688373, 31.405339370165343, 31.634468242549676, 31.619027445470003, 8916.63355967123, 8950.130695869424, 8941.338858544239, 192.8256172536128, 13.705638913223993, 25.804411952859482, 8917.326652797501, 8945.968940869348, 8934.34094746205, 0.9999964874269069, 0.9999995172569123, 0.999996429717973, 59.98717362694334, 59.9883553744776, 59.99020267915879, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 613.3179, 4.46698, 2740.469, 803.0569, 3.424439, 2748.117, 821.0798, 6.659494, 5469.485, 800.1353, 6.873466, 5495.478, 602.2135, 9.135075, 5495.46, 593.5316, 9.252726, 5492.014, 99.72834, 100.0, 99.5599, 100.0, 100.0, 99.93833
93403.19828000001, 284.4959664754421, 284.07472207746446, 283.9479595443514, 31.43261861538926, 31.619336164801677, 31.5837902789456, 8911.9296813757, 8950.316204500557, 8939.444332986921, 188.6188220835698, 8.691681851966223, 23.59325823258405, 8912.278999759088, 8948.761845481797, 8939.03546928983, 0.9999968777406234, 0.9999996532538925, 0.9999972135225236, 59.99706159601585, 59.99201650459548, 59.9925748336025, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.522483, 2745.957, 797.5121, 3.445806, 2748.23, 825.4475, 6.615132, 5460.628, 797.7079, 6.889094, 5495.469, 601.1263, 9.142015, 5495.466, 593.5912, 9.252176, 5492.014, 99.93041, 100.0, 99.3651, 100.0, 100.0, 99.93929
93405.59004000001, 284.5530517872961, 284.0282555010031, 283.99862325361494, 31.42189187211125, 31.609060409421073, 31.560239729822936, 8914.317188067826, 8947.361422127367, 8927.30538374024, 179.6579473423226, 9.315472821895582, 21.241679790347916, 8915.952761156956, 8948.115699440756, 8932.364649325138, 0.9999978187497098, 0.9999993246064989, 0.9999964790564472, 59.99613675830168, 59.9959941855079, 59.99768047064359, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 600.5427, 4.575131, 2747.923, 791.0724, 3.471041, 2746.36, 831.7175, 6.539846, 5439.843, 791.2998, 6.940392, 5492.081, 594.9079, 9.233875, 5493.343, 599.7941, 9.162081, 5495.458, 100.0, 99.94091, 98.98895, 99.93953, 99.96342, 100.0
93407.96464, 284.5972937366119, 284.05627807249084, 284.0265009765612, 31.408886243717728, 31.616904557915365, 31.592182545025015, 8910.692749768717, 8947.872483381396, 8943.392402348209, 192.44077530571258, 8.166697785068209, 19.71194248161828, 8914.419193163156, 8946.932148365428, 8938.625197301839, 0.9999973550172478, 0.9999993251380916, 0.9999971124472765, 60.00264453554162, 60.00016672777868, 60.00216486370984, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.522126, 2745.737, 797.5121, 3.445806, 2748.227, 825.4863, 6.61458, 5460.459, 797.6691, 6.889094, 5495.35, 601.1072, 9.142562, 5495.459, 593.5912, 9.251993, 5492.008, 99.9285, 100.0, 99.36411, 100.0, 100.0, 99.93821
93410.39592000001, 284.70849669291897, 283.9321118732998, 283.97700185740985, 31.43304973826977, 31.62790798775789, 31.59210933194715, 8920.481138979936, 8936.737988940473, 8936.296490922101, 188.27259133243456, 19.26785857234927, 26.178877092872426, 8915.875517801596, 8938.961558855968, 8934.941151397508, 0.9999948943839957, 0.9999980326729849, 0.9999951011003089, 60.00253911464314, 59.99933122825291, 60.00188870608982, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.522483, 2745.957, 791.2086, 3.471041, 2746.42, 825.4281, 6.614948, 5460.682, 791.3581, 6.940024, 5492.194, 601.069, 9.14238, 5495.516, 593.3725, 9.26243, 5490.621, 99.93247, 99.95335, 99.36406, 99.93849, 100.0, 99.92168
93412.74088000001, 284.82590156251104, 284.12346949167204, 284.0384449861199, 31.408776082037043, 31.611501302589456, 31.595628235449887, 8912.128792692547, 8943.332830429259, 8939.140293474833, 195.51266045395542, 19.762847065588176, 28.024830634890805, 8916.597975889721, 8943.470030205457, 8941.584036029766, 0.9999962625536635, 0.999997101888555, 0.9999955906190818, 60.00633403416942, 60.004671122782696, 59.99810706048784, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 613.3967, 4.466444, 2739.728, 784.8466, 3.494618, 2743.068, 819.1581, 6.683792, 5475.644, 786.3093, 6.97459, 5488.03, 605.2654, 9.086131, 5494.017, 591.1061, 9.279827, 5490.317, 99.7098, 99.82337, 99.64042, 99.85537, 99.97476, 99.89243
93415.12476, 284.7493224701093, 283.9487663181788, 283.8068292316307, 31.41722660973867, 31.596025710396606, 31.584440659601675, 8912.045449763764, 8935.503516904897, 8934.93127919725, 194.92503521047308, 20.30501934969834, 30.531898903046567, 8924.52695674285, 8944.899520662866, 8935.074980856865, 0.999996446362254, 0.9999967843122507, 0.9999955017236751, 60.00335749331372, 60.004715043744596, 60.00027987285644, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.522483, 2745.785, 791.1891, 3.471041, 2746.25, 825.5251, 6.614396, 5460.627, 786.5811, 6.975878, 5485.979, 601.1072, 9.142197, 5495.564, 593.5912, 9.25181, 5492.02, 99.93041, 99.95539, 99.36101, 99.83771, 100.0, 99.93842
93417.47104, 284.6409353788616, 283.9714650741856, 284.04970065952045, 31.4203827217657, 31.5883603097354, 31.545055861262636, 8914.136384838956, 8941.523042924753, 8917.719428272389, 185.93704926705686, 6.58483794125641, 16.866650263831616, 8913.001952817032, 8941.055257400358, 8922.186720968351, 0.9999968748060726, 0.9999999475886688, 0.9999952926670173, 60.009002300790854, 60.007741408164904, 60.005541380641624, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 603.1844, 4.554964, 2747.822, 796.1891, 3.449674, 2747.944, 830.9605, 6.549602, 5440.513, 778.7554, 7.030669, 5475.169, 594.8888, 9.233875, 5493.395, 599.8339, 9.161715, 5495.645, 99.99986, 100.0, 99.01859, 99.63178, 99.96342, 100.0
93419.95492, 284.6735830747283, 284.05594781048194, 284.0752400477895, 31.425525785158186, 31.605541700166523, 31.57679472985164, 8917.117200568611, 8939.83555146678, 8936.535742187807, 193.7359262511909, 14.382779424347973, 23.397531471416187, 8915.185252631116, 8939.62036586985, 8933.267584833004, 0.9999970984763042, 0.9999991310596982, 0.9999955418578409, 60.01275385952185, 60.011067711106136, 60.00973398750589, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.088, 4.522126, 2745.842, 791.0529, 3.471962, 2746.543, 825.4087, 6.615132, 5460.572, 785.0859, 6.986909, 5485.236, 601.0881, 9.142562, 5495.517, 593.6111, 9.25181, 5492.014, 99.93423, 99.9471, 99.36617, 99.81401, 100.0, 99.93833
93422.297, 284.506928713185, 284.0382054581418, 284.0154932994194, 31.40848069311181, 31.588177339487036, 31.577194069905634, 8909.608046618929, 8941.335019553448, 8940.40176747616, 194.6497023861143, 7.738677617912344, 25.637907339394587, 8914.954090909627, 8937.996596437493, 8932.251746770451, 0.9999961181093149, 0.9999993452899429, 0.9999963880979386, 60.01648818363764, 60.01503200665012, 60.014388195149344, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.523554, 2745.842, 797.5121, 3.445438, 2748.061, 825.5057, 6.614396, 5460.741, 778.7943, 7.030669, 5475.333, 601.069, 9.14238, 5495.625, 593.6111, 9.25181, 5492.015, 99.93437, 100.0, 99.36723, 99.63478, 100.0, 99.93722
93424.67652000001, 284.7727975201072, 284.0643887598678, 283.9269609554712, 31.422072168582382, 31.57846418629875, 31.573781636374516, 8913.699927607695, 8936.357841126308, 8927.686766987203, 187.82154164205895, 9.784183299088, 23.788890183939657, 8911.217496275429, 8942.5745075003, 8932.895912226935, 0.9999966323477135, 0.9999994771924279, 0.9999960177620169, 60.00930354486074, 60.01295484765404, 60.015058482714466, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 613.4164, 4.466801, 2739.899, 803.7379, 3.419097, 2748.052, 819.0804, 6.685816, 5476.588, 772.4832, 7.071119, 5462.266, 607.459, 9.039013, 5490.954, 588.104, 9.320113, 5485.912, 99.7197, 100.0, 99.65761, 99.40007, 99.91903, 99.82727
93427.07824, 284.6597092565176, 284.1267627505304, 284.12001930768434, 31.389734295426553, 31.591130278215623, 31.57463482534585, 8904.777338413638, 8943.54726917708, 8932.073736469667, 185.7362559488265, 6.971034651436639, 25.041476744788156, 8915.96254776815, 8939.860015797185, 8943.420695251756, 0.9999970754059362, 0.9999995757115884, 0.9999964973585767, 60.01778222668375, 60.015292627908686, 60.01527420809202, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.52284, 2745.952, 797.5316, 3.445622, 2747.945, 825.5251, 6.614948, 5460.458, 778.7748, 7.030485, 5475.333, 601.0881, 9.142015, 5495.565, 593.6111, 9.251627, 5491.954, 99.93632, 100.0, 99.37028, 99.63681, 100.0, 99.9404
93429.44360000001, 284.5934250598216, 284.2270873001927, 284.0768360511338, 31.41357787602075, 31.608344954614157, 31.541474779965572, 8914.892471044655, 8941.645823768558, 8922.940469246834, 182.88320607063042, 11.185705692685588, 22.509614631215754, 8921.226647719912, 8938.650252818014, 8923.878782374562, 0.9999965703699747, 0.9999996194323689, 0.9999952907382078, 60.01328981535607, 60.013499897811826, 60.0130997237293, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 606.1811, 4.534441, 2747.352, 795.197, 3.457779, 2747.317, 828.1458, 6.583656, 5451.7, 783.5518, 6.993345, 5484.78, 595.0032, 9.233875, 5493.335, 599.7146, 9.163546, 5495.576, 99.96892, 99.99046, 99.22307, 99.80668, 99.96235, 100.0
93431.88200000001, 284.74188610704323, 283.94837880102517, 283.9831897569188, 31.41533354450701, 31.597615447002113, 31.55460113415347, 8912.414342750966, 8943.087088757768, 8937.710505903597, 186.6257148528398, 7.237800799569868, 21.694445420950615, 8906.625394233279, 8934.055637017098, 8931.571399581475, 0.9999968158640803, 0.9999993404860601, 0.9999973462832307, 60.00846909954328, 60.01486937421672, 60.009097190824136, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 605.9445, 4.529622, 2746.124, 797.4538, 3.445806, 2748.055, 825.8746, 6.610898, 5461.24, 778.7748, 7.030669, 5475.281, 601.1263, 9.142197, 5495.517, 593.631, 9.251993, 5492.188, 99.95737, 100.0, 99.36312, 99.63382, 100.0, 99.93941
93434.34444, 284.64903975980957, 284.02333851407127, 283.94045130921194, 31.4253317099615, 31.591459887445104, 31.587327035423584, 8913.318157527108, 8948.564243585744, 8931.056556710206, 196.4401282173012, 18.058508923832505, 22.074992547788497, 8918.671581047345, 8939.943817445008, 8936.083973880737, 0.9999966494053786, 0.9999990771487639, 0.9999970027266508, 60.006273454107486, 60.00790986438529, 60.00796331481467, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0485, 4.523197, 2745.956, 791.1696, 3.471778, 2746.694, 825.5057, 6.615869, 5460.854, 785.0665, 6.986909, 5485.347, 601.0881, 9.142197, 5495.515, 593.5912, 9.251627, 5492.075, 99.94049, 99.94489, 99.36922, 99.81604, 100.0, 99.93939
93436.71728000001, 284.7264219574955, 284.0549884470248, 283.96121132265165, 31.43143253474426, 31.601329547980683, 31.60259916116466, 8915.72667715559, 8945.471346525315, 8935.525842849524, 197.40554564119702, 21.463754092534828, 32.49958337506814, 8911.663586811052, 8947.035254134726, 8937.161342783764, 0.9999969189829301, 0.9999977931604092, 0.9999953532865756, 60.00849553042775, 60.006345707902064, 60.00924052636266, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 613.3967, 4.466266, 2739.947, 784.8661, 3.494802, 2743.127, 819.1581, 6.685816, 5476.477, 791.3581, 6.93984, 5492.078, 607.4781, 9.038465, 5490.75, 587.269, 9.334763, 5482.76, 99.70768, 99.8335, 99.65559, 99.93637, 99.91625, 99.76992
93439.09804000001, 284.6695332222769, 284.02381850148726, 283.9439287643943, 31.453266350987096, 31.627399591020133, 31.610867784204615, 8931.204097420232, 8949.679490253042, 8940.597558933663, 193.2164090178212, 14.719385133449748, 22.420280281179657, 8921.984556808095, 8958.303200321405, 8945.456991624336, 0.9999967335337953, 0.999998274825338, 0.9999960012488878, 60.012482324802654, 60.010222219201744, 60.011701348479725, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1471, 4.52284, 2745.904, 791.1696, 3.471225, 2746.416, 825.4863, 6.614948, 5461.976, 785.3966, 6.981761, 5487.002, 601.1072, 9.142197, 5495.515, 593.5714, 9.252176, 5492.008, 99.93457, 99.95318, 99.36612, 99.84712, 100.0, 99.94038
93441.50956, 284.6838919686272, 284.13135099550396, 284.02282508277267, 31.42397323537906, 31.64411453501975, 31.619962911195014, 8923.372025086475, 8954.39238311544, 8943.627835155912, 193.63820408136144, 15.650846866345091, 22.395109093366955, 8919.251808640052, 8953.440224861235, 8942.334347496491, 0.9999962951826854, 0.9999986685359732, 0.9999960418219948, 60.01260720150165, 60.01027663883048, 60.01117467968836, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0288, 4.523197, 2746.315, 792.4926, 3.466252, 2747.021, 817.3916, 6.708826, 5482.056, 795.2029, 6.909687, 5494.888, 596.5483, 9.216526, 5493.781, 599.3568, 9.165377, 5495.562, 99.94092, 99.97523, 99.73582, 99.99062, 99.97902, 100.0
93443.899, 284.51772269909077, 283.9985536417599, 283.8576113617259, 31.47504653177314, 31.638189886130636, 31.629159517182288, 8929.227578132897, 8948.870888387723, 8937.232541418973, 196.09733748886038, 14.816807085945584, 29.44745137974951, 8923.313831418145, 8960.772240701424, 8939.028494529697, 0.9999955959489585, 0.999998542860553, 0.9999977716161624, 60.010483838880994, 60.00639976623869, 60.00716477069125, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 604.8405, 4.541579, 2747.007, 792.4148, 3.468094, 2746.462, 819.3716, 6.68508, 5476.532, 791.3581, 6.940208, 5492.024, 601.069, 9.142562, 5495.465, 593.6111, 9.251993, 5491.954, 99.97469, 99.95272, 99.65659, 99.9416, 100.0, 99.93931
93446.35604000001, 284.66935161274324, 283.99947420931215, 284.0931169483742, 31.45689078469809, 31.63309943101293, 31.620218478100405, 8920.872472348681, 8956.43678125753, 8943.9898878157, 194.1319628299434, 12.784910995290375, 28.48764258462677, 8921.96684716973, 8949.168090986945, 8945.419492199584, 0.9999951045390537, 0.9999989471180218, 0.9999960307567848, 60.00474836325314, 60.002106005991365, 60.00155063851916, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.522126, 2745.9, 797.5121, 3.445622, 2747.886, 819.0999, 6.684896, 5476.648, 791.3387, 6.940024, 5492.083, 601.1072, 9.142015, 5495.474, 593.6111, 9.25181, 5492.014, 99.93442, 100.0, 99.65252, 99.93957, 100.0, 99.93841
93448.7942, 284.5790745168424, 283.9116335050324, 283.85479898271507, 31.409481280906764, 31.584634436506843, 31.60712689896936, 8908.35267038518, 8939.521212543954, 8934.200426678844, 188.81682768024802, 15.913898171479559, 26.351454303428, 8925.673120863166, 8944.047921402214, 8944.902270362827, 0.9999958493586156, 0.9999985205505229, 0.9999955670737042, 59.999440845760226, 59.99853495876335, 59.99814056215683, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 613.3573, 4.466444, 2740.004, 803.7379, 3.418545, 2747.549, 825.4669, 6.614764, 5460.403, 785.0859, 6.987093, 5485.406, 607.459, 9.038831, 5490.807, 587.269, 9.334579, 5482.357, 99.70767, 100.0, 99.36917, 99.81914, 99.91422, 99.75954
93451.2244, 284.56777533641826, 283.9228363650633, 283.9063416366975, 31.453497448121695, 31.624167563297263, 31.59240533870701, 8920.529665543663, 8939.315530026215, 8937.895905166268, 186.13155630941674, 15.31480105785704, 23.47702138279692, 8925.54015496164, 8939.922873234933, 8940.371188201903, 0.9999955587886128, 0.9999988885244734, 0.999995481675466, 59.99230149757006, 59.992789280535106, 59.9924301899907, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.523197, 2745.957, 797.5121, 3.445806, 2747.77, 819.0999, 6.686368, 5476.645, 791.3387, 6.940392, 5492.306, 601.1072, 9.142197, 5495.574, 593.5714, 9.25181, 5492.014, 99.93649, 100.0, 99.65864, 99.94363, 100.0, 99.93831
93453.55808, 284.6158221025336, 284.06988384860426, 283.95480420239477, 31.42677188921695, 31.602032331409216, 31.554105397706486, 8912.716635859717, 8948.199093517485, 8925.511430666807, 193.0326129948853, 16.215265557592375, 25.227000234176757, 8918.271809277483, 8945.781869413557, 8931.969416982483, 0.9999965145314951, 0.9999987353957417, 0.999997314516392, 59.993225877825694, 59.98930063675109, 59.98961025872879, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.522305, 2745.952, 797.4732, 3.44599, 2747.918, 826.2822, 6.596725, 5454.785, 793.766, 6.921454, 5494.652, 597.998, 9.197351, 5494.834, 597.3687, 9.193212, 5495.505, 99.93633, 100.0, 99.26086, 99.97485, 99.98963, 99.9968
93455.88036000001, 284.53399053570405, 284.2149579433243, 283.8546088893607, 31.439428767045374, 31.615150383205954, 31.58173026258186, 8912.303371146863, 8948.906475213005, 8934.494747709849, 189.39648847099852, 11.59365912325893, 21.179252095351785, 8919.644787884323, 8943.793547374127, 8936.129907250217, 0.9999953330892919, 0.9999986791445042, 0.9999979462915117, 59.98656681616879, 59.98673595286241, 59.989940744996254, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 602.869, 4.553894, 2747.323, 794.5938, 3.457595, 2747.555, 828.0875, 6.584208, 5453.051, 791.7465, 6.936715, 5492.192, 601.069, 9.142927, 5495.508, 593.6111, 9.251993, 5492.015, 100.0, 99.99464, 99.21698, 99.94155, 100.0, 99.93931
93458.24384000001, 284.53141279388745, 284.2021133226159, 283.9284270993095, 31.440862485297526, 31.623428984208832, 31.59428214861683, 8920.160042957763, 8943.271157682608, 8936.467298402493, 196.48986216969388, 15.222853920437046, 22.674319518659104, 8911.947130477924, 8948.503597640973, 8939.860108370085, 0.9999960698158729, 0.9999977586554436, 0.9999972501267985, 59.98773435323158, 59.99056783464791, 59.98901708758321, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1274, 4.522662, 2745.741, 791.2669, 3.471409, 2746.802, 825.4281, 6.614948, 5460.571, 797.6497, 6.889278, 5495.356, 601.1453, 9.142015, 5495.567, 593.5912, 9.25181, 5492.188, 99.92865, 99.94732, 99.363, 99.99913, 100.0, 99.93624
93460.60848000001, 284.58457092716066, 283.8951908323679, 284.01386008223443, 31.417184378121572, 31.59902789746075, 31.586259732240936, 8909.813699987677, 8940.159284127816, 8939.047741275097, 194.20929234294908, 19.909225955394504, 23.431143294620142, 8918.34289259643, 8943.071381442409, 8935.044265466096, 0.9999968845937355, 0.999997505465204, 0.9999960027525986, 59.992101534047926, 59.98852025791166, 59.989422568015264, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 613.3376, 4.466444, 2739.78, 784.905, 3.494618, 2742.728, 819.1969, 6.686, 5476.481, 803.9413, 6.835222, 5494.774, 607.459, 9.038648, 5490.686, 587.269, 9.334763, 5482.124, 99.70997, 99.81896, 99.65968, 99.98854, 99.91414, 99.76269
93462.95512000001, 284.5567674836532, 283.99435483667907, 284.00901285833453, 31.446343124275415, 31.61784396045028, 31.60544665105639, 8921.331880060596, 8950.27720385688, 8945.07391112818, 191.5203088761118, 15.412752860647515, 23.905092878720552, 8922.565014394153, 8945.86579044409, 8937.886011926397, 0.9999950949626704, 0.9999989017162673, 0.9999960093779473, 59.98828272459084, 59.991549178744066, 59.99331866328673, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1077, 4.523376, 2745.79, 791.2669, 3.471225, 2746.472, 825.5251, 6.615869, 5460.679, 797.6691, 6.889094, 5495.526, 601.0881, 9.142197, 5495.564, 593.5912, 9.251993, 5492.134, 99.94049, 99.95523, 99.37434, 100.0, 100.0, 99.93831
93465.31844, 284.60575089933934, 284.00105895261385, 283.93436112580224, 31.462490299232453, 31.645051575891564, 31.636981683710705, 8934.528836612732, 8954.427651590531, 8952.666524710896, 191.51125403784363, 14.91487079772179, 23.92873695107164, 8928.5482999529, 8944.875791682067, 8951.31346945298, 0.9999959977976022, 0.9999993418850838, 0.9999965621803736, 59.98930042527865, 59.99277189834848, 59.99095336285829, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1274, 4.522662, 2746.12, 791.1502, 3.471409, 2746.42, 819.1775, 6.685264, 5476.593, 797.6691, 6.889278, 5495.298, 601.1072, 9.142197, 5495.515, 593.8497, 9.241189, 5493.239, 99.94243, 99.96134, 99.6577, 99.99806, 100.0, 99.96061
93467.6912, 284.75897957539814, 284.0170383648003, 284.0699648238239, 31.441553030904835, 31.640709869836083, 31.62553636563474, 8916.551668887376, 8948.83567348621, 8949.641178488318, 189.94727715188856, 13.576710553036492, 24.6083231910643, 8924.523042721748, 8951.80800483886, 8947.471826917106, 0.999997289456423, 0.9999984839523979, 0.9999964424156437, 59.99051290335426, 59.9930100243142, 59.99239868599872, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 600.8187, 4.574239, 2748.028, 797.5316, 3.445806, 2748.226, 812.8492, 6.743983, 5485.798, 792.6785, 6.926418, 5494.081, 597.5021, 9.190411, 5495.584, 596.7921, 9.20841, 5493.676, 100.0, 100.0, 99.832, 99.97592, 99.9982, 99.97877
93470.06064000001, 284.6619409002131, 283.9929868544099, 284.01599022350257, 31.453143553294865, 31.635186794732487, 31.609267569796373, 8918.557039549647, 8951.7215082182, 8949.314426078052, 183.5976803128333, 15.099671612094426, 24.695431133906823, 8921.84020610047, 8950.567144668761, 8942.565814943362, 0.999994989853468, 0.9999989288320521, 0.9999963577441137, 59.98913036440445, 59.99347794114435, 59.99370901484218, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.52284, 2745.957, 794.1074, 3.457963, 2747.777, 819.2163, 6.685448, 5476.535, 792.2125, 6.933405, 5492.361, 601.069, 9.142015, 5495.409, 593.6111, 9.25181, 5492.014, 99.9386, 99.98683, 99.65664, 99.94271, 100.0, 99.94148
93472.45428, 284.6650889313488, 283.9894279943444, 283.9739549071046, 31.402363508218034, 31.579500100473144, 31.56848955449147, 8908.031398280957, 8938.642805872007, 8934.021765676396, 191.9767884699213, 14.57996707784605, 25.14690796439845, 8908.651943808187, 8939.462190807375, 8929.10572190841, 0.9999957836788121, 0.9999989806688628, 0.9999953205808648, 59.99826371781379, 59.997705323962016, 60.00120147051903, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 611.1887, 4.483399, 2741.427, 802.9208, 3.419834, 2747.717, 825.4863, 6.614764, 5460.681, 785.0665, 6.986909, 5485.294, 607.44, 9.039561, 5490.741, 587.2889, 9.334763, 5482.303, 99.79448, 100.0, 99.36923, 99.81604, 99.91594, 99.76149
93474.83564, 284.674720954708, 284.07077467546577, 284.0008991791366, 31.463394657345788, 31.633557752487164, 31.6268909316864, 8922.117475421624, 8946.203766093835, 8952.541470360775, 186.9148191178292, 9.75418019979702, 25.224452635239686, 8920.599778231997, 8951.825288515978, 8948.774893601403, 0.9999958543530144, 0.9999982902982921, 0.9999968963370129, 59.99255488227358, 60.00105411539524, 60.00068570152402, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.523197, 2746.066, 797.5121, 3.445622, 2748.061, 819.1581, 6.685448, 5476.476, 791.3387, 6.93984, 5492.077, 601.069, 9.142562, 5495.507, 593.6111, 9.25181, 5492.015, 99.9384, 100.0, 99.65559, 99.93946, 100.0, 99.94051
93477.20160000001, 284.660825281565, 283.95707876628455, 284.03125664140924, 31.45122251712048, 31.62480888667052, 31.618247560866312, 8929.097231521648, 8946.80742704923, 8943.570547751435, 185.525856641083, 12.58465354693817, 25.187302747397553, 8924.523189183059, 8946.878696517933, 8942.079354359692, 0.9999965564412178, 0.9999992059946393, 0.9999952711927403, 60.00450926941975, 60.006590080712215, 60.011079145254456, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.521769, 2746.01, 797.5511, 3.445806, 2748.227, 819.1775, 6.685264, 5476.481, 785.0665, 6.986725, 5485.294, 601.1072, 9.142197, 5495.523, 593.6111, 9.25181, 5492.128, 99.93841, 100.0, 99.65359, 99.81604, 100.0, 99.93941
93479.62648, 284.6145652697739, 283.9688049497706, 283.9780023880398, 31.442781694819626, 31.632372691271307, 31.616862805101157, 8925.51343022785, 8954.665575267554, 8942.990078413135, 186.57496530594744, 7.7080259539417, 22.314245364898852, 8912.86107128657, 8948.891243723307, 8944.33660405057, 0.9999967520556854, 0.9999994779814523, 0.9999978886420964, 60.000228247383895, 60.00351220638027, 60.00280316964762, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 600.799, 4.573882, 2748.14, 791.1891, 3.471041, 2746.64, 812.8687, 6.750794, 5487.397, 778.7943, 7.030485, 5475.334, 595.1177, 9.230953, 5493.924, 598.8995, 9.183872, 5495.239, 100.0, 99.94715, 99.86444, 99.63489, 99.97307, 99.997
93481.97300000001, 284.7615775617393, 283.9380498532734, 283.9788022256686, 31.443404013016, 31.619935370864184, 31.603414738225716, 8926.19489617051, 8946.874853911111, 8943.66565945554, 184.5332616029882, 10.567217224716956, 25.203734633294516, 8926.069196211527, 8947.582766767058, 8941.786241615246, 0.9999967420930804, 0.9999994927385931, 0.9999948480910423, 60.01108132756368, 60.00474080572389, 60.00846934001249, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0091, 4.522126, 2745.952, 797.4927, 3.447095, 2748.085, 819.1581, 6.685264, 5476.422, 785.0665, 6.986909, 5485.464, 601.0881, 9.14238, 5495.574, 593.6111, 9.251993, 5492.135, 99.93632, 100.0, 99.65561, 99.8171, 100.0, 99.94051
93484.34072000001, 284.6749066813741, 284.0461972030929, 284.0063456309966, 31.40705063496825, 31.59530930958407, 31.57074381555623, 8911.861085075881, 8943.640443430091, 8938.533425524183, 194.00787802612467, 15.971639223490456, 15.40350145919274, 8906.09956623069, 8939.134676042651, 8930.21580371338, 0.9999943000029436, 0.9999984987529685, 0.9999959240605533, 60.0022778151784, 60.00672357032257, 60.011587320292094, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 608.5469, 4.510347, 2744.678, 788.7377, 3.483935, 2744.406, 822.8851, 6.644768, 5465.004, 789.8823, 6.946827, 5491.968, 607.3256, 9.039927, 5490.75, 587.2889, 9.334946, 5482.363, 99.88996, 99.90504, 99.46829, 99.93323, 99.91693, 99.76051
93486.73988000001, 284.708540405871, 283.9366858317655, 284.0183740971675, 31.429763532144065, 31.62201427323868, 31.62619176794054, 8922.081047383503, 8944.204840131226, 8945.670350201288, 188.89883440990525, 16.47820372120077, 30.48976468944602, 8926.76537340264, 8941.543133778338, 8946.988067995411, 0.9999907166338591, 0.9999985028184392, 0.9999945103098294, 60.004526823781696, 60.00684684026995, 60.008712329590814, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 608.4089, 4.515345, 2745.834, 791.1502, 3.471225, 2746.416, 819.1969, 6.68508, 5476.481, 785.0665, 6.986909, 5485.294, 601.0881, 9.141831, 5495.567, 593.631, 9.251627, 5492.129, 99.90938, 99.95723, 99.65566, 99.81507, 100.0, 99.93841
93489.14056000001, 284.6466969499263, 283.98381649838694, 283.99205377368907, 31.443680094173203, 31.615477239277237, 31.59980261184966, 8919.118098670304, 8940.337924044532, 8939.11113369655, 197.69285788489424, 16.357951168010004, 32.54459133545441, 8919.587603474847, 8945.972627848527, 8936.024439892306, 0.9999960731872181, 0.9999976416909346, 0.9999942017679083, 60.008062950801545, 60.00218693936072, 60.00158467168881, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1274, 4.522483, 2745.732, 791.228, 3.471041, 2746.424, 825.4669, 6.615316, 5460.398, 791.3387, 6.940208, 5492.078, 601.0881, 9.14238, 5495.565, 593.6111, 9.25181, 5492.134, 99.93634, 99.95348, 99.363, 99.94051, 100.0, 99.93721
93491.5092, 284.70241017663, 284.04569640361785, 284.0256067874411, 31.45241286868713, 31.65286985748891, 31.59873202347509, 8925.815577481819, 8957.26807982755, 8938.34548333608, 193.90264761645085, 2.8712378690224796, 19.282948362151387, 8919.14630898438, 8949.204393888733, 8939.956591841948, 0.9999963888012703, 0.9999999248730518, 0.9999981567063048, 59.995451612861004, 60.00491081671749, 60.0076312166518, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 600.7792, 4.573882, 2748.029, 797.5121, 3.445806, 2748.003, 831.7952, 6.539846, 5439.501, 797.6302, 6.889646, 5495.466, 594.9269, 9.233693, 5493.452, 599.814, 9.161898, 5495.643, 100.0, 100.0, 98.98273, 100.0, 99.96252, 100.0
93493.87984000001, 284.64588692764244, 284.1264767757357, 284.0646673440871, 31.44225357057063, 31.607949091324688, 31.585106128485943, 8919.337744485376, 8944.059586111807, 8940.077065548689, 194.2779532110053, 15.919365113258209, 21.665145451247326, 8925.687800223503, 8945.262966909318, 8943.205376842881, 0.9999977480715876, 0.9999985469650519, 0.9999955876265122, 60.00688104433686, 60.00618364467839, 60.00356640182549, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0288, 4.522483, 2745.905, 791.1113, 3.471409, 2746.307, 825.5057, 6.614212, 5460.625, 791.3387, 6.940392, 5492.253, 601.1072, 9.142015, 5495.466, 593.631, 9.251993, 5492.128, 99.93022, 99.96129, 99.36006, 99.94267, 100.0, 99.9404
93496.25048, 284.71602496920957, 284.02973320952935, 283.9238891832422, 31.414563615924607, 31.617696677392754, 31.590719892725534, 8915.431974113619, 8942.016867241859, 8935.080045247802, 195.34001957908367, 10.215234106736716, 26.484192239731783, 8923.528243505581, 8939.141270364524, 8939.06276678426, 0.9999974598575204, 0.9999988195124879, 0.9999960446358546, 60.00396818636835, 60.00410788275917, 60.00121510796014, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1866, 4.522483, 2745.623, 797.5121, 3.445622, 2748.026, 825.0204, 6.624704, 5464.496, 799.4362, 6.869421, 5495.718, 604.4262, 9.078095, 5493.094, 588.6408, 9.31755, 5482.942, 99.92433, 100.0, 99.43757, 100.0, 99.96499, 99.79249
93498.62048000001, 284.7576180796263, 284.0785257080569, 284.08719046777225, 31.421986594397953, 31.594913367860325, 31.59271254944412, 8914.332943028725, 8947.686470269226, 8942.915257600644, 191.73562873457126, 10.644759886372412, 25.02839575397411, 8921.051963890706, 8952.194307619444, 8937.44503636462, 0.9999974090104121, 0.9999993012507867, 0.9999970749702319, 60.004180751739035, 60.00185388583956, 60.007666590777134, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 611.4252, 4.488574, 2742.808, 800.3915, 3.433465, 2748.166, 823.584, 6.631883, 5462.817, 797.9992, 6.886152, 5495.24, 601.1835, 9.141284, 5495.515, 593.5714, 9.252176, 5491.953, 99.81122, 100.0, 99.40702, 100.0, 100.0, 99.93721
93500.96116, 284.77407867065597, 284.09090258927773, 284.0898791926356, 31.43693045978079, 31.62113524747014, 31.61147364175446, 8926.34687402611, 8946.70574011176, 8945.876157506442, 186.473274075213, 10.593846749250588, 23.460823289994096, 8925.841511773515, 8946.366203500702, 8944.839944552528, 0.9999967156220172, 0.9999992551219007, 0.999997223135329, 60.00953271243628, 60.008311990706794, 60.00665489958703, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.0682, 4.522305, 2745.895, 797.4927, 3.445622, 2747.944, 819.1581, 6.684712, 5476.365, 797.6885, 6.889094, 5495.69, 601.1072, 9.142197, 5495.516, 593.5912, 9.251993, 5492.069, 99.93424, 100.0, 99.65354, 99.99915, 100.0, 99.93831
93503.36764000001, 284.9014538495884, 284.2507742717736, 284.11077359888566, 31.424990869875835, 31.592623786775825, 31.583907133596178, 8919.8743384346, 8948.577268142033, 8943.431609684592, 183.6523433497946, 9.78388500983101, 24.796851536759277, 8919.82620564252, 8951.469668380529, 8942.169517359545, 0.9999945655474366, 0.9999994346336232, 0.9999966354376097, 60.011749382570834, 60.00888394751056, 60.011351962995555, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 600.8384, 4.573703, 2747.861, 791.2086, 3.471225, 2746.417, 812.6551, 6.752635, 5487.339, 791.3581, 6.940024, 5492.248, 594.9079, 9.23351, 5493.335, 599.8737, 9.160982, 5495.592, 100.0, 99.94941, 99.85727, 99.93957, 99.96356, 100.0
93505.71448000001, 284.94011641345173, 284.1467171394287, 284.0144548229911, 31.44148208318971, 31.61822305882302, 31.6000151662096, 8915.319777245559, 8954.986901711445, 8943.677092012624, 186.42661299442943, 10.156708277464531, 26.975491595796484, 8927.438144917456, 8952.011574062662, 8944.625968072492, 0.9999962003861169, 0.9999997332914781, 0.9999955946761325, 60.00353078512686, 60.00387375545763, 60.00486295876213, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1274, 4.522662, 2745.785, 797.5121, 3.445806, 2748.055, 819.1775, 6.686737, 5476.482, 797.6885, 6.889094, 5495.58, 601.069, 9.14238, 5495.517, 593.5912, 9.252176, 5492.068, 99.93023, 100.0, 99.65568, 100.0, 100.0, 99.93929
93508.21892000001, 284.7626095961426, 284.0945834432018, 284.2656949423284, 31.379201386416092, 31.523246863827502, 31.549578977335905, 8909.452391754938, 8934.958007181032, 8931.639857681825, 190.90899061673463, 20.784894127797543, 25.75548267164322, 8913.132884348339, 8936.37732103515, 8929.464951973456, 0.9999952838133478, 0.999998289773884, 0.9999947587294117, 59.999006301091754, 59.99885846806053, 59.99690037316687, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 600], 5500.0, [], 607.1668, 4.522305, 2745.9, 791.1307, 3.471409, 2746.078, 819.1581, 6.686368, 5476.369, 791.3387, 6.940576, 5491.676, 601.9655, 9.122839, 5494.959, 591.3446, 9.290998, 5487.543, 99.93441, 99.94091, 99.66275, 99.93733, 99.99489, 99.85696
