TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
94588.201, 284.2364711511177, 283.9986509573152, 284.1888594887446, 31.43636340158953, 31.649561545422017, 31.63043787817617, 8899.616533208671, 8953.057948875134, 8956.062272390947, 176.4352260170707, 14.477245083629441, 18.758280475834, 8907.081722899326, 8956.310603772583, 8953.887457338682, 0.9999990838234334, 0.9999989530924992, 0.9999982802877666, 60.02616392441595, 60.023726483780095, 60.02428809154435, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5184, 4.491608, 2742.001, 791.481, 3.468647, 2746.928, 819.6434, 6.673115, 5473.464, 784.2897, 6.995367, 5482.672, 798.2637, 6.879095, 5495.895, 599.9333, 9.160433, 5495.716, 99.80947, 99.97182, 99.61188, 99.78289, 100.0, 100.0
94590.56120000001, 284.327488545863, 284.12821779388355, 284.25315275431694, 31.43892502920326, 31.660363207828404, 31.641530115815645, 8914.136812890687, 8965.56499471239, 8960.86030278503, 187.08137117159322, 20.75396643109167, 16.954685271330618, 8914.051333368736, 8957.840323468621, 8960.222858917228, 0.999998133152519, 0.9999968436569808, 0.9999977700727477, 60.023906156473174, 60.0233399209432, 60.022566865518996, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 612.7067, 4.472869, 2741.554, 791.6755, 3.471041, 2746.04, 818.2651, 6.694836, 5478.767, 788.2899, 6.963743, 5489.224, 793.3615, 6.924203, 5493.542, 593.9689, 9.247048, 5492.555, 99.7593, 99.93951, 99.70037, 99.88756, 99.97009, 99.95022
94592.99232, 284.2589164482845, 284.18113804397836, 284.4309604121839, 31.441218466238837, 31.64729505806169, 31.626190227230275, 8914.85958338161, 8962.70527792388, 8962.149819079976, 179.145315651087, 29.723194650831374, 19.304500642074345, 8908.666287969027, 8961.327824709282, 8958.356053374766, 0.9999966069470139, 0.9999964236557929, 0.9999977183816935, 60.02493987248149, 60.02305843338982, 60.022873021186534, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.4987, 4.493036, 2743.081, 790.3525, 3.474356, 2745.885, 817.8575, 6.699254, 5479.159, 788.2705, 6.963191, 5489.229, 793.3996, 6.923838, 5493.646, 593.9689, 9.247048, 5492.614, 99.8299, 99.91344, 99.70439, 99.88764, 99.96512, 99.94923
94595.42424000001, 284.3945291709232, 284.21694071625325, 284.47466749900497, 31.440735985048455, 31.61953801268192, 31.616315064719036, 8908.92540683084, 8954.01191059137, 8952.612849466152, 181.83913734422777, 32.6920532413651, 23.586200344409235, 8906.28667156081, 8956.858915508192, 8953.916601795849, 0.9999974299672137, 0.9999929800006413, 0.9999976918219441, 60.02333505915721, 60.02055288706004, 60.018938592082954, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1899, 4.546933, 2747.32, 784.1073, 3.497197, 2742.026, 811.3157, 6.764783, 5489.729, 794.6204, 6.914651, 5494.37, 787.124, 6.972234, 5488.089, 587.6069, 9.3311, 5483.171, 99.98003, 99.79542, 99.88654, 99.98117, 99.86395, 99.7774
94597.79924000001, 284.42297978011896, 284.1433969257063, 284.4089957572998, 31.4862346005333, 31.68841738191156, 31.629958495324807, 8914.374228545475, 8957.111423654735, 8963.658695688777, 182.3114245905117, 25.109540380991803, 21.26130954655946, 8915.572172991997, 8963.425738161362, 8969.145568693677, 0.9999972757054337, 0.9999958983991146, 0.9999961776623103, 60.02061873481205, 60.02134673929608, 60.0215237888309, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.4987, 4.493215, 2742.914, 790.5665, 3.473988, 2745.595, 817.7993, 6.69999, 5479.213, 788.2705, 6.963191, 5489.229, 793.4187, 6.92402, 5493.646, 593.9491, 9.247415, 5492.667, 99.82576, 99.92524, 99.70538, 99.88764, 99.96813, 99.94694
94600.20300000001, 284.28252408003283, 284.0917979827846, 284.3776767814331, 31.456047036076857, 31.65473162934526, 31.61967243584087, 8904.114154178375, 8955.574200083292, 8957.024029618216, 181.7888130718752, 15.169805798381049, 13.690150836069733, 8897.44382832041, 8960.961125518823, 8955.868119882834, 0.9999973561573878, 0.999999469748881, 0.9999987411854755, 60.01869897395383, 60.01905442969986, 60.0207200569961, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1899, 4.546933, 2747.425, 790.4498, 3.473251, 2746.166, 818.304, 6.69005, 5476.594, 786.3093, 6.980842, 5484.948, 796.9285, 6.892609, 5495.771, 597.647, 9.19486, 5495.834, 99.99203, 99.9441, 99.67191, 99.82533, 100.0, 100.0
94602.71160000001, 284.16305544918106, 284.03450846222097, 284.2912750069987, 31.475039046879154, 31.671101748413893, 31.64530042790197, 8914.20710790643, 8956.220286018435, 8958.132803964885, 181.1167493019375, 22.919240549226288, 20.17956909222721, 8907.237065155903, 8961.70374752697, 8963.630743903717, 0.9999984091180117, 0.9999971737010762, 0.9999978870949733, 60.014053928428964, 60.014328242803515, 60.01734717908312, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 601.4298, 4.569063, 2747.872, 792.2202, 3.469383, 2746.076, 818.401, 6.693363, 5478.987, 788.2705, 6.963375, 5489.23, 793.3996, 6.92402, 5493.703, 593.9888, 9.246865, 5492.62, 100.0, 99.94083, 99.6922, 99.88861, 99.96905, 99.95033
94605.09692000001, 284.1672619303475, 284.0628194775689, 284.1255754497724, 31.454442825226064, 31.65547494325488, 31.638712846409305, 8912.724651245815, 8956.784608476253, 8952.414741993809, 183.52715710001985, 28.69853825434211, 22.210423306792023, 8914.79147565535, 8955.134783834246, 8954.480057229992, 0.9999981008383149, 0.999995314574972, 0.9999976423656276, 60.01644443473723, 60.01482554378328, 60.015372990483264, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1307, 4.547825, 2747.209, 790.4498, 3.473988, 2745.701, 824.1081, 6.630778, 5464.779, 788.2705, 6.963191, 5489.341, 793.3806, 6.923838, 5493.594, 593.9888, 9.247048, 5492.668, 99.98207, 99.93164, 99.43864, 99.88968, 99.96615, 99.95035
94607.53768000001, 284.0623665485132, 284.02383240247485, 284.1957310629108, 31.433588427342546, 31.640624166417993, 31.599595191368117, 8898.495329279851, 8960.875373715327, 8955.99158291163, 188.9409510308733, 23.344617199179993, 18.484414979906887, 8907.795514157557, 8958.539326123648, 8954.257760156463, 0.9999975863498908, 0.9999957719570772, 0.9999989395281144, 60.012743407195124, 60.013261721934406, 60.01201003663946, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5184, 4.492857, 2743.029, 784.1656, 3.497013, 2742.17, 830.3781, 6.555861, 5444.623, 794.5815, 6.914835, 5494.422, 787.1049, 6.972599, 5487.816, 587.5672, 9.331284, 5483.049, 99.83182, 99.82393, 99.07594, 99.9801, 99.86687, 99.77518
94609.91424000001, 284.32427801162794, 284.20967816538604, 284.38732739233257, 31.45694556817314, 31.643952668008314, 31.608360596698763, 8905.696203618574, 8957.438122410942, 8951.499383356997, 185.03145596552852, 26.041214105002837, 19.31246988223893, 8915.657219648108, 8953.748786618786, 8957.265514643972, 0.9999975054657879, 0.9999964580654505, 0.9999977765940734, 60.01596364247843, 60.01496523401193, 60.01377084537517, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.2096, 4.54729, 2747.314, 790.3525, 3.473988, 2746.093, 824.1469, 6.63041, 5464.666, 788.2899, 6.963191, 5489.06, 793.3806, 6.92402, 5493.542, 593.9888, 9.247048, 5492.435, 99.988, 99.94144, 99.44065, 99.88755, 99.96613, 99.95031
94612.34012000001, 284.29979752739007, 284.2256583306926, 284.4229666027725, 31.45997593340708, 31.653368637061725, 31.624331015835192, 8914.683688439258, 8966.461476771785, 8964.757077409397, 177.02452782816545, 8.140352521687873, 16.465314091699838, 8915.372818517173, 8957.977105582355, 8960.06294907349, 0.9999982774491343, 0.9999991915716352, 0.9999986406112426, 60.016228283404054, 60.01379593887778, 60.015084016947554, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1307, 4.547469, 2747.373, 790.3525, 3.474172, 2746.371, 824.0305, 6.634828, 5466.91, 786.8918, 6.973671, 5486.323, 796.299, 6.900644, 5495.47, 597.1102, 9.20017, 5495.334, 99.98801, 99.93695, 99.48149, 99.84398, 99.99692, 99.99873
94614.81036, 284.18748448952607, 284.17742166461386, 284.2756288393503, 31.44599790596186, 31.63144074412452, 31.620654366393463, 8906.715756520025, 8962.36128823477, 8956.180277103078, 189.9865933989886, 26.562288434142772, 16.947086631361344, 8908.205245463454, 8958.730099967217, 8962.201957402853, 0.9999980731322108, 0.9999952930809445, 0.9999984687525638, 60.01328077102797, 60.01699700239199, 60.01704236457819, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 600.4441, 4.572097, 2748.119, 793.2514, 3.465515, 2746.496, 822.6522, 6.641271, 5465.566, 788.2123, 6.96411, 5489.393, 793.3996, 6.923838, 5493.487, 593.9689, 9.246865, 5492.668, 100.0, 99.95998, 99.45704, 99.88754, 99.96512, 99.94816
94617.20672, 284.3125101367465, 284.1326469201267, 284.52737328592275, 31.431763007968073, 31.63377553482433, 31.61446706550414, 8905.26838958183, 8950.642622569074, 8959.140937368576, 182.91369698246217, 19.36712643002602, 22.543096253488102, 8896.604781088417, 8958.25401107579, 8957.636423658423, 0.9999973237101446, 0.9999952270297746, 0.9999973097656184, 60.01879279675983, 60.01916235989159, 60.015959595887594, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.0913, 4.547469, 2747.43, 790.5082, 3.474356, 2746.203, 824.1469, 6.63041, 5464.613, 788.3094, 6.963375, 5489.283, 793.3996, 6.924203, 5493.76, 593.9888, 9.247048, 5492.609, 99.99012, 99.92959, 99.4397, 99.88755, 99.97104, 99.94934
94619.54876, 284.22010948019596, 284.10981411845677, 284.3007305037928, 31.41270870013419, 31.622986956559576, 31.569339856158056, 8901.989357130677, 8946.251449814858, 8955.482204753393, 188.54920510915827, 25.99341931711524, 19.829808329879086, 8900.533802663793, 8961.090072533958, 8957.574075392036, 0.9999969904111904, 0.9999941185272846, 0.999998025028824, 60.015773512511856, 60.01761262535364, 60.01538041749193, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5184, 4.492679, 2743.133, 783.9905, 3.498118, 2742.865, 830.4169, 6.556413, 5444.399, 794.5815, 6.914835, 5494.369, 787.1049, 6.972416, 5488.146, 587.5672, 9.331467, 5482.937, 99.8219, 99.76859, 99.06974, 99.98009, 99.86794, 99.77421
94622.03576000001, 284.29447101982373, 284.04565984078977, 284.3664485777483, 31.456518268748706, 31.629296471759865, 31.610301343135557, 8901.24753103857, 8959.5407189426, 8960.623223147883, 188.1184197984262, 23.98580832231073, 20.626334412934284, 8913.790623392902, 8955.289904375579, 8960.55769356682, 0.9999981056807473, 0.999995943804524, 0.9999956911898296, 60.0172489202163, 60.01694812911075, 60.01742816094841, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1702, 4.547112, 2747.425, 790.4692, 3.474356, 2746.145, 824.1275, 6.630778, 5464.555, 788.2705, 6.963743, 5489.224, 793.3996, 6.924386, 5493.597, 593.9888, 9.247048, 5492.553, 99.98018, 99.93143, 99.4397, 99.8916, 99.97205, 99.94813
94624.43632000001, 284.2901075144197, 284.1223397757659, 284.46965976633726, 31.456513948543964, 31.67122659457052, 31.624052539587407, 8918.28621697374, 8971.018152159048, 8963.612549551604, 180.30127341882087, 19.485906977993636, 18.364529726402907, 8910.275588582497, 8968.499448239216, 8968.912881111348, 0.9999978428182638, 0.9999983801112151, 0.9999975300369558, 60.02192372259861, 60.02077570190802, 60.019445625803016, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5972, 4.491965, 2742.97, 790.1969, 3.47362, 2746.379, 824.1469, 6.630594, 5464.72, 795.0282, 6.906193, 5495.0, 795.288, 6.903932, 5495.042, 597.1698, 9.201634, 5495.135, 99.82989, 99.91578, 99.43864, 99.99266, 99.99203, 99.9951
94626.83708000001, 284.2007671788792, 284.12423478378855, 284.44930569233264, 31.448977428605396, 31.62139156830412, 31.608893752382734, 8906.404669071213, 8960.029715776725, 8957.886286573657, 181.63196632203653, 22.148559492040988, 15.067200338400653, 8907.75042589571, 8956.879129261828, 8958.685822498157, 0.9999981347464258, 0.999997814043994, 0.9999991773164674, 60.02488472010546, 60.02990763457482, 60.0252897427838, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 616.3342, 4.443779, 2737.014, 794.6716, 3.457226, 2747.078, 820.8857, 6.666673, 5470.102, 795.669, 6.905826, 5494.427, 793.514, 6.923655, 5493.54, 593.9888, 9.246865, 5492.561, 99.58621, 99.98148, 99.56294, 99.9833, 99.9661, 99.94826
94629.23188, 284.16861618656014, 284.1101491515062, 284.30564208951586, 31.443656465508425, 31.66973476019394, 31.619671121018882, 8903.09855209795, 8954.640220940368, 8953.96545208178, 181.18655439238046, 18.00552717660412, 20.696591851922904, 8901.457620869509, 8963.296956574284, 8959.620205460249, 0.9999975950859485, 0.999998234754969, 0.9999974324653381, 60.023999524256574, 60.02594834364594, 60.02574313064653, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5578, 4.492857, 2743.028, 790.3525, 3.473804, 2745.934, 824.1275, 6.630778, 5464.608, 794.5815, 6.914835, 5494.311, 793.3806, 6.924203, 5493.711, 594.0087, 9.247048, 5492.615, 99.83392, 99.93947, 99.43861, 99.98116, 99.96919, 99.94925
94631.60336000001, 284.4014096583266, 284.2780717259229, 284.36842647123177, 31.400934182267452, 31.620936491718346, 31.574904577265098, 8896.90403632274, 8949.406411103635, 8939.320988136162, 179.83840553698678, 25.683737316020597, 15.054464696565901, 8897.379679478167, 8953.4214231896, 8947.37655499652, 0.9999987333930584, 0.9999966751026242, 0.9999969589771829, 60.027308759870856, 60.02683056198804, 60.025289396593344, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 603.9139, 4.548361, 2747.596, 783.8738, 3.49775, 2742.795, 830.3975, 6.556413, 5444.679, 788.2899, 6.963743, 5489.452, 787.1049, 6.972234, 5488.032, 587.6069, 9.331284, 5483.23, 99.98814, 99.78709, 99.07696, 99.88658, 99.86586, 99.77529
94633.95552, 284.23434739309056, 284.1574544299006, 284.1234123967697, 31.46539520689703, 31.634827160338236, 31.61011734023365, 8906.973943848852, 8960.82239036959, 8951.34365741378, 178.54554927731624, 18.64398191047121, 17.98599296741577, 8914.444688231519, 8957.623568444724, 8959.098007429773, 0.999997052462975, 0.9999965724786196, 0.9999974840713763, 60.02610055930133, 60.0260986759095, 60.022350599314024, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5578, 4.492679, 2743.196, 790.2552, 3.474172, 2746.025, 824.1275, 6.630226, 5464.67, 794.5621, 6.914835, 5494.421, 793.4187, 6.92402, 5493.762, 593.9689, 9.246682, 5492.668, 99.82172, 99.93897, 99.43344, 99.98213, 99.96905, 99.95035
94636.3126, 284.38922948763684, 284.13068963868665, 284.29111439025394, 31.484970404246187, 31.661897572585573, 31.644027625901675, 8913.250532099639, 8965.634853818969, 8961.709214979155, 180.22383206396353, 22.29748653766717, 19.978270677143428, 8912.18206414055, 8963.123239786288, 8965.124950399657, 0.9999978237568745, 0.9999971284660992, 0.9999978740633866, 60.02165419192867, 60.02246469981681, 60.021055446255765, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1702, 4.547112, 2747.266, 790.2941, 3.474356, 2745.586, 824.1275, 6.630594, 5464.438, 788.2705, 6.963375, 5489.229, 793.3996, 6.92402, 5493.87, 593.9888, 9.245767, 5493.616, 99.9779, 99.92298, 99.43659, 99.88764, 99.96813, 99.95983
94638.76860000001, 284.35840777944236, 284.0674138918848, 284.29658496964544, 31.46874133359, 31.641803309787967, 31.61409241872833, 8908.64073046558, 8965.033694211603, 8953.943599355973, 181.22236675141266, 21.865337460602404, 18.762205686631887, 8913.873122844909, 8953.39674719925, 8956.127943543672, 0.9999980916547277, 0.9999975069259658, 0.999998273353492, 60.01801588688225, 60.01708492228045, 60.0173990875724, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 597.8812, 4.59619, 2747.894, 796.7534, 3.448753, 2747.749, 817.8187, 6.697965, 5478.208, 783.4547, 6.994448, 5485.295, 796.4325, 6.903018, 5494.673, 596.8517, 9.219031, 5493.367, 100.0, 100.0, 99.68708, 99.80566, 99.9867, 99.977
94641.20556, 284.22119803944605, 284.05896719067096, 284.3904855054089, 31.465020504247235, 31.65380536814252, 31.617275155909507, 8908.069801927932, 8961.494326553668, 8963.002631764459, 176.6139357320708, 25.10902469251141, 19.553463536241452, 8902.57686792028, 8955.134975700785, 8963.821944105573, 0.9999971020002137, 0.9999965087600351, 0.9999966745606775, 60.02290058880465, 60.02376576814375, 60.01697139091448, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.2096, 4.547469, 2747.486, 790.5082, 3.473988, 2746.097, 824.1469, 6.630594, 5464.612, 788.2705, 6.963559, 5489.283, 793.3806, 6.924386, 5493.594, 593.9689, 9.247048, 5492.501, 99.98799, 99.9249, 99.43864, 99.88658, 99.9711, 99.9513
94643.57860000001, 284.23364460375103, 284.1714890892147, 284.41384662608976, 31.38652892610206, 31.606022358572993, 31.565323198222234, 8894.233245927593, 8955.533778327184, 8945.673020948956, 178.29157099239438, 30.159918656990612, 22.39275191744491, 8896.94991105623, 8955.473507142988, 8946.005796314088, 0.9999965782112945, 0.9999960483860861, 0.9999966015875513, 60.0228661565918, 60.021002099275975, 60.02073208002052, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 609.5129, 4.497676, 2743.142, 784.0295, 3.497197, 2742.345, 828.4952, 6.569482, 5447.431, 794.5427, 6.914835, 5494.198, 787.0859, 6.972234, 5488.032, 587.5871, 9.331284, 5482.996, 99.85049, 99.80505, 99.12703, 99.97903, 99.86397, 99.77422
94645.95616, 284.3017355306051, 284.18790399687526, 284.3469468920277, 31.430883411864645, 31.653258125800292, 31.60145848920796, 8904.986204758045, 8957.169974425844, 8955.18970712331, 182.31326448230675, 26.047191333839464, 21.958155117776187, 8911.714763673244, 8959.79972845417, 8966.54594312132, 0.9999966378311267, 0.9999965913363595, 0.9999965337752478, 60.02181417212821, 60.02150283373798, 60.01863287337485, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1505, 4.547469, 2747.319, 790.2163, 3.47362, 2745.83, 824.1275, 6.630778, 5464.386, 788.2705, 6.963559, 5489.224, 793.3996, 6.923838, 5493.54, 594.0087, 9.246682, 5492.615, 99.99602, 99.94089, 99.43861, 99.88756, 99.96607, 99.95143
94648.36756000001, 284.333719430671, 284.1584894638895, 284.4374002596052, 31.45295645644487, 31.6744871986582, 31.631611536262938, 8913.895994731825, 8968.82510455274, 8961.577260261487, 180.66993113172248, 21.327157981734445, 20.653460521803026, 8906.052535588207, 8954.508530104307, 8966.015998868883, 0.9999977832341647, 0.9999969668310986, 0.9999957764621514, 60.02403955869862, 60.022085838369506, 60.02227672867099, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5184, 4.492857, 2743.139, 790.586, 3.473067, 2746.094, 824.1469, 6.630778, 5464.556, 794.5621, 6.914835, 5494.311, 793.4377, 6.924203, 5493.813, 593.9689, 9.247415, 5492.667, 99.83393, 99.91477, 99.43865, 99.98425, 99.97104, 99.9491
94650.77336, 284.29588817101245, 284.0527792296566, 284.27685808502616, 31.44573458275749, 31.66424104483503, 31.625457109193484, 8909.61515009694, 8956.693050737545, 8949.335133160024, 179.67169432521086, 13.828422061691072, 19.569788745925283, 8912.632432958695, 8957.924048417965, 8957.141912498666, 0.9999971840151208, 0.9999987235244602, 0.9999978867075651, 60.020383436892324, 60.016696891541216, 60.01445714541363, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 616.8862, 4.434142, 2734.636, 796.7534, 3.448753, 2748.079, 817.7798, 6.699438, 5479.44, 800.6207, 6.867398, 5495.761, 798.0157, 6.886582, 5495.398, 598.1639, 9.192113, 5495.185, 99.5205, 100.0, 99.70538, 100.0, 99.9973, 99.99816
94653.15412, 284.31310787542657, 284.2013711927115, 284.32092203583244, 31.443639646778937, 31.646429433706075, 31.62259355255108, 8901.989728368779, 8957.051160915289, 8959.470756635192, 175.2502633938352, 21.498176270861222, 19.00764539750162, 8912.758262572808, 8960.757047307312, 8954.940452482693, 0.9999957904123263, 0.9999973444393585, 0.9999974728516533, 60.01917495328215, 60.018734909846984, 60.01800257629294, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5578, 4.492322, 2743.023, 790.2747, 3.474725, 2746.216, 824.1275, 6.630778, 5464.555, 794.5621, 6.915019, 5494.479, 793.4187, 6.92402, 5493.647, 593.9888, 9.247048, 5492.608, 99.82972, 99.94199, 99.43864, 99.9801, 99.96509, 99.95022
94655.63736000001, 284.27398836074786, 284.1248287900249, 284.5124423049983, 31.402257494731472, 31.611145330117992, 31.58172363810868, 8894.087067697556, 8946.92737530218, 8938.099454634545, 182.82094456341656, 26.191446844307848, 22.433712828234093, 8895.442425145504, 8949.916968863135, 8946.44488069973, 0.9999972774915258, 0.9999960413537418, 0.9999974481150241, 60.025513644838504, 60.02677278274933, 60.02709273511791, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 607.226, 4.524803, 2746.319, 785.5081, 3.492592, 2742.879, 829.0193, 6.573164, 5448.781, 788.2899, 6.963559, 5489.394, 787.1049, 6.972416, 5488.089, 587.5871, 9.33165, 5482.99, 99.94271, 99.82256, 99.16079, 99.89064, 99.86491, 99.7741
94658.0712, 284.1286908575845, 284.0915390631887, 284.4303412947927, 31.460462581288702, 31.633594607847595, 31.604294285152992, 8904.239181528019, 8962.872037926209, 8962.824934941911, 183.2110633692664, 25.352592020567272, 21.760970721177273, 8911.147366455161, 8953.311618158896, 8962.792808564667, 0.9999971701949488, 0.9999955281819904, 0.9999977382715404, 60.02759528117431, 60.02531002133109, 60.023498024141865, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.4395, 4.493393, 2742.914, 790.2163, 3.473804, 2745.556, 824.1275, 6.630594, 5464.555, 794.5621, 6.914651, 5494.311, 793.3806, 6.924203, 5493.595, 593.9888, 9.246682, 5492.615, 99.82574, 99.9219, 99.43757, 99.9801, 99.96709, 99.94934
94660.44332, 284.30330057579744, 284.1447021594619, 284.38748413182475, 31.453111304608473, 31.658489213999694, 31.64746412608624, 8905.529076060393, 8955.132944434536, 8964.364552815101, 182.40851502709756, 27.100635435597724, 25.124790473901555, 8902.920479498564, 8967.388705161622, 8960.584900755015, 0.9999986292740854, 0.9999954238589926, 0.9999982967637492, 60.02720837906033, 60.02558333472943, 60.02582519468879, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1505, 4.546933, 2747.43, 790.3136, 3.47362, 2745.939, 824.1275, 6.63041, 5464.385, 788.2899, 6.963375, 5489.224, 793.3996, 6.924203, 5493.595, 593.9888, 9.246865, 5492.554, 99.99009, 99.93583, 99.43864, 99.8916, 99.97009, 99.95119
94662.86472000001, 284.2187999622538, 284.11064963596885, 284.4366403364293, 31.44816077464987, 31.675650559302873, 31.635625090973335, 8913.600970729698, 8967.525244813205, 8958.420151597831, 181.73571858621642, 16.23046689068451, 16.544681168030365, 8909.770544316909, 8953.076884821723, 8961.5863724238, 0.9999984997360899, 0.9999991042053441, 0.9999990117628157, 60.02734744586919, 60.02661143826066, 60.02566107242511, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 597.8417, 4.59619, 2747.842, 796.7339, 3.448753, 2747.85, 817.7604, 6.69999, 5479.049, 781.9595, 7.008789, 5480.684, 799.3891, 6.878364, 5495.514, 598.8597, 9.17673, 5495.41, 100.0, 100.0, 99.7024, 99.73418, 100.0, 100.0
94665.21440000001, 284.21473144911556, 283.80362661838996, 284.18080772572375, 31.489547792040906, 31.71691917904667, 31.69230347967458, 8913.228618542062, 8954.692693143807, 8952.722031332254, 182.51384449460102, 23.214739878830414, 23.438208509626747, 8912.805943683767, 8959.88423061599, 8961.671671162962, 0.9999978431642068, 0.9999959767855716, 0.9999975021785601, 60.031745951280584, 60.02933242332055, 60.03263171078775, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1307, 4.54729, 2747.321, 790.4304, 3.474172, 2746.217, 822.9822, 6.648081, 5469.934, 788.2705, 6.963559, 5489.165, 793.3996, 6.924203, 5493.755, 593.9689, 9.247048, 5492.614, 99.98612, 99.91502, 99.53652, 99.8886, 99.96801, 99.94923
94667.55492000001, 284.3139673489928, 284.0093831674807, 283.8288030891918, 31.460817942594634, 31.657966594529064, 31.629958396391896, 8914.412670974165, 8949.308544595611, 8953.607043234155, 193.02091037723858, 24.095145669258272, 26.184777010815424, 8914.14009579975, 8954.579946514716, 8946.987454181985, 0.9999967423291137, 0.9999956185973478, 0.99999699005048, 60.03386382244828, 60.028314290246584, 60.03353255101496, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 605.4319, 4.534619, 2746.25, 787.4536, 3.485408, 2743.877, 812.558, 6.779878, 5489.83, 793.6107, 6.922373, 5494.249, 787.2194, 6.971503, 5487.875, 587.6268, 9.330734, 5483.117, 99.97011, 99.87697, 99.92175, 99.97381, 99.863, 99.77653
94669.88616000001, 284.44309805966986, 283.89824789943646, 284.02231265786924, 31.508393409759673, 31.68132801723601, 31.65906808007973, 8913.742943484576, 8959.741077073593, 8953.839381591975, 190.8178411453066, 19.604540565415846, 24.31281961390141, 8923.001557965354, 8954.881879090122, 8961.054153150251, 0.9999968832953611, 0.9999970242464937, 0.9999975678096258, 60.032617922171895, 60.030996852484485, 60.02876212493158, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 605.7277, 4.539973, 2747.136, 790.2552, 3.473988, 2745.473, 818.8087, 6.693731, 5478.716, 788.2899, 6.963375, 5489.166, 793.3996, 6.92402, 5493.652, 593.9888, 9.247048, 5492.729, 99.97691, 99.94216, 99.68303, 99.88956, 99.96613, 99.94923
94672.29320000001, 284.4790493939183, 284.0869701156814, 284.196287067543, 31.476072896982785, 31.668713302207088, 31.64851548037672, 8922.576674637872, 8966.288251556909, 8955.618871081202, 189.46946330316587, 15.731951146279698, 18.515773559354784, 8927.387093169287, 8963.991033198334, 8959.40018357507, 0.999998065099176, 0.999999108058367, 0.9999972714194685, 60.03390911602128, 60.030873890550815, 60.033310411063866, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5184, 4.493036, 2743.024, 790.1969, 3.474909, 2746.141, 817.8187, 6.699438, 5479.322, 788.2705, 6.963559, 5489.282, 793.3806, 6.92402, 5493.544, 593.9888, 9.247048, 5492.729, 99.82784, 99.9432, 99.70538, 99.88764, 99.96501, 99.94912
94674.69376000001, 284.3250838182749, 283.96437639134626, 283.8597866199621, 31.47015297706613, 31.659277172462748, 31.64247332225289, 8925.99019158469, 8955.941252252902, 8955.182387561763, 183.80785100074536, 5.671964900991952, 19.78873214299483, 8921.765211452457, 8955.3995981846, 8950.63091405972, 0.9999980881452352, 0.999999770437726, 0.999998142383135, 60.03160118632607, 60.03081310119977, 60.03408729542658, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 616.8468, 4.433249, 2734.637, 796.7339, 3.448753, 2747.85, 824.1275, 6.630778, 5464.438, 781.9595, 7.008789, 5480.854, 799.6752, 6.872885, 5495.956, 600.2315, 9.155854, 5495.785, 99.52449, 100.0, 99.43768, 99.73418, 100.0, 100.0
94677.05496000001, 284.2854735249515, 283.7770550975129, 283.8464980537852, 31.45750773632819, 31.675172636936082, 31.61691473807166, 8911.56056138391, 8952.409652207356, 8951.818375854538, 189.38513875099625, 10.820312816008482, 22.93445589883595, 8916.404459015768, 8954.227543715335, 8950.096311460109, 0.9999975943735393, 0.9999985231045032, 0.9999953809998839, 60.03478189328317, 60.03483153006433, 60.03159999477054, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5578, 4.492144, 2742.808, 790.4109, 3.473804, 2745.812, 817.7798, 6.701094, 5478.987, 788.2705, 6.963559, 5489.171, 793.3806, 6.924203, 5493.595, 593.9689, 9.246682, 5492.5, 99.82576, 99.95647, 99.71043, 99.88658, 99.96709, 99.95143
94679.48884, 284.5607763112943, 283.86540117248984, 284.0334260370128, 31.426121687956602, 31.633273492771753, 31.583078059185613, 8909.678828599908, 8945.493202515823, 8926.563151834005, 179.4208767939158, 22.14408595437999, 24.335663780133473, 8921.963630423319, 8950.714590967775, 8930.085592953996, 0.9999963678996066, 0.9999980166490553, 0.9999966568210876, 60.0341462800387, 60.0372118139238, 60.0346973820397, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.4987, 4.492679, 2743.028, 790.2163, 3.473988, 2745.182, 824.7875, 6.622863, 5459.051, 790.5231, 6.946459, 5492.254, 790.0234, 6.953241, 5489.83, 588.9589, 9.318648, 5483.709, 99.82782, 99.92582, 99.37431, 99.93634, 99.89856, 99.78719
94681.94836000001, 284.61246634769674, 283.99710992229103, 283.8921059175063, 31.45240805046153, 31.648174105875693, 31.653990275136863, 8914.051487669465, 8956.814965169875, 8944.132027230282, 190.61863722340422, 10.794106470788847, 30.4949711849697, 8930.151105615087, 8961.799358187642, 8948.805903791153, 0.9999975575229, 0.9999983169628384, 0.9999946172964734, 60.03806312020981, 60.03681931298242, 60.03811921207981, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 607.2457, 4.521769, 2745.491, 788.2513, 3.480435, 2745.232, 827.4664, 6.589914, 5464.221, 788.3676, 6.963559, 5489.394, 793.3806, 6.924203, 5493.703, 593.9888, 9.247231, 5492.615, 99.91955, 99.89854, 99.3948, 99.88553, 99.96709, 99.95021
94684.32872, 284.4847207148223, 283.97175503359546, 283.886030620296, 31.4729867979136, 31.660744282122966, 31.65717721957541, 8928.32638785826, 8957.762664270504, 8957.66129480291, 188.60702258104948, 10.672731062791172, 19.883900460523364, 8919.322071619348, 8951.734245404452, 8943.888767505, 0.9999959084849633, 0.9999995069771882, 0.9999967353042163, 60.028730484719894, 60.029443206655145, 60.028162490980186, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.2096, 4.547647, 2747.434, 790.3331, 3.474356, 2745.932, 824.0887, 6.630594, 5464.782, 794.5621, 6.914651, 5494.31, 793.4187, 6.92402, 5493.652, 593.9689, 9.247415, 5492.493, 99.98799, 99.93558, 99.43864, 99.97914, 99.96801, 99.94703
94686.74840000001, 284.547658230361, 283.93753969367305, 284.0417968457225, 31.509969706031985, 31.68735263722481, 31.64398825395834, 8927.996086577476, 8963.129096898643, 8957.451880586003, 189.64733359577212, 4.891493752261795, 17.848998179647424, 8936.907641830492, 8956.767825809726, 8956.562252722491, 0.9999981528639075, 0.9999999865065088, 0.9999981745899393, 60.02388490914161, 60.02233969076, 60.02525401346157, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 597.8812, 4.595833, 2747.788, 796.7923, 3.448937, 2747.904, 817.8769, 6.699069, 5478.883, 800.7761, 6.862617, 5495.662, 799.6943, 6.87252, 5495.789, 600.2514, 9.155488, 5495.783, 100.0, 100.0, 99.69926, 100.0, 100.0, 100.0
94689.11572, 284.67469090476527, 284.05996874194506, 283.9879896686865, 31.446020978445507, 31.656773268205615, 31.61295084637474, 8928.169846675957, 8957.802719962621, 8956.755646450258, 183.62793866201537, 12.584803632920512, 20.67738198193001, 8936.399471116023, 8964.018984129812, 8945.778051066569, 0.9999978810286316, 0.9999988710576142, 0.9999969852997324, 60.0221182127374, 60.02031187125244, 60.022365749835984, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.0913, 4.547469, 2747.21, 790.6054, 3.474172, 2746.812, 824.1081, 6.630226, 5464.555, 794.5621, 6.915019, 5494.479, 793.3996, 6.92402, 5493.6, 593.9689, 9.247231, 5492.608, 99.98799, 99.96761, 99.43864, 99.97809, 99.96717, 99.9513
94691.49140000001, 284.56470837019987, 284.0781364543726, 284.068035613155, 31.464739410397883, 31.62361871959678, 31.61260949791241, 8918.240311925392, 8946.344943532857, 8934.556442481173, 189.7681834054356, 12.834014556582588, 23.02541883331935, 8920.138210562005, 8949.395567154488, 8934.93414734048, 0.999995948283182, 0.9999986047593773, 0.99999691615234, 60.02181871176141, 60.019717684354376, 60.02141926915625, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.2096, 4.546755, 2747.268, 790.4109, 3.474541, 2746.101, 817.7993, 6.700174, 5479.83, 794.2126, 6.920535, 5493.566, 791.5875, 6.942831, 5491.274, 590.5892, 9.292645, 5486.714, 99.98609, 99.93382, 99.70742, 99.96972, 99.93315, 99.85384
94693.91836000001, 284.5572734162588, 283.9591725580283, 283.90792599289887, 31.49457797434342, 31.668778772041797, 31.670902572254697, 8927.50130908484, 8956.6120863803, 8948.115030850857, 191.74529888950883, 14.940942190333772, 26.716979001872687, 8927.80357914153, 8959.108682302902, 8960.55058341245, 0.999996452923049, 0.9999987313617165, 0.9999960231803842, 60.023238073900615, 60.019268678811166, 60.019723210333645, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.1635, 4.495713, 2744.177, 786.0723, 3.489829, 2743.986, 814.441, 6.726128, 5481.603, 792.7368, 6.926234, 5493.965, 793.0181, 6.924568, 5493.649, 593.9689, 9.246865, 5492.662, 99.86727, 99.86245, 99.78761, 99.97381, 99.96807, 99.94716
94696.32108000001, 284.6027745149847, 284.0852638918322, 284.0038942620755, 31.47778317093471, 31.65155712168504, 31.633808263517842, 8928.021664404032, 8956.508807752964, 8948.293835499999, 188.80349199718475, 8.860072289557138, 24.813249195228764, 8929.531975903777, 8962.157219406203, 8955.500063701396, 0.9999964117716866, 0.9999994136678131, 0.9999965351987912, 60.023953338912044, 60.02238468299063, 60.02541853356474, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 609.3354, 4.503209, 2743.09, 790.3719, 3.474172, 2745.431, 817.6828, 6.70091, 5479.154, 788.2899, 6.963559, 5489.224, 793.3806, 6.924203, 5493.76, 593.9689, 9.247231, 5492.673, 99.86106, 99.91737, 99.70851, 99.88755, 99.96706, 99.94912
94698.69696, 284.51146265949205, 284.0206160181576, 284.08000627715893, 31.45870995717144, 31.624805338641174, 31.588566785059683, 8915.983103145934, 8951.25378565748, 8945.767592498778, 185.48397678970787, -0.34873517895721307, 23.453440093533573, 8925.948316514177, 8936.339998352672, 8938.800646002363, 0.9999982392313399, 0.999999983886553, 0.9999973299529684, 60.023048914634174, 60.02343022057408, 60.02311740557194, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 616.8074, 4.433606, 2734.584, 796.7534, 3.448569, 2747.739, 824.1469, 6.63041, 5464.496, 781.9789, 7.008789, 5480.684, 799.6561, 6.87252, 5495.84, 600.2315, 9.155122, 5495.724, 99.52851, 100.0, 99.43865, 99.73524, 100.0, 100.0
94701.11316000001, 284.8050345069614, 284.1749745904302, 283.96875376809976, 31.459704243975835, 31.648890623654623, 31.65819183411539, 8922.094896168644, 8958.889752953151, 8944.76335255019, 188.05075529795613, 6.43231962052505, 22.336349487136886, 8925.375482243533, 8951.6346577706, 8950.968426577421, 0.9999971902359044, 0.999999557675838, 0.9999974698776766, 60.023982517282164, 60.02838019463316, 60.0257717493176, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5775, 4.492857, 2743.028, 790.2163, 3.473804, 2746.361, 817.8381, 6.699806, 5479.377, 788.2705, 6.963375, 5489.054, 793.3806, 6.924568, 5493.702, 593.9491, 9.246865, 5492.553, 99.83583, 99.95118, 99.70543, 99.88445, 99.96902, 99.94703
94703.49116, 284.57872163788267, 283.9815801301925, 284.0528627277897, 31.468647774849465, 31.60088557024048, 31.62033900113585, 8925.881569484029, 8952.272224957102, 8938.728561194763, 192.5258406878429, 11.46989342343386, 25.503687002954166, 8928.884118793409, 8946.481196074701, 8937.22012077835, 0.9999950350372495, 0.9999991080076519, 0.9999945983577049, 60.03111848572782, 60.030688955943354, 60.027120064050536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 610.5381, 4.4925, 2742.856, 790.6249, 3.474172, 2746.206, 824.1275, 6.63041, 5464.608, 788.2705, 6.963375, 5489.224, 793.3615, 6.927673, 5492.899, 592.6369, 9.265361, 5489.626, 99.82802, 99.93929, 99.43553, 99.88755, 99.95443, 99.90688
94705.88448000001, 284.70284299405745, 284.0607609963143, 284.07400126826764, 31.44193408422056, 31.643464038776607, 31.63099412221023, 8922.132322996535, 8956.342834798637, 8945.824782117963, 192.95011118276068, 15.891972828718735, 29.381028855049408, 8925.188605253432, 8949.426729666655, 8943.681008459009, 0.9999959651607693, 0.9999984071405503, 0.9999950372121461, 60.03211414734144, 60.03060067138209, 60.02800534641129, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 600], 5500.0, [], 604.1899, 4.547469, 2747.425, 784.3797, 3.49425, 2742.964, 829.5822, 6.572611, 5452.095, 792.1348, 6.937266, 5491.963, 791.0344, 6.938083, 5492.763, 592.6369, 9.259317, 5492.315, 99.98991, 99.82277, 99.17715, 99.94267, 99.94667, 99.94379
