TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
95025.77196000001, 284.3576694783026, 283.74144779038426, 283.8401469071577, 31.509550361179375, 31.716173302232182, 31.713647474272292, 8930.841501911777, 8971.64035420656, 8963.81457959034, 188.2051333843292, 8.682243053552611, 16.125835216188534, 8941.305021650023, 8966.83001668345, 8961.372702316565, 0.9999980677271033, 0.9999985810447595, 0.9999981335456946, 60.021446452528316, 60.02521093076054, 60.02153472914987, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1505, 4.546933, 2747.263, 796.7339, 3.448937, 2747.792, 817.7022, 6.70091, 5479.219, 788.3094, 6.963375, 5489.278, 793.3043, 6.924933, 5493.594, 820.5552, 6.670549, 5473.62, 99.98402, 100.0, 99.70944, 99.88551, 99.97091, 99.60359
95028.17564, 284.313514719402, 283.8004882864754, 283.62548277314926, 31.482474575002165, 31.669026943551994, 31.66193390079269, 8933.231347802684, 8961.44089010013, 8953.605209862317, 190.56009119541204, 14.962158703356181, 18.413821167711376, 8936.046100496287, 8956.547092753652, 8950.965826506661, 0.999997500450502, 0.9999986277798747, 0.9999981810507136, 60.02157384287076, 60.01864298551917, 60.021218197846906, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 597.8812, 4.596012, 2748.004, 790.5082, 3.473804, 2745.645, 824.1275, 6.630594, 5464.497, 781.9789, 7.008605, 5480.849, 799.5226, 6.873616, 5495.729, 826.8377, 6.599315, 5456.676, 100.0, 99.92297, 99.44065, 99.73118, 100.0, 99.29517
95030.60076, 284.15079447997516, 283.92917084951955, 283.94720052799096, 31.531155559636545, 31.715681049727014, 31.68625372913159, 8924.854143249351, 8971.162080173674, 8958.659507318887, 187.20216738886802, 18.56832282737787, 14.642784533789381, 8919.74657504652, 8971.367169432735, 8963.84865038131, 0.9999981611796984, 0.9999993915767165, 0.9999988872559677, 60.017088637643646, 60.020757602305224, 60.0165216609758, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.0519, 4.548539, 2747.482, 796.7339, 3.448569, 2747.68, 817.8963, 6.699069, 5479.553, 788.3094, 6.963559, 5489.337, 793.3233, 6.924751, 5493.826, 820.5155, 6.671098, 5473.56, 99.98399, 100.0, 99.71156, 99.8896, 99.96701, 99.60251
95033.02196000001, 284.2626799721968, 283.974982247737, 283.8293609214227, 31.50377833322096, 31.701944315110154, 31.70132989252364, 8927.886143670317, 8968.487828507763, 8956.192303099426, 192.20247191009594, 13.346502348152171, 16.016101409856674, 8929.62618432217, 8970.682957498857, 8960.513552470267, 0.9999974877150083, 0.9999983871924213, 0.9999972787171034, 60.018444135179536, 60.016389832227766, 60.02151831935042, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1307, 4.548361, 2747.43, 790.158, 3.474725, 2745.809, 817.6633, 6.701462, 5480.446, 789.1055, 6.952895, 5491.681, 801.9642, 6.847135, 5495.563, 817.0164, 6.711568, 5482.515, 99.99406, 99.93123, 99.72065, 99.92387, 100.0, 99.76545
95035.49696, 284.43875644836334, 283.9301729594096, 283.793162050192, 31.554009343619015, 31.68123168568506, 31.68548555855543, 8941.047805123328, 8966.959162894687, 8955.038065436021, 187.7792749903756, 11.572633859772395, 22.218029718026173, 8937.605564898122, 8967.298144443062, 8956.417059134885, 0.9999970910778736, 0.9999992339028596, 0.9999978143890322, 60.006326811412656, 60.011496444466424, 60.01784055665312, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 609.02, 4.510883, 2745.374, 787.2591, 3.484303, 2744.974, 816.4792, 6.712875, 5474.688, 788.5618, 6.961168, 5489.167, 799.5607, 6.873616, 5495.893, 820.595, 6.669816, 5473.504, 99.89872, 99.90071, 99.6576, 99.88961, 100.0, 99.60356
95037.89456, 284.52407792681623, 283.7642393530482, 283.70531595767255, 31.553477697374316, 31.749862618975147, 31.724681745898835, 8942.690343791606, 8966.669113556836, 8960.04456872054, 195.62721001088448, 0.3551524925192098, 24.61278570716587, 8947.99674859, 8965.400850796497, 8962.655969774594, 0.9999973793771143, 0.9999999200121519, 0.999997103589802, 60.01377384822292, 60.01495617015575, 60.01750390652374, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.111, 4.548004, 2747.372, 790.3914, 3.474356, 2745.873, 817.8187, 6.699438, 5479.217, 788.2705, 6.963191, 5489.171, 799.5226, 6.873981, 5495.779, 814.1734, 6.738303, 5485.869, 99.98799, 99.93762, 99.70544, 99.88659, 100.0, 99.8265
95040.29860000001, 284.6226973409074, 283.76254177524225, 283.77199522969465, 31.482947584598225, 31.682165441722017, 31.666851081854922, 8922.471891754156, 8951.987789247556, 8951.692389837941, 189.92723884806765, 2.9911310165061877, 22.365644504143575, 8938.5017823806, 8948.452194411113, 8953.22130633813, 0.9999950165167096, 0.9999997844080285, 0.9999964289429061, 60.01277204210849, 60.01499637815854, 60.01258323738849, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 597.9009, 4.595655, 2748.003, 796.7145, 3.448753, 2747.966, 824.1469, 6.630042, 5464.216, 781.9789, 7.008789, 5480.632, 793.3233, 6.924568, 5493.704, 807.871, 6.799099, 5492.866, 100.0, 100.0, 99.43759, 99.73119, 99.96605, 99.95171
95042.70088, 284.59287686819823, 283.89340867859175, 283.806928427485, 31.54070655576366, 31.70684869292358, 31.70751383443439, 8948.583271363772, 8963.641585854637, 8965.404249877965, 185.82467819379417, 5.177424046019951, 25.990946145202997, 8943.71287973507, 8958.340556978723, 8964.880229281176, 0.9999965787669656, 0.9999995568786243, 0.999995163815999, 60.010895269544726, 60.01089289337891, 60.00881534162628, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1702, 4.546933, 2747.152, 790.4304, 3.473988, 2746.099, 817.741, 6.701094, 5479.162, 788.2899, 6.963559, 5489.055, 799.5607, 6.873433, 5496.058, 814.2728, 6.736655, 5485.53, 99.98592, 99.94165, 99.71157, 99.88446, 100.0, 99.81719
95045.10212000001, 284.52058232277204, 283.98081122973434, 283.9255768281277, 31.524874487815353, 31.656101595501557, 31.676090370219477, 8940.883375675441, 8958.000693907892, 8950.065001229605, 194.72010114964309, 10.342371082295813, 24.655192008816357, 8928.230476403216, 8961.48377231361, 8952.387475926535, 0.9999969947966739, 0.9999990427116952, 0.9999958363102012, 60.00051450662912, 60.00569886512979, 60.00660795521852, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1505, 4.547647, 2747.215, 790.3525, 3.473988, 2745.758, 817.6828, 6.701094, 5479.437, 788.3094, 6.959881, 5490.821, 791.3014, 6.940639, 5491.617, 816.8971, 6.705708, 5479.324, 99.98799, 99.94567, 99.71558, 99.90522, 99.93108, 99.72823
95047.45284000001, 284.685012622272, 283.80396725500754, 283.8074041437072, 31.502517820958243, 31.7130793872273, 31.723439086115874, 8943.144553845395, 8972.76534061756, 8963.878380536302, 196.41859656050337, 14.550691711636318, 29.36474717094734, 8944.214123153324, 8968.602106418019, 8959.389523511132, 0.999996863705039, 0.9999990742144317, 0.9999982509881583, 60.00196981954655, 60.000882409078216, 60.007308781448394, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.3015, 4.494642, 2743.897, 785.2162, 3.491855, 2743.67, 814.3245, 6.735516, 5483.451, 790.6008, 6.945724, 5490.828, 792.1025, 6.931325, 5493.525, 814.7101, 6.732077, 5485.356, 99.85083, 99.85326, 99.81907, 99.91673, 99.96582, 99.81409
95049.83840000001, 284.8075969140908, 283.9382661896868, 283.80679868655875, 31.5040749286977, 31.656643069539214, 31.666577793402354, 8938.556865864903, 8956.296633161961, 8953.383082054333, 187.47710791439613, 9.893987873917467, 19.799769753191867, 8927.82553211587, 8954.965020643134, 8956.354331332046, 0.9999970855926235, 0.9999996395607378, 0.999997679187057, 60.00764297281455, 60.01441778373189, 60.00279334232164, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 607.8372, 4.510883, 2744.567, 790.3914, 3.474356, 2746.329, 817.8769, 6.700174, 5479.162, 788.2899, 6.963191, 5489.283, 793.3043, 6.924751, 5493.588, 820.595, 6.669816, 5473.678, 99.8947, 99.93964, 99.70849, 99.8865, 99.96496, 99.60466
95052.23804000001, 284.69105288050406, 283.8994755542906, 283.73662616284776, 31.49471940329372, 31.626433291015115, 31.64978063007914, 8930.879304610855, 8945.107724185824, 8936.4436625013, 190.93047393219376, -0.009662164068913626, 27.540275593532897, 8925.11635840445, 8946.562538868859, 8946.971190204962, 0.9999956672305954, 0.9999996176538711, 0.9999963940300906, 60.00504261526725, 60.008781915425516, 60.019097611652185, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 616.7679, 4.433963, 2734.637, 796.7145, 3.448937, 2747.796, 824.1469, 6.63041, 5464.555, 781.9984, 7.008789, 5480.908, 799.5798, 6.873433, 5496.06, 826.3208, 6.607738, 5457.478, 99.52674, 99.99932, 99.43864, 99.73418, 100.0, 99.30985
95054.73284000001, 284.68315039116413, 283.84892931291574, 283.93496893078543, 31.50350192733482, 31.707400015396864, 31.672017115503238, 8939.165256174718, 8959.174837298106, 8954.743641459409, 190.6498366320011, 6.552063972035967, 25.991545834484896, 8933.780542544315, 8957.797141669096, 8947.995434352059, 0.9999968781593085, 0.9999993988790666, 0.9999967980190794, 60.01286540625897, 60.013544872782745, 60.01745517689185, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5381, 4.493036, 2742.977, 790.4109, 3.473988, 2745.87, 817.5469, 6.700726, 5479.605, 788.3094, 6.963191, 5489.336, 793.3043, 6.924751, 5493.702, 820.595, 6.670915, 5473.507, 99.832, 99.95144, 99.70843, 99.88852, 99.96903, 99.60154
95057.09788, 284.5298925427102, 283.7937706616504, 283.97078712415276, 31.49717832597704, 31.674826962924943, 31.673700084334563, 8933.878345715751, 8965.802897562644, 8954.776496613764, 185.6684694163464, 11.460893735697482, 22.193178933241597, 8924.414485397127, 8951.188696020743, 8939.810322853822, 0.9999964656370239, 0.9999989835949888, 0.9999951535806347, 60.01922445391668, 60.01936950008741, 60.02087739469523, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4987, 4.493928, 2743.028, 790.4109, 3.473804, 2746.039, 824.0887, 6.630962, 5464.382, 788.2899, 6.963375, 5489.167, 793.3043, 6.925299, 5493.458, 819.6805, 6.680254, 5477.674, 99.83005, 99.93947, 99.43957, 99.89064, 99.96092, 99.65024
95059.46584, 284.60863024613906, 283.88064222889096, 284.0515041929927, 31.503173583108367, 31.661900170484394, 31.643919116311753, 8934.094791016763, 8955.452978756708, 8956.91181528768, 186.26753047557986, 7.936305425151659, 25.5253887220224, 8932.960541404944, 8946.709702700107, 8951.89861350584, 0.9999975314491333, 0.9999995378940196, 0.9999961750901859, 60.019426766329914, 60.01626784521811, 60.007403275612646, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1702, 4.54729, 2747.592, 783.8933, 3.497381, 2741.925, 829.8152, 6.568009, 5450.127, 792.6203, 6.929912, 5492.196, 790.0615, 6.946849, 5492.008, 818.7063, 6.690509, 5475.962, 99.996, 99.78976, 99.1761, 99.94788, 99.9382, 99.66391
95061.8352, 284.69626544476665, 283.78118866238344, 283.8266588420469, 31.51055584028211, 31.684664404698946, 31.663012884604186, 8932.720696886588, 8956.893877522823, 8948.812584553161, 191.8421298154247, 7.768385960717296, 26.006532736056215, 8932.078806630188, 8957.326970833274, 8951.544967731175, 0.9999958433840952, 0.9999996657206383, 0.9999961341897857, 60.02009942225602, 60.02326074291156, 60.02546937814471, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5381, 4.49375, 2743.199, 790.3136, 3.474172, 2745.591, 824.1081, 6.630594, 5464.496, 793.9796, 6.916674, 5494.42, 793.3043, 6.924751, 5493.646, 820.5552, 6.670732, 5473.563, 99.8398, 99.92319, 99.4365, 99.97599, 99.96695, 99.60257
95064.21784000001, 284.64772568193985, 283.8636898876739, 284.02766230010087, 31.480412643274697, 31.692088596216184, 31.660620665394525, 8926.785985999324, 8960.431725441702, 8948.512005190032, 176.64521100323554, 2.52791340648605, 28.109876499219354, 8926.431861124784, 8958.36894032056, 8950.803975925248, 0.9999956681816751, 0.9999999310042323, 0.9999952670807842, 60.015054020421225, 60.01455181633205, 60.01681709863943, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 615.1316, 4.449847, 2735.484, 796.0919, 3.449306, 2747.801, 818.071, 6.697781, 5479.043, 800.8149, 6.862617, 5495.545, 799.5607, 6.873433, 5496.004, 826.6786, 6.600231, 5456.789, 99.59405, 100.0, 99.69926, 100.0, 100.0, 99.29732
95066.60268000001, 284.58104007480216, 283.9716609328326, 283.8031982765879, 31.498083987320307, 31.68964602466057, 31.677714910841672, 8939.38377149087, 8962.769992899313, 8947.822020059575, 193.83383721591417, 9.09215909965576, 20.430540768189985, 8928.239070615955, 8959.930911053274, 8954.702321218258, 0.9999963168444957, 0.9999998305738703, 0.999995627040588, 60.01636714048732, 60.01749378843208, 60.013559087302454, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5578, 4.492322, 2742.861, 790.3719, 3.474172, 2745.931, 824.1275, 6.630594, 5464.553, 794.601, 6.914283, 5494.199, 793.2852, 6.924933, 5493.535, 820.5552, 6.670732, 5473.5, 99.82382, 99.92933, 99.43766, 99.97914, 99.96903, 99.60563
95068.96168000001, 284.49453071070275, 283.8983191483077, 283.84657264187126, 31.51462399108625, 31.69311549296866, 31.67510908558916, 8940.017733741792, 8949.000612376536, 8946.302489696724, 194.29663654418528, 6.69373478051557, 21.624961755774848, 8937.212985714063, 8959.123142802355, 8949.80969748802, 0.9999963435821602, 0.9999997567513899, 0.9999964623932742, 60.01992477653567, 60.01218076163698, 60.01452451007732, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4987, 4.492144, 2742.975, 790.2747, 3.47362, 2746.15, 824.1081, 6.631146, 5464.442, 794.5621, 6.914467, 5494.147, 793.3043, 6.924933, 5493.758, 820.6149, 6.671098, 5473.564, 99.83185, 99.94352, 99.44265, 99.97914, 99.97005, 99.60675
95071.32040000001, 284.58992296877113, 283.8033398139364, 283.7454302247552, 31.544750297948475, 31.697841931690707, 31.69273193042956, 8938.562435182816, 8958.381981613813, 8952.082932250545, 184.43394041912734, 6.435764742158881, 14.569453199626707, 8937.477536758066, 8963.633212828523, 8949.642604906881, 0.9999968888502131, 0.9999994502334244, 0.9999977651196612, 60.00388177255363, 60.01453028982762, 60.01164395887951, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1505, 4.547469, 2747.43, 784.1462, 3.496829, 2742.748, 830.3975, 6.556045, 5444.226, 788.2899, 6.963375, 5489.335, 787.1049, 6.972234, 5489.07, 815.6843, 6.716512, 5477.728, 99.99008, 99.78274, 99.07076, 99.88861, 99.87224, 99.7666
95073.75052, 284.46422439792104, 283.80256760788626, 283.8350814105456, 31.515446171137356, 31.678720612358212, 31.651842728412998, 8936.765046299135, 8951.771880415707, 8948.164146209423, 187.4795469329399, 4.793026029497014, 28.514977820924287, 8938.038264821354, 8960.089137567877, 8948.672073168591, 0.9999968958676584, 0.9999999986528624, 0.9999957121924583, 60.015380185516754, 60.01825856968362, 60.012416136652796, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5775, 4.492322, 2742.967, 790.4109, 3.473804, 2745.652, 824.0693, 6.63133, 5464.779, 791.9406, 6.938553, 5491.792, 793.3043, 6.924751, 5493.697, 820.5353, 6.670549, 5473.617, 99.83392, 99.93733, 99.44272, 99.93427, 99.96507, 99.60356
95076.07308, 284.51527271943417, 283.6672537387043, 283.6810315712699, 31.478815397191536, 31.682963365358443, 31.65784768330932, 8935.593987858589, 8950.250582461593, 8948.3207034761, 185.05257072424504, 7.046216409050885, 29.258110081259474, 8929.80930226637, 8951.932901074502, 8946.296496140792, 0.9999949987335585, 0.9999999066895283, 0.9999967890146121, 60.01119026559687, 60.01403487932845, 60.01530177098998, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 612.1547, 4.478045, 2740.694, 792.979, 3.461647, 2747.27, 820.2257, 6.673667, 5475.416, 783.2023, 7.00456, 5481.137, 799.5226, 6.873616, 5495.783, 826.3804, 6.604076, 5457.821, 99.74494, 99.97773, 99.63627, 99.74668, 100.0, 99.31611
95078.43056000001, 284.4078612404013, 283.7761003362868, 283.7116126423129, 31.487500492321583, 31.66636596817166, 31.66999838058448, 8923.663550079562, 8958.023662585509, 8954.855998260027, 197.43112959687437, 5.3958967303969985, 22.922522489094263, 8936.05035186082, 8957.30390258837, 8945.202089769538, 0.9999974120189536, 0.9999998598935637, 0.9999960927987337, 60.00708902149258, 60.01379247459652, 60.007978525862555, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 612.0364, 4.484113, 2742.568, 790.4887, 3.473988, 2746.101, 824.1275, 6.630778, 5464.332, 788.2899, 6.963375, 5489.283, 793.3043, 6.924933, 5493.594, 820.6348, 6.670183, 5473.675, 99.79254, 99.94173, 99.43657, 99.88755, 99.96996, 99.6046
95080.88116, 284.43431810725417, 283.7775971020341, 283.71167002177225, 31.513956594111896, 31.660753149186704, 31.670395402076647, 8932.406618563464, 8958.35345101659, 8948.056211215378, 193.63460443595068, 16.23558259037145, 21.26626833566388, 8939.643294442394, 8960.446756938389, 8950.77116881634, 0.9999959359498074, 0.9999999406389657, 0.9999972841939477, 60.01717684078647, 60.01723937183653, 60.01350927897896, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5775, 4.492857, 2743.186, 790.4304, 3.474356, 2745.985, 824.1275, 6.630778, 5464.723, 788.2899, 6.963191, 5489.394, 793.3043, 6.924933, 5493.81, 820.5353, 6.670549, 5473.558, 99.82593, 99.9375, 99.43753, 99.88553, 99.96695, 99.60145
95083.296, 284.6161947383573, 283.8320670070687, 283.6053106300371, 31.52142598424304, 31.700954382688966, 31.675571371802228, 8935.166091210509, 8958.107710288756, 8959.091914296869, 188.73107676571362, 2.5879049934060276, 18.691926427152794, 8934.114288634533, 8963.818035562454, 8947.976773402528, 0.9999985132376324, 0.9999999789205861, 0.9999966243285476, 60.014127471719135, 60.01489887646458, 60.00793950987069, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.111, 4.54729, 2747.539, 784.1462, 3.497197, 2742.579, 830.3587, 6.556229, 5444.392, 794.5621, 6.914835, 5494.533, 787.0096, 6.972964, 5487.866, 814.2131, 6.737388, 5485.241, 99.99407, 99.81354, 99.06761, 99.98318, 99.86284, 99.81705
95085.63892000001, 284.79299928306403, 283.70798198132707, 283.67929981025867, 31.510077173069824, 31.690248499970636, 31.669890722211818, 8937.498770821338, 8957.373357048096, 8952.613109032349, 187.92178644768865, 9.157993506476942, 23.578249758144693, 8934.988984371039, 8952.818472944551, 8947.267771413975, 0.9999971984035317, 0.9999998249997827, 0.9999950280375414, 60.012373260011714, 60.00894783844662, 60.010485629260685, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5184, 4.493036, 2743.191, 790.3719, 3.473988, 2746.096, 824.1663, 6.630226, 5464.499, 788.2705, 6.962823, 5489.799, 793.3043, 6.924751, 5493.702, 820.5353, 6.670183, 5473.504, 99.8219, 99.94156, 99.43655, 99.89801, 99.96901, 99.60149
95087.96604000001, 284.62665226674136, 283.9298692534776, 283.81507446626796, 31.519589568625598, 31.674983125680644, 31.648234067030927, 8937.748477162007, 8966.761854164652, 8951.376258300954, 180.32185019884446, 1.1130484081404575, 25.82334073191304, 8943.459203747592, 8959.575745240983, 8945.863098444543, 0.9999969173263877, 0.9999998367242303, 0.9999963068234834, 60.00070001948571, 60.00429897394001, 60.004641081080464, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5184, 4.493036, 2743.024, 790.3914, 3.473067, 2746.326, 823.1181, 6.641823, 5468.587, 796.6205, 6.893139, 5495.415, 796.8903, 6.895896, 5495.64, 825.4858, 6.610119, 5459.481, 99.82975, 99.93264, 99.51202, 100.0, 100.0, 99.3474
95090.36124000001, 284.5030010849495, 283.7447484072397, 283.7993480102276, 31.49680148927104, 31.683712986931145, 31.674885546982548, 8937.010163370216, 8957.645544201381, 8952.02251454259, 192.00657822211951, 6.064231463447868, 21.12668374279565, 8930.126027961654, 8964.136214113552, 8942.87186608465, 0.9999961731838255, 0.9999997765392987, 0.999996662527062, 60.00765476069743, 60.00312139714712, 60.00546793220426, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 615.1316, 4.455201, 2739.728, 793.4849, 3.463857, 2746.634, 822.4581, 6.6444, 5466.345, 794.7758, 6.912996, 5494.371, 793.3233, 6.924568, 5493.701, 820.595, 6.670366, 5473.559, 99.66869, 99.97728, 99.5009, 99.9812, 99.96901, 99.60466
95092.83020000001, 284.5473681539827, 283.7228514333593, 283.6851433393237, 31.522551371659382, 31.667783666766027, 31.688621470114064, 8930.838424731082, 8957.652411683825, 8947.842693843806, 190.71571833340113, 6.968623280768043, 21.441171113021028, 8935.817054022853, 8961.361374132293, 8947.945447914999, 0.9999964633971569, 0.9999999304009602, 0.9999962820472151, 60.006980262865774, 60.00283564315511, 60.00117470141613, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4395, 4.493215, 2743.028, 790.4304, 3.473804, 2746.209, 824.1663, 6.630962, 5464.775, 794.5621, 6.914835, 5494.253, 793.3424, 6.924933, 5493.588, 820.5552, 6.670366, 5473.618, 99.82383, 99.92528, 99.44072, 99.98214, 99.96594, 99.60356
95095.28588000001, 284.42972801016043, 283.7504726187513, 283.665004284564, 31.49416025560344, 31.670494264975687, 31.605028403287054, 8931.340444130834, 8955.106420133066, 8937.454905643704, 184.14078005856277, 12.134073031207663, 21.107251017725048, 8938.166311512203, 8962.114371086947, 8949.56327187945, 0.9999979755606717, 0.9999999107427087, 0.9999977038449966, 59.99894913264356, 60.00736135141955, 60.00493134223109, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.0913, 4.547647, 2747.262, 783.9711, 3.496644, 2742.702, 830.4363, 6.555676, 5444.117, 788.2705, 6.963191, 5489.06, 786.9905, 6.972964, 5487.922, 814.1932, 6.736289, 5485.811, 99.98608, 99.81803, 99.07794, 99.88765, 99.86385, 99.81395
95097.72736, 284.57999722790623, 283.9196767786464, 283.797319978637, 31.49493693919696, 31.69381916081475, 31.683507823016285, 8935.112631769443, 8956.84796259292, 8948.632953952609, 194.10721027879777, 4.35708005678589, 22.39391532718855, 8923.793763372834, 8959.433048984883, 8949.110416226898, 0.9999974683252609, 0.9999994607038291, 0.9999961416424902, 59.9985606400249, 60.003396695161214, 59.994091239809435, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4592, 4.493215, 2742.918, 790.3914, 3.474541, 2745.811, 824.0887, 6.631146, 5464.609, 794.5815, 6.914467, 5494.37, 793.3043, 6.925116, 5493.646, 820.5353, 6.670549, 5473.676, 99.82382, 99.93118, 99.43659, 99.98119, 99.96802, 99.60462
95100.09748000001, 284.56230806025434, 283.8506773754623, 283.8566272388635, 31.470482049342003, 31.687949132275726, 31.666988381625472, 8921.317762935916, 8957.454973577627, 8947.768203747726, 191.21290652252083, 7.984079922153796, 23.317821855902366, 8924.787631566112, 8955.725491997659, 8942.880486590971, 0.9999973301650171, 0.9999997818978307, 0.999997331897173, 60.00718303546015, 59.994485902765874, 60.00233443790274, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4987, 4.493036, 2742.976, 790.4304, 3.474356, 2746.16, 823.9916, 6.632251, 5467.301, 787.319, 6.975142, 5486.947, 796.0701, 6.899366, 5495.572, 825.1279, 6.618726, 5459.482, 99.82799, 99.93353, 99.46716, 99.85029, 99.99754, 99.38281
95102.45248, 284.41036043087877, 283.8107126629533, 283.7116280712372, 31.49514619863134, 31.68474314620893, 31.665891039702124, 8932.866975799969, 8954.889118021541, 8944.34808474322, 189.53960222835607, 6.959619530834516, 25.765624945621767, 8942.75935769599, 8961.74235810869, 8951.162921052493, 0.9999972713682356, 0.9999999288134424, 0.9999961655383094, 60.00646334827833, 60.00549843527755, 59.99966743098907, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 615.5653, 4.450204, 2738.032, 794.0685, 3.459621, 2746.858, 821.1575, 6.658021, 5469.15, 787.0666, 6.972568, 5489.052, 793.4187, 6.924751, 5493.702, 820.5751, 6.670366, 5473.675, 99.61721, 99.98029, 99.55279, 99.87608, 99.96897, 99.60357
95104.80432000001, 284.73973858758546, 284.02582617982785, 283.9527634773856, 31.497286617262642, 31.64181280379062, 31.65363980817195, 8935.599767990143, 8960.42439535211, 8952.423146282163, 193.51668862615884, 7.008922177285967, 21.994438640132103, 8934.459500912733, 8955.871552919365, 8951.18530269569, 0.9999969806199581, 0.9999998890281498, 0.9999961841829254, 60.01050623374618, 60.01029514567249, 60.005956325301334, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5184, 4.492857, 2743.028, 790.3719, 3.474172, 2746.219, 824.1275, 6.630594, 5464.666, 788.2705, 6.963559, 5489.171, 793.2852, 6.925116, 5493.759, 820.5353, 6.670366, 5473.735, 99.824, 99.93964, 99.44065, 99.88968, 99.97007, 99.60357
95107.21352, 284.6321449438437, 283.8099874533514, 283.70258193886656, 31.47776716572922, 31.654599784097996, 31.60812967009185, 8930.578521902327, 8956.869353552775, 8938.874605671826, 184.78370486473568, 1.5682109597023555, 20.53927073349587, 8935.006699651956, 8954.708047421811, 8937.39157855415, 0.9999986317978945, 0.9999996982525018, 0.9999976130156615, 60.013615697437835, 60.01040465623778, 60.01233971628011, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 603.8547, 4.54961, 2747.376, 783.8155, 3.497934, 2742.469, 830.3199, 6.556413, 5444.563, 794.5815, 6.914835, 5494.369, 787.0096, 6.973147, 5488.031, 814.0541, 6.739219, 5486.157, 99.99437, 99.80957, 99.07176, 99.9801, 99.86177, 99.82019
95109.75476000001, 284.6475320976749, 283.9035560425511, 283.8078099988748, 31.488575856257764, 31.683966798012403, 31.65326236266088, 8929.414519230206, 8960.828032828518, 8948.95591005506, 193.63473532727403, 6.440379273855115, 20.28928125645598, 8940.611476060827, 8963.364267349636, 8948.005898220425, 0.9999970767624524, 0.9999999097679256, 0.9999967537581597, 60.016643755362054, 60.01896653107567, 60.018156931869186, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4987, 4.492322, 2743.029, 790.3719, 3.47362, 2745.698, 824.1275, 6.630594, 5464.438, 788.3094, 6.963375, 5489.112, 793.2852, 6.924751, 5493.421, 820.5751, 6.670183, 5473.62, 99.82172, 99.92708, 99.4365, 99.8865, 99.96799, 99.60044
95112.20792, 284.65785942330405, 283.81429170749874, 283.7893113452217, 31.484348453292824, 31.68854742181263, 31.658809339052226, 8924.941317757124, 8957.405375034794, 8955.987281062078, 183.4980824914419, 5.07098784295431, 24.064805881843768, 8931.781182033379, 8966.819415960319, 8950.556068976866, 0.9999968767804553, 0.9999999477904619, 0.9999960840109123, 60.023687328623446, 60.02355782179672, 60.02210730179918, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4987, 4.492679, 2743.133, 790.3525, 3.47362, 2745.765, 824.1081, 6.630778, 5464.832, 794.6981, 6.909687, 5495.283, 795.04, 6.907584, 5494.922, 823.776, 6.628248, 5462.693, 99.82575, 99.92092, 99.43957, 99.99153, 99.9888, 99.42872
95114.60632, 284.5530980377384, 283.883509479409, 283.6319831738302, 31.513675142376105, 31.689105368470887, 31.666473652644616, 8931.543792332379, 8958.835196633829, 8952.017089844263, 185.63398608297075, 5.6488399981835755, 21.274899993134795, 8945.306570346394, 8950.72063378031, 8950.155002072403, 0.999995337247133, 0.999999581766963, 0.9999974061508884, 60.021459478532144, 60.014893249028646, 60.01484466252097, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 616.5314, 4.440567, 2736.503, 795.1191, 3.455569, 2747.208, 820.5169, 6.670722, 5470.942, 796.7564, 6.902148, 5495.111, 793.6857, 6.921829, 5493.697, 820.595, 6.670183, 5473.618, 99.59244, 99.98243, 99.57731, 99.99468, 99.96618, 99.60251
95117.00420000001, 284.7174918731335, 283.9041333788846, 283.70487445842974, 31.5052578914608, 31.696723783392404, 31.66690541739976, 8935.419048784212, 8963.187069027656, 8957.337195706117, 191.33826217464696, 8.852453249753125, 22.76958241967077, 8933.632035927638, 8960.734359865362, 8960.392443966788, 0.999996947850041, 0.9999998905187797, 0.9999976494660423, 60.01728318998766, 60.02127075739033, 60.01896040858211, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.4987, 4.493036, 2743.077, 790.4498, 3.473988, 2746.093, 817.9545, 6.699622, 5479.441, 794.5621, 6.915019, 5494.479, 793.3233, 6.924751, 5493.531, 820.595, 6.669816, 5473.558, 99.832, 99.90912, 99.70233, 99.97914, 99.96594, 99.60247
95119.3846, 284.7315212346015, 283.88050173791044, 283.7757320415783, 31.487588969245415, 31.710034667003345, 31.682965467692988, 8935.142794444077, 8964.41220321261, 8946.154464574587, 193.85522944332251, 13.893033205952634, 22.293182569378587, 8944.715036975349, 8963.689736380338, 8955.499722837492, 0.9999975508771919, 0.999998662484349, 0.9999963116416433, 60.023973840571365, 60.02119146941877, 60.01553540948043, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.2096, 4.54729, 2747.32, 784.0295, 3.497197, 2742.517, 811.1992, 6.767177, 5489.11, 788.2899, 6.963375, 5489.171, 787.0096, 6.972782, 5487.758, 814.1336, 6.737571, 5485.646, 99.99615, 99.80316, 99.89355, 99.88755, 99.86292, 99.82243
95121.816, 284.6164630318274, 284.09179103395377, 283.84638324857104, 31.510369141072566, 31.683144264386154, 31.669118625783373, 8937.25533694772, 8963.62563162733, 8954.042008964398, 193.64080368799569, 14.319538263185905, 19.46613304300854, 8945.296046025705, 8967.139890015385, 8962.541037616584, 0.999996845516003, 0.9999993826686369, 0.9999972634034027, 60.018351236735576, 60.021410556903085, 60.02389197485545, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 610.5578, 4.493571, 2742.866, 790.4498, 3.474541, 2746.033, 817.6633, 6.701462, 5479.332, 794.5815, 6.914651, 5494.369, 793.3043, 6.924933, 5493.588, 820.5155, 6.670915, 5473.564, 99.82797, 99.93926, 99.70843, 99.97711, 99.96695, 99.6015
95124.20824, 285.0103773938205, 284.30394824758633, 284.30492045692864, 31.455087566403922, 31.639251566147784, 31.60345150143223, 8928.20070816523, 8962.153752445069, 8945.104744254972, 191.2799318196221, 11.687717091285322, 20.51959303205149, 8930.699097954339, 8957.203654502056, 8950.427448493982, 0.9999963613847226, 0.9999993977033502, 0.9999976397404085, 60.01120245868074, 60.01658784072439, 60.01726725804236, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.0519, 4.547647, 2747.209, 790.3331, 3.474356, 2745.765, 817.7022, 6.701646, 5479.155, 788.2705, 6.963191, 5489.171, 793.2852, 6.924933, 5494.174, 809.6603, 6.782619, 5490.169, 99.98817, 99.95186, 99.70431, 99.88553, 99.97216, 99.90988
95126.58880000001, 284.9619019793372, 284.18293742101076, 284.0603088697272, 31.445960944461717, 31.63714191904071, 31.621707417858044, 8930.36932036476, 8963.97330474302, 8951.180826703985, 188.26923003832098, 9.435240383185374, 20.52834373384917, 8933.780765347929, 8962.389422222004, 8949.186826879266, 0.9999981546735026, 0.9999995205828514, 0.9999957516807347, 60.01692448137327, 60.01466299526641, 60.01466850685656, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 597.8615, 4.595833, 2747.841, 796.7339, 3.449858, 2747.579, 823.4869, 6.641823, 5468.701, 784.0179, 6.989667, 5485.406, 795.6886, 6.905575, 5494.361, 813.3582, 6.74636, 5485.691, 100.0, 100.0, 99.51408, 99.81806, 99.98564, 99.82326
95128.95252, 284.9047608105978, 284.1440772831995, 284.18728817557906, 31.465023459377726, 31.66639768910781, 31.63038096429751, 8939.510730271993, 8963.505777346118, 8956.585534064629, 189.84044879557837, 1.7986681042984856, 25.458092670272435, 8932.661827910058, 8963.219500918845, 8955.858680354791, 0.9999966489846543, 0.9999996516386361, 0.9999973057669784, 60.00955856370568, 60.00721143993609, 60.00707031689677, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1702, 4.546933, 2747.32, 793.6989, 3.461094, 2747.373, 817.7604, 6.701278, 5479.491, 788.3288, 6.963191, 5489.337, 799.5798, 6.873433, 5495.893, 814.3126, 6.73574, 5485.237, 99.98608, 99.98391, 99.71043, 99.89067, 100.0, 99.82438
95131.32792000001, 284.75890361875435, 284.0862891178742, 283.99468285324645, 31.431861625875314, 31.629337374281345, 31.642982041904514, 8925.727592382138, 8959.078498515757, 8952.01698850244, 187.12617868303857, 2.4949725212923113, 20.072733871264973, 8932.564281215962, 8956.478414920333, 8957.971826661285, 0.9999982667923838, 0.9999999296873446, 0.9999973829762002, 60.001989491606274, 60.004162269228836, 60.003233115945314, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 608.9806, 4.500353, 2743.143, 802.9013, 3.42186, 2747.687, 810.908, 6.768833, 5489.551, 794.6204, 6.914835, 5494.37, 805.8745, 6.817367, 5494.442, 820.5155, 6.670732, 5473.623, 99.84441, 99.99944, 99.89558, 99.98119, 99.97359, 99.60365
95133.71076, 284.93238419987716, 284.16533478977567, 284.098872610109, 31.48996146929144, 31.67432125281871, 31.665403257230015, 8945.888717138758, 8961.803205368908, 8960.786814239189, 185.8644585526975, 6.400285751742558, 23.56476788007876, 8943.652587801414, 8971.087633053054, 8956.489548053069, 0.9999977574431858, 0.9999999075006927, 0.999995882837254, 60.002459574065085, 60.002336183303456, 60.00670059423804, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1307, 4.547469, 2747.371, 796.7339, 3.448753, 2747.85, 817.741, 6.700726, 5479.104, 788.3094, 6.963191, 5489.283, 799.5035, 6.873433, 5495.785, 814.233, 6.737205, 5485.927, 99.98609, 100.0, 99.71153, 99.88861, 100.0, 99.81915
95136.12072, 284.9029251210905, 284.33391946715045, 284.1243446433166, 31.479894806784277, 31.648854139227407, 31.643760087849657, 8927.075185372802, 8960.60985959522, 8955.69592495426, 189.54165534584126, 8.419186859538513, 19.11415929096711, 8934.818927910816, 8958.519918724816, 8948.49161257961, 0.9999976456529001, 0.9999994852465403, 0.9999976644919419, 59.99852343198136, 60.00162281152371, 59.998721723461934, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.2293, 4.546755, 2747.262, 796.7339, 3.448569, 2747.737, 817.741, 6.70091, 5479.047, 788.3288, 6.963375, 5489.167, 799.5607, 6.873433, 5495.729, 820.6149, 6.670366, 5473.731, 99.98401, 100.0, 99.71151, 99.88755, 100.0, 99.6004
95138.5292, 284.84758326995274, 284.1383686537225, 284.1492045305305, 31.488382993078737, 31.672039938649185, 31.65576777321549, 8941.936037132793, 8962.622329672306, 8959.975750200036, 190.4543119904704, 8.168923199845722, 25.051673747261702, 8944.33371204717, 8960.842743414734, 8958.211382595306, 0.9999970733540321, 0.9999997160990101, 0.9999979997585687, 59.997691664806844, 59.997666451287415, 59.99964078018352, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 597.822, 4.595833, 2747.899, 790.5082, 3.47362, 2746.031, 824.1081, 6.630594, 5464.495, 781.9401, 7.008605, 5481.126, 794.01, 6.916168, 5494.383, 824.4719, 6.631544, 5466.247, 100.0, 99.90728, 99.43648, 99.74019, 99.98192, 99.46943
95140.92176000001, 284.98221231465374, 284.35291585163395, 284.3064352693931, 31.469292835830572, 31.655011770428192, 31.643033027852063, 8937.39870829267, 8965.923192932676, 8955.240323151324, 192.47633515560437, 8.466157728797498, 19.829675672392113, 8937.136460283646, 8964.062174503044, 8959.197793256464, 0.9999977641693568, 0.9999997214492082, 0.9999966878239156, 60.00669372738638, 60.00304373466774, 60.00617260852218, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 604.1899, 4.547647, 2747.316, 795.5082, 3.453727, 2747.232, 817.8575, 6.700542, 5478.932, 788.3094, 6.963191, 5489.278, 794.2961, 6.917081, 5493.554, 820.5552, 6.669816, 5473.735, 99.98417, 99.98472, 99.71049, 99.88457, 99.96634, 99.60569
95143.40176000001, 285.0849680477829, 284.202266137513, 284.15643610581634, 31.474126686042787, 31.644724050550675, 31.627561613420443, 8936.772310369543, 8965.13370274373, 8947.449191922942, 193.6726204467418, 11.667327519125138, 22.624495872528314, 8943.778689152961, 8964.18880268474, 8953.35637379752, 0.9999962049467095, 0.9999996573569367, 0.9999969865992335, 60.0085687104387, 60.00739001943317, 60.00129541085109, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 800 800], 5500.0, [], 606.4768, 4.523376, 2745.432, 786.4809, 3.490382, 2743.182, 811.2186, 6.769201, 5489.94, 794.5815, 6.914651, 5494.087, 787.0286, 6.973147, 5487.974, 814.1336, 6.735923, 5485.295, 99.91589, 99.83549, 99.90058, 99.97914, 99.8648, 99.81606
