TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
95785.05604000001, 284.6117763538402, 283.53266286650364, 283.78754616927574, 31.406673129633273, 31.593459289299968, 31.590381671980843, 8905.415506147563, 8932.89440304235, 8930.598000254617, 182.92132421067754, 1.434523968738631, 20.29674296484609, 8906.778762430695, 8939.753352002139, 8929.95587128513, 0.999996611613879, 0.9999999814466591, 0.999996589197738, 60.01003869242535, 60.011494180244505, 60.01293563203057, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 788.5823, 3.480767, 2745.085, 606.4784, 4.527962, 2746.096, 588.3316, 9.321927, 5484.447, 601.1921, 9.140869, 5495.574, 607.6117, 9.036091, 5490.462, 587.8853, 9.327438, 5483.574, 99.90477, 99.93351, 99.80061, 100.0, 99.91007, 99.78378
95787.47544000001, 284.28551780614475, 283.9872538298675, 283.7787089339616, 31.46208555325966, 31.63841157871246, 31.620583495369818, 8901.687257884789, 8946.02057854363, 8935.306639094415, 187.83419747122025, 13.377900069686234, 24.76952030040411, 8910.358573477675, 8941.00277527572, 8935.69469022319, 0.9999982980988186, 0.9999986329315335, 0.9999987370567384, 60.012919682193605, 60.01593189460614, 60.01143912257338, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.4707, 3.503611, 2741.713, 600.2721, 4.576958, 2747.991, 594.6599, 9.237989, 5493.283, 607.542, 9.03717, 5490.671, 601.3742, 9.137997, 5495.526, 594.1678, 9.244302, 5492.771, 99.75156, 100.0, 99.96126, 99.91291, 100.0, 99.951
95789.88204000001, 284.4897093763821, 283.9593298361168, 283.87936500811554, 31.44013198448553, 31.626306275013523, 31.584227632431855, 8905.97360215268, 8942.746126511682, 8932.961972213932, 189.94704107268808, 14.757544076213435, 21.659503973613482, 8916.713400215225, 8940.285095434836, 8928.999165598976, 0.9999979324082091, 0.9999979889730434, 0.9999976399696834, 60.01114405834914, 60.012214194888124, 60.00758655622713, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.6678, 3.502898, 2741.441, 600.2526, 4.577879, 2748.047, 594.6404, 9.237989, 5493.282, 607.5226, 9.037538, 5490.67, 601.3361, 9.138727, 5495.634, 594.1678, 9.244119, 5492.898, 99.77213, 100.0, 99.96138, 99.91386, 100.0, 99.95318
95792.27728000001, 284.2262016942724, 283.9062683743695, 283.802216485302, 31.47779751454585, 31.625053614921505, 31.62579299004175, 8911.692130170071, 8943.594119653902, 8931.293969527338, 189.57859620516683, 23.69188608647937, 15.169845497026643, 8904.580659660927, 8946.212172621399, 8936.825887774568, 0.9999977353909177, 0.9999944238655161, 0.999996945554895, 60.007865743822805, 60.00541175236966, 60.002480548201, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.4577, 3.524671, 2735.265, 593.9685, 4.624113, 2746.452, 600.9299, 9.145033, 5495.68, 612.921, 8.94101, 5481.058, 596.3194, 9.208673, 5495.104, 597.6271, 9.202916, 5494.53, 99.54736, 99.95452, 100.0, 99.73895, 99.99454, 99.98892
95794.6916, 284.1230446529613, 283.89095855160843, 283.86123496864803, 31.45639822652309, 31.658370347104714, 31.607673214533815, 8903.963986939267, 8944.232173744671, 8938.026785833441, 188.49089904716493, 20.75934915392918, 14.091371884107275, 8910.712501655458, 8948.291340394098, 8940.226983257702, 0.9999988257487306, 0.9999970106893559, 0.9999973939876318, 60.006303037484045, 60.01141132355357, 60.010552822967135, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.727, 3.502898, 2741.613, 600.2721, 4.578063, 2747.939, 594.6404, 9.237621, 5493.279, 607.5226, 9.037354, 5490.776, 601.317, 9.137997, 5495.519, 594.1876, 9.243936, 5492.777, 99.75209, 100.0, 99.96134, 99.91077, 100.0, 99.9522
95797.05864, 284.0241913096215, 283.93445060380583, 283.84606977667886, 31.441516903040245, 31.617645608172012, 31.589453481464208, 8899.609633392123, 8942.674186677208, 8936.576148118971, 175.18624186381794, 9.307040038800551, 18.765661530530906, 8898.66598192579, 8942.110211733667, 8937.87010900222, 0.9999987076587489, 0.9999995539168995, 0.9999985161289993, 60.00443283350619, 60.0050282450913, 60.006573247447534, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 786.2757, 3.488085, 2744.371, 605.4473, 4.536619, 2746.154, 588.4675, 9.320823, 5484.572, 601.231, 9.140318, 5495.574, 607.5926, 9.035909, 5490.459, 587.8654, 9.327621, 5483.508, 99.8689, 99.94986, 99.80305, 100.0, 99.91203, 99.78463
95799.50912, 284.04702213031106, 283.959514720882, 283.8878322709392, 31.43155092295203, 31.64202271659176, 31.624564114118648, 8903.86748399848, 8948.862808210512, 8943.013884908327, 185.81247338824062, 14.428623662443897, 14.342249879367046, 8901.30614610843, 8945.64431752153, 8936.812311980895, 0.9999986356169202, 0.9999970712154114, 0.9999978377962319, 60.004706995999605, 60.00466273005818, 60.00942530386613, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5298, 3.503611, 2740.886, 600.3304, 4.577511, 2748.045, 594.6016, 9.237805, 5493.228, 607.5809, 9.037354, 5490.618, 601.3552, 9.138727, 5495.358, 594.0684, 9.245767, 5492.697, 99.75193, 100.0, 99.9603, 99.91291, 99.99917, 99.95182
95801.87288000001, 283.924830750864, 283.9741628539639, 283.9211280464019, 31.436610691809435, 31.643416684230054, 31.61117652665804, 8894.690504597938, 8948.2864289971, 8939.1081648373, 189.0109351832066, 24.35073301161492, 18.246924209502595, 8899.791154534581, 8946.642618087542, 8939.344819243444, 0.9999979576765904, 0.99999601299892, 0.9999990208975392, 60.00787508973503, 60.00888686494447, 60.00759954738806, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.3524, 3.503254, 2741.273, 600.3304, 4.577695, 2748.048, 594.6404, 9.237621, 5493.161, 607.5032, 9.037538, 5490.502, 601.3552, 9.138544, 5495.353, 594.1479, 9.244851, 5492.892, 99.76465, 100.0, 99.96041, 99.9108, 99.99907, 99.95182
95804.31524000001, 284.04634013021473, 283.8372897015938, 283.9001798762887, 31.420826020412978, 31.652623550664117, 31.63096392038045, 8900.394723701325, 8952.473676975393, 8942.255828418982, 187.58891013278117, 27.79690877125313, 15.881754327634553, 8896.199556187064, 8950.44295396075, 8946.028500540284, 0.9999989500456088, 0.999995339153903, 0.9999990304831395, 60.0131697872589, 60.00746571347834, 60.00921903344231, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2014, 3.523778, 2735.484, 593.988, 4.623929, 2746.507, 600.9493, 9.145401, 5495.608, 613.5618, 8.928875, 5478.623, 595.0986, 9.226023, 5494.101, 598.9989, 9.174533, 5495.239, 99.57138, 99.9565, 100.0, 99.69464, 99.97628, 100.0
95806.7396, 283.97423468828447, 283.8934468734773, 283.8816068175262, 31.431844829279285, 31.64170201199302, 31.613224937797007, 8900.051125461418, 8948.582801694964, 8935.551727108088, 184.42710041811733, 20.290065810709848, 19.124274957850503, 8892.950494404799, 8947.935356843644, 8939.933513163036, 0.9999979610473227, 0.99999789211859, 0.9999976866129728, 60.01617988281369, 60.01282836023035, 60.01189061235229, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.4904, 3.503254, 2741.426, 600.3499, 4.578063, 2748.21, 594.621, 9.238173, 5493.221, 607.542, 9.03717, 5490.561, 601.3742, 9.137997, 5495.463, 594.2473, 9.243569, 5492.839, 99.78378, 100.0, 99.96137, 99.9109, 100.0, 99.95332
95809.15632000001, 283.90160302666635, 283.8577056010877, 283.8898697338674, 31.417719042140334, 31.61434885322472, 31.589149847672644, 8881.015862668231, 8941.696388299397, 8933.85636922063, 180.6081624935032, 13.479507460135892, 19.305621998850256, 8882.156763028475, 8930.119383192012, 8929.627610043788, 0.9999967566635265, 0.9999992500389113, 0.9999977214447497, 60.01209575626577, 60.011915511812866, 60.00931451222819, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 774.3088, 3.53288, 2732.429, 604.0854, 4.544724, 2747.157, 589.3216, 9.309226, 5484.708, 601.3087, 9.13903, 5495.462, 607.6117, 9.036091, 5490.567, 587.8455, 9.328171, 5483.634, 99.45425, 99.98446, 99.81519, 100.0, 99.91198, 99.78364
95811.56976000001, 283.8775606833581, 283.9170779408204, 283.93972381117277, 31.415437308251384, 31.642222780928794, 31.6244306447114, 8896.774934197289, 8944.337538004176, 8944.747691411854, 182.0245278832299, 13.924944236932333, 19.81711402389419, 8888.935615023252, 8948.462564714151, 8942.458696662661, 0.9999978137808907, 0.9999977955433543, 0.999997682226609, 60.01076240232257, 60.01537846531182, 60.011320862151784, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.1817, 3.524492, 2735.757, 600.3304, 4.577695, 2748.157, 594.6793, 9.237621, 5493.228, 607.5809, 9.036802, 5490.567, 601.3361, 9.138544, 5495.518, 594.1678, 9.244485, 5492.825, 99.55553, 100.0, 99.96041, 99.91506, 100.0, 99.95182
95813.94276, 283.991954340268, 283.8125242675556, 283.9344191655916, 31.4476057318173, 31.630287007414545, 31.613867741655458, 8897.75958683904, 8949.910868273768, 8942.89101151282, 182.65004916244334, 17.81800056885504, 22.05032904372851, 8893.15696700954, 8950.705302175498, 8935.95676351139, 0.9999979026083222, 0.9999977559488882, 0.9999976254958185, 60.0134449313702, 60.00797591813051, 60.01051398619686, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2408, 3.523957, 2735.815, 600.1165, 4.577695, 2747.936, 594.6599, 9.237621, 5493.275, 607.542, 9.037354, 5490.56, 601.3552, 9.138362, 5495.479, 594.2075, 9.243752, 5492.832, 99.56738, 100.0, 99.96126, 99.91387, 100.0, 99.9532
95816.3006, 283.91332051737146, 283.90375980844993, 283.9643995645083, 31.42256899218573, 31.657156503883858, 31.6249089522427, 8894.143039238535, 8948.24157186351, 8942.524295461708, 182.35085279043233, 25.439230495544507, 8.772359512737012, 8893.300944544455, 8945.716041050237, 8949.39581732257, 0.9999972609099056, 0.9999957095932224, 0.9999953530955942, 60.01277418876763, 60.01219246232521, 60.01149474319575, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.4904, 3.502898, 2741.866, 594.0463, 4.624297, 2746.449, 600.8716, 9.145953, 5495.718, 613.5812, 8.929426, 5478.466, 595.0605, 9.231684, 5493.593, 600.4304, 9.152741, 5495.605, 99.74863, 99.95439, 100.0, 99.69178, 99.96711, 100.0
95818.71564000001, 284.162862239515, 283.4011108861242, 283.94845467221, 31.44418068501566, 31.676568885576405, 31.639230683299026, 8907.138305012144, 8933.751640274302, 8948.125062907391, 174.93317265118566, 14.324658748048023, 27.72198143100286, 8907.305892488455, 8939.477198178209, 8946.315336400981, 0.9999952091825607, 0.9999961857879293, 0.9999948977074478, 60.013872348245584, 60.01631025604244, 60.01174791430903, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2211, 3.524492, 2735.824, 600.2526, 4.577511, 2748.216, 594.621, 9.237989, 5493.221, 607.5032, 9.038457, 5490.612, 601.2979, 9.138909, 5495.462, 594.128, 9.244851, 5492.695, 99.5538, 100.0, 99.96123, 99.91671, 100.0, 99.95292
95821.26708, 284.06689620943905, 283.88376707701843, 283.98682092927714, 31.3987313280787, 31.62848649483151, 31.601786321500466, 8887.496179770696, 8941.516505430072, 8935.98452301342, 175.3553513945351, 10.067029142312549, 22.833227293390337, 8893.110399173718, 8943.561814251601, 8930.785759744835, 0.9999973986003696, 0.9999993745070613, 0.999997177929635, 60.009625309602455, 60.007901951710075, 60.0094365455905, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 783.6142, 3.498793, 2742.574, 591.0502, 4.645295, 2743.854, 590.3505, 9.301679, 5486.247, 601.7747, 9.13186, 5495.453, 607.5735, 9.037004, 5490.776, 587.8853, 9.327988, 5483.689, 99.81324, 99.85998, 99.84711, 100.0, 99.91578, 99.78573
95823.66276, 283.97857755806484, 283.85228048742, 283.9579364963221, 31.457545238479927, 31.640154390014164, 31.653278024917256, 8898.100292169289, 8949.089224558176, 8943.817117695748, 179.92250554942848, 17.687833845748855, 23.74083528339088, 8901.202042233139, 8944.45469600106, 8948.813814194038, 0.9999981168541623, 0.9999978385052479, 0.9999974543144592, 60.004642929304254, 60.00918426683441, 60.01053081034786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 783.5945, 3.502184, 2740.857, 593.988, 4.62356, 2746.456, 594.621, 9.237621, 5493.222, 607.542, 9.037354, 5490.611, 601.3361, 9.138909, 5495.582, 594.1876, 9.245034, 5492.697, 99.76168, 99.9526, 99.96041, 99.91291, 100.0, 99.95085
95826.07368, 284.03273614743716, 283.73751753184325, 283.84938480000756, 31.44660945610769, 31.6481715633507, 31.617629390990803, 8892.990745591906, 8945.60705246087, 8943.76477553257, 180.44642280649623, 20.26412387955736, 20.24410951603386, 8895.12497308628, 8946.52320263478, 8944.98214478393, 0.9999968439069431, 0.99999744282563, 0.9999986756403177, 60.00833727960494, 60.0069933065604, 60.007553017590425, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.6087, 3.503433, 2740.655, 594.0658, 4.62356, 2746.282, 594.6404, 9.238173, 5493.215, 607.4838, 9.037354, 5490.552, 601.3361, 9.13818, 5495.57, 594.1678, 9.243569, 5492.771, 99.74354, 99.94833, 99.95919, 99.91171, 100.0, 99.95332
95828.4642, 283.87863301984754, 283.77529034942916, 283.6807755040769, 31.465115395053544, 31.654574985380446, 31.630094725649094, 8898.940933859423, 8944.757949553928, 8941.132204082682, 191.76865847928275, 30.716049981788956, 11.435450143498656, 8893.022537256582, 8947.143176008, 8940.923064289578, 0.9999988691619824, 0.9999931565368931, 0.9999990010672513, 60.00389760159965, 60.00446293919145, 60.00637012366459, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2211, 3.524135, 2735.642, 600.311, 4.577695, 2748.046, 600.9105, 9.145217, 5495.606, 613.5229, 8.929058, 5478.458, 595.0605, 9.231867, 5493.595, 600.4701, 9.152192, 5495.719, 99.55361, 100.0, 100.0, 99.6938, 99.96613, 100.0
95830.82780000001, 284.0616206290857, 283.7995647548056, 283.6482342298428, 31.451342195335027, 31.654969488870947, 31.619987609818327, 8902.956613647677, 8944.28018871598, 8939.850793501482, 186.2509500688002, 20.448639128300556, 14.96629687558243, 8906.593851685906, 8941.211097833944, 8933.54864841884, 0.9999989088606654, 0.9999975784602906, 0.999998785263045, 59.99766419979178, 60.003742129089304, 60.00283706337927, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.6087, 3.502362, 2740.633, 593.988, 4.62356, 2746.563, 594.621, 9.237621, 5493.216, 607.5032, 9.037538, 5490.559, 601.3552, 9.137997, 5495.469, 594.1876, 9.244302, 5492.711, 99.7502, 99.95855, 99.95934, 99.91386, 100.0, 99.95316
95833.23704, 283.93019563153814, 283.7759979034238, 283.58854289673354, 31.4218054865026, 31.609163183651894, 31.58407409232498, 8897.759519433552, 8935.588941497188, 8922.410487241614, 181.389441150709, 11.632228568377286, 15.222721760552304, 8887.087016313184, 8932.814565819492, 8928.737636228174, 0.9999984444082165, 0.9999995263465509, 0.9999983221181801, 60.00937620529227, 60.006748125234644, 60.0037746060911, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.1226, 3.524492, 2735.332, 601.0114, 4.572169, 2748.104, 593.0875, 9.26781, 5490.122, 604.338, 9.100603, 5494.452, 605.4753, 9.062024, 5491.203, 588.4022, 9.324875, 5483.642, 99.55117, 100.0, 99.91315, 99.98002, 99.94041, 99.78596
95835.66368000001, 283.74405993323245, 283.73456138253056, 283.6918110945369, 31.45545779700487, 31.633827312845455, 31.629677948613196, 8894.343712001075, 8944.991939414413, 8936.999680418656, 179.62290566384036, 16.895156710858373, 12.827755202780395, 8902.877817984772, 8944.830764863756, 8937.823291625133, 0.9999972500675214, 0.9999987663127985, 0.9999983312642731, 60.00500247885052, 60.00329230538963, 60.00588382007968, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 773.4413, 3.53288, 2733.035, 601.6534, 4.567012, 2747.934, 594.0193, 9.24075, 5493.08, 607.5032, 9.037354, 5490.553, 601.3552, 9.13818, 5495.471, 594.0883, 9.245034, 5492.765, 99.4683, 100.0, 99.95771, 99.91173, 100.0, 99.95085
95838.02924, 283.80011004310717, 283.75851017629964, 283.79199754912895, 31.448930747803335, 31.654896223300025, 31.62815298884472, 8899.513298342466, 8945.982878371879, 8939.00348559998, 177.48921779502143, 16.560495310163333, 16.669272867105633, 8910.304127713607, 8945.436578561006, 8937.621715385007, 0.999998756863617, 0.9999985684684202, 0.9999991268391865, 60.00448831870221, 60.01081832245259, 60.00909961846741, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2014, 3.523957, 2735.767, 600.2721, 4.577879, 2747.99, 594.621, 9.237805, 5493.168, 607.5226, 9.036986, 5490.56, 601.3933, 9.137815, 5495.528, 594.2672, 9.243752, 5492.838, 99.56128, 100.0, 99.95932, 99.9108, 100.0, 99.95331
95840.37312, 283.9619934749204, 283.8088228197088, 283.7673850426337, 31.445929697744244, 31.64110497004663, 31.624552339091924, 8904.21622405117, 8939.933478775529, 8929.59371011897, 194.1948778422484, 29.105159652493057, 6.30627839191061, 8909.807999858127, 8950.47229704323, 8937.042437184866, 0.9999990519303975, 0.9999959163885472, 0.9999985454088415, 60.00537107226159, 60.00447677505618, 60.00454604269532, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.4116, 3.503254, 2741.163, 593.8517, 4.62356, 2746.512, 600.9105, 9.145217, 5495.658, 613.5424, 8.929242, 5478.465, 595.0605, 9.231684, 5493.595, 600.4503, 9.152375, 5495.721, 99.76202, 99.95662, 100.0, 99.69379, 99.96708, 100.0
95842.76632000001, 284.11114357399566, 283.13683319626296, 283.603903041717, 31.47818521561852, 31.669224437617633, 31.644485902112173, 8916.492855789973, 8934.835409731413, 8942.087853417042, 180.96750595861067, 14.658435716186432, 24.255028630428114, 8915.715374159003, 8936.639229024993, 8932.149742016862, 0.9999951848845644, 0.9999990287975002, 0.9999950591330894, 60.001815592412505, 59.9995581951316, 59.993780092319554, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.3394, 3.524135, 2735.872, 600.2526, 4.577327, 2748.159, 594.6404, 9.237805, 5493.222, 607.5226, 9.037722, 5490.606, 601.3552, 9.138544, 5495.585, 594.2274, 9.243386, 5492.831, 99.54233, 100.0, 99.95932, 99.91375, 100.0, 99.95331
95845.17880000001, 283.8286719470499, 283.5725646625944, 283.526190562196, 31.465456240924393, 31.614741737664367, 31.619896760637197, 8894.257995717362, 8937.42596761056, 8930.610510050647, 178.04563635120599, 14.854232949079233, 16.820470923666562, 8891.871607362442, 8938.970674745318, 8930.7836759836, 0.99999740046915, 0.999998779521211, 0.9999985933022076, 60.00557811750147, 60.00653185365853, 60.00477666640282, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.2933, 3.504504, 2740.885, 593.988, 4.62356, 2746.451, 594.621, 9.237805, 5492.951, 606.8041, 9.055372, 5492.556, 603.4152, 9.106037, 5494.125, 591.0266, 9.293561, 5486.89, 99.7833, 99.95448, 99.95537, 99.93536, 99.98385, 99.8653
95847.58864, 283.88545526276494, 283.871015513184, 283.7509647638666, 31.4719793231043, 31.64516858574034, 31.626440895562567, 8891.209378531295, 8947.992691694337, 8933.757421699716, 181.2446240617852, 18.215715538062796, 18.939499646170134, 8900.203098711974, 8951.911016500137, 8934.046689586141, 0.9999978542747006, 0.9999988185306506, 0.9999981898689497, 59.999175929945416, 60.00392257349509, 59.99810199785039, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 788.188, 3.482552, 2744.4, 589.4354, 4.651742, 2744.418, 591.5734, 9.273884, 5491.063, 606.0468, 9.05574, 5491.253, 601.5459, 9.135623, 5495.525, 593.9491, 9.247231, 5492.616, 99.87353, 99.87438, 99.92102, 99.93931, 100.0, 99.94926
95849.9994, 283.7596653371859, 283.7049940606223, 283.7066259296829, 31.47358583590444, 31.654901151926055, 31.614298160383353, 8893.223382587801, 8948.846053467161, 8937.578410996866, 179.72555737822057, 18.3141257162888, 22.78369709970366, 8900.050466297656, 8951.465733800374, 8940.09216986781, 0.9999974450297392, 0.9999983502866912, 0.9999978074755804, 59.991644014732586, 59.99178224260908, 59.99416773149397, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.4707, 3.50379, 2741.513, 593.8712, 4.624113, 2746.564, 594.621, 9.237989, 5493.22, 607.5226, 9.037538, 5490.617, 601.3552, 9.13818, 5495.585, 594.1876, 9.244119, 5492.839, 99.74427, 99.95858, 99.96027, 99.91184, 100.0, 99.95332
95852.40704, 283.83036539971727, 283.71643489662426, 283.79215189544533, 31.467156323457683, 31.642827571923814, 31.60550919679763, 8886.566658330195, 8947.234559603305, 8942.287248097291, 188.67885726346367, 28.717328301573616, 15.67254607459381, 8897.071167368984, 8944.267387926047, 8937.29860498941, 0.9999979466698131, 0.9999949018526696, 0.9999988824340825, 59.98788816918036, 59.98547959542622, 59.98685756016461, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2803, 3.523778, 2735.929, 600.311, 4.577327, 2747.932, 600.9105, 9.145401, 5495.661, 613.5424, 8.929242, 5478.531, 595.0796, 9.231502, 5493.596, 600.4701, 9.152375, 5495.787, 99.55117, 100.0, 100.0, 99.69296, 99.96615, 100.0
95854.88380000001, 283.8494106031934, 283.7473231117924, 283.7826810661454, 31.43919716836466, 31.64890086414638, 31.630058615271704, 8895.117427651643, 8943.473325915947, 8941.693536872888, 179.90425816690822, 17.687915530894315, 21.92788360689019, 8894.989611064371, 8943.805667217359, 8944.033550308166, 0.9999976879107665, 0.9999976161000357, 0.9999980555955803, 59.99039720115785, 59.989058145606755, 59.986588376304155, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5101, 3.503076, 2741.273, 593.9296, 4.623744, 2746.512, 594.6404, 9.237621, 5493.222, 607.542, 9.037354, 5490.61, 601.317, 9.13818, 5495.477, 594.2075, 9.243752, 5492.776, 99.7683, 99.95671, 99.96134, 99.91277, 100.0, 99.95219
95857.29728000001, 283.88002553948576, 283.70985121836134, 283.73010234555704, 31.42095003990791, 31.59562219398454, 31.596598717484518, 8889.091991197363, 8942.978858865601, 8932.478538981777, 176.7843879210268, 12.288276724022126, 16.558525063753166, 8889.904553017454, 8942.853459762136, 8940.68956157087, 0.9999979385982564, 0.9999981267965005, 0.9999975710773527, 59.98447146948537, 59.98991742670799, 59.98412154977728, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5298, 3.503254, 2740.943, 600.2332, 4.577511, 2748.274, 594.621, 9.237805, 5493.223, 607.542, 9.041031, 5491.463, 602.3279, 9.123386, 5494.892, 592.1796, 9.278179, 5488.796, 99.7744, 100.0, 99.96032, 99.91713, 99.99372, 99.87976
95859.67412000001, 283.85918601168316, 283.663809705513, 283.8868370662163, 31.43660393721455, 31.66228495365552, 31.616758472311517, 8900.43685754454, 8948.764701793038, 8940.145288573563, 181.08640792433425, 16.55727775280002, 23.320768144671888, 8897.620156301376, 8946.434182062787, 8946.518977133925, 0.9999977465633186, 0.9999979082637962, 0.9999969552202755, 59.99337637604815, 59.98843436500652, 59.9900606596, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 788.8583, 3.480054, 2745.028, 605.8947, 4.538461, 2746.88, 590.564, 9.293212, 5488.937, 604.2991, 9.080746, 5493.021, 602.9193, 9.120099, 5495.319, 593.7701, 9.249978, 5492.62, 99.90267, 99.96801, 99.88231, 99.96735, 99.99467, 99.94556
95862.10104000001, 283.85015042791366, 283.69924230787007, 283.76107648832965, 31.439652899139233, 31.66362428114856, 31.618555241573304, 8891.460426494425, 8944.718949602184, 8944.056998887809, 174.80801580283787, 17.21455285905131, 19.291787704433773, 8897.62222000547, 8946.744801869903, 8941.43833803136, 0.999998672665768, 0.9999974820278019, 0.9999970572956759, 59.99450883736781, 59.987312443943864, 59.991294495510125, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5496, 3.502898, 2740.948, 600.311, 4.577695, 2748.104, 594.6404, 9.237805, 5493.112, 607.5226, 9.037538, 5490.665, 601.3552, 9.138362, 5495.634, 594.1876, 9.243752, 5492.838, 99.75419, 100.0, 99.9583, 99.9097, 100.0, 99.95332
95864.51688000001, 283.949654905308, 283.67024659551157, 283.81422124398273, 31.4523686092065, 31.614634725391696, 31.62683741787994, 8891.443632185878, 8943.17350818438, 8938.515819715927, 188.92445088235854, 27.99420895560661, 19.2420064689004, 8893.285840166538, 8948.636598941794, 8936.379364925777, 0.9999978021589223, 0.999995914525161, 0.9999981972503716, 59.989230632442364, 59.99299733934364, 59.99349526518962, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2211, 3.524314, 2735.547, 593.9685, 4.623744, 2746.282, 600.9105, 9.145401, 5495.607, 613.5618, 8.92961, 5478.524, 595.0605, 9.232232, 5493.542, 600.4503, 9.152375, 5495.6, 99.55745, 99.95034, 100.0, 99.69284, 99.96613, 100.0
95866.92284000001, 284.1149939450456, 283.28651924093134, 283.7637737476974, 31.451831648908364, 31.660417469789664, 31.6423341360128, 8901.637453306497, 8936.49337146894, 8947.642905281806, 171.22110523980245, 19.68550386955144, 27.333136675899823, 8909.01994858505, 8939.427484085938, 8946.7744544533, 0.9999969138058954, 0.9999981343328906, 0.9999946182799676, 60.001070640285, 59.99646359960536, 59.994965175617324, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5693, 3.503254, 2740.938, 600.2332, 4.578063, 2747.878, 594.621, 9.237805, 5493.163, 607.5032, 9.037906, 5490.611, 601.3361, 9.138727, 5495.526, 594.2473, 9.242837, 5492.907, 99.76656, 100.0, 99.95922, 99.91388, 100.0, 99.95348
95869.34704000001, 283.4001241685034, 283.22637609968604, 283.39080742226855, 31.488895806355117, 31.681945565084096, 31.67161935214734, 8888.05808230498, 8941.44456702481, 8934.584775801179, 181.76777695315468, 14.282458680020227, 19.579978579511135, 8885.727057004802, 8942.548896360619, 8931.098693134527, 0.9999980840730306, 0.9999991610505262, 0.9999955170377592, 59.997043947186015, 59.998623200325305, 59.9973676663954, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.451, 3.502719, 2740.943, 593.9101, 4.623929, 2746.454, 594.6404, 9.237253, 5493.289, 607.5809, 9.036618, 5490.605, 601.3742, 9.13818, 5495.46, 593.9491, 9.254923, 5491.396, 99.77404, 99.95458, 99.96152, 99.91208, 100.0, 99.92706
95871.71276000001, 283.90978554942234, 283.7041580543591, 283.85432919185547, 31.438146137096894, 31.686150457209365, 31.63342755719108, 8896.475457189332, 8946.735054760025, 8939.710714679839, 179.71747303215943, 11.491582204672113, 25.441753952940417, 8899.980582489083, 8945.999243304585, 8939.808197549148, 0.9999961438536018, 0.9999991642691195, 0.9999976221980682, 59.997667440064774, 59.995117514903285, 59.999187002913274, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 788.878, 3.479518, 2745.123, 587.7427, 4.66482, 2741.993, 588.9333, 9.306465, 5487.233, 603.2505, 9.108509, 5494.452, 604.5597, 9.098367, 5494.553, 592.4977, 9.26005, 5492.079, 99.92544, 99.79224, 99.83947, 99.98267, 99.98214, 99.92967
95874.06344000001, 283.8751931637065, 283.6315287498062, 283.63103458176715, 31.495001265720646, 31.648080724448704, 31.62794359176047, 8899.012561216066, 8951.777306467622, 8942.469976722256, 180.0299465246253, 15.481303592737504, 14.857203552591727, 8907.136755727723, 8944.89285607193, 8936.878229397107, 0.9999978907004896, 0.9999979969471339, 0.9999986457006255, 59.99940215236858, 59.999387967955194, 59.99776925396521, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5496, 3.502898, 2740.81, 593.9101, 4.623929, 2746.34, 594.6404, 9.237621, 5493.168, 607.5032, 9.037906, 5490.619, 601.317, 9.138909, 5495.624, 594.1678, 9.244302, 5492.777, 99.75838, 99.95042, 99.96041, 99.91363, 100.0, 99.95208
95876.37672000001, 283.82701588169056, 283.6725688265019, 283.6387301501338, 31.470190137433317, 31.64256768090767, 31.638188741633353, 8900.05828297981, 8935.66946453178, 8941.218974911611, 188.77252698930351, 26.049145193573622, 14.285011349685192, 8897.923498203505, 8945.101713294513, 8933.243817927205, 0.999999050457368, 0.999996895357525, 0.9999988417181335, 59.99782105578485, 60.00177562273336, 60.00133717695203, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 778.3701, 3.516996, 2736.525, 599.5133, 4.580642, 2747.934, 600.6776, 9.148898, 5495.59, 613.5618, 8.929058, 5478.525, 595.0605, 9.231684, 5493.538, 600.4105, 9.152558, 5495.613, 99.60591, 100.0, 100.0, 99.69176, 99.96705, 100.0
95878.79808000001, 283.8863388074728, 283.77580947122, 283.7577212119198, 31.45789820273305, 31.64553153530527, 31.605656098180734, 8899.64211238028, 8949.124659588604, 8936.61821686711, 184.9291572410575, 21.606365561406164, 15.079483897447517, 8896.072236279311, 8951.648996810844, 8941.477595480637, 0.9999986508820994, 0.9999990756994366, 0.9999985987957103, 60.01005257791706, 60.004992509404325, 60.01060279566185, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.5693, 3.502362, 2741.225, 593.9296, 4.623929, 2746.286, 594.621, 9.237989, 5493.168, 607.5809, 9.036802, 5490.619, 601.3552, 9.137997, 5495.469, 594.2274, 9.243386, 5492.845, 99.75784, 99.94846, 99.96027, 99.91184, 100.0, 99.95344
95881.16868, 283.92873554276406, 283.73304714696957, 283.8665133660247, 31.455078769270504, 31.633494329511787, 31.6343850941177, 8887.68318250513, 8943.448640747636, 8939.509931797927, 180.69538546966214, 19.994375331779338, 18.63520078461059, 8887.166195573041, 8934.78374547793, 8934.082867876396, 0.9999978800627225, 0.9999982989673764, 0.9999957368739031, 60.01540822705805, 60.007619255399334, 60.01140380282803, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.2211, 3.523957, 2735.442, 600.1553, 4.578616, 2748.051, 594.621, 9.237805, 5493.164, 607.5614, 9.036986, 5490.618, 601.3552, 9.138727, 5495.477, 594.2274, 9.243569, 5492.777, 99.55955, 100.0, 99.96027, 99.91067, 100.0, 99.95332
95883.60456, 283.9309370595264, 283.6020179741305, 283.8625362587884, 31.44763731803454, 31.654528819606792, 31.620500310426877, 8890.860842494487, 8943.316257884639, 8941.516039699538, 178.28717731299002, 11.249850959302421, 22.280529973514376, 8897.837671557098, 8943.60196615547, 8939.925786343609, 0.9999975767533085, 0.9999991460727606, 0.9999975056179077, 60.00794274665123, 60.01043980195288, 60.01171795618677, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 769.9321, 3.543945, 2728.02, 606.4979, 4.526488, 2746.152, 588.3316, 9.322111, 5484.387, 601.1727, 9.141237, 5495.633, 607.4972, 9.0381, 5491.938, 589.4559, 9.307478, 5488.109, 99.2837, 99.94155, 99.79846, 100.0, 99.92586, 99.85618
95885.97056, 283.92276411466804, 283.61978488934136, 283.80028646265134, 31.47121218658647, 31.65092197573647, 31.63751796019552, 8894.325609004958, 8941.835341731967, 8940.292274004794, 180.77803343982532, 19.378903797140993, 22.605875820232086, 8879.596310824158, 8944.991643023282, 8941.411407412787, 0.9999970919187615, 0.9999973000987125, 0.999997464958261, 60.01109846018184, 60.009553113159186, 60.006735283818145, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 776.1423, 3.524314, 2735.364, 600.3499, 4.577695, 2748.215, 594.6404, 9.237621, 5493.222, 607.5226, 9.037354, 5490.611, 601.3552, 9.138727, 5495.471, 594.2075, 9.244119, 5492.838, 99.55098, 100.0, 99.9603, 99.91148, 100.0, 99.9521
95888.31652000001, 283.8628682576569, 283.6658115605676, 283.813072555156, 31.42650891700918, 31.651130288628632, 31.629372043861622, 8892.422135253482, 8945.451513865166, 8940.912651664636, 179.5147381612337, 27.12940603549123, 17.02245105692873, 8895.993240201075, 8945.447070985452, 8938.149423318, 0.9999981797290244, 0.9999955998639721, 0.9999991608881653, 60.00724499287676, 60.00600973049247, 60.002391311280256, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 777.3843, 3.518067, 2737.934, 597.451, 4.598693, 2747.36, 597.0475, 9.19234, 5495.573, 612.4937, 8.948915, 5478.882, 595.2512, 9.229127, 5493.621, 600.4503, 9.152741, 5495.721, 99.62435, 99.99786, 100.0, 99.71272, 99.96788, 100.0
95890.71156000001, 283.8138645914686, 283.5443634159086, 283.6843358157753, 31.457380905112373, 31.663836717682994, 31.626560490258882, 8890.956180159052, 8949.563728741987, 8940.652258046252, 182.8407086842152, 25.196764938602428, 17.07818679321099, 8892.984112527714, 8950.516749048698, 8935.135576483988, 0.9999979569600793, 0.9999969928345014, 0.9999983603768822, 60.006363136846005, 60.00868247223913, 60.00851079058037, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 777.5617, 3.521458, 2735.891, 600.2332, 4.578432, 2748.045, 594.6793, 9.237805, 5493.282, 607.5226, 9.037538, 5490.507, 601.3552, 9.138909, 5495.519, 594.2274, 9.243386, 5492.844, 99.60769, 100.0, 99.96137, 99.91089, 100.0, 99.95444
95893.13656000001, 283.87693007907814, 283.7063392288585, 283.78409452244597, 31.476529897529492, 31.657557202544833, 31.625522343464482, 8896.08019381005, 8949.48900708057, 8941.864074197621, 181.7016102408304, 17.429939584661497, 21.315173061308087, 8906.21043573192, 8944.839631781972, 8947.462905030094, 0.9999984121150244, 0.9999968628624051, 0.9999985892185635, 60.00785340252561, 60.00726381309916, 60.007484392143134, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.6284, 3.502719, 2741.23, 600.2526, 4.578063, 2748.049, 594.6404, 9.237805, 5493.221, 607.5614, 9.036802, 5490.611, 601.3742, 9.137631, 5495.479, 594.3069, 9.24302, 5492.84, 99.76446, 100.0, 99.96027, 99.91196, 100.0, 99.95334
95895.53776, 283.86830032485364, 283.675532076582, 283.78148587345925, 31.421803124837368, 31.646915276766304, 31.630147569684794, 8888.298341301066, 8943.155074129587, 8941.152274954173, 176.79992040966908, 13.448906958337147, 24.623998956677497, 8899.761876374525, 8940.363692386729, 8938.077334426393, 0.9999977336048806, 0.9999989627034188, 0.9999973093875691, 60.00810995507619, 60.00750036157188, 60.0058112209904, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 788.8583, 3.479697, 2745.156, 606.6535, 4.527041, 2746.319, 588.3316, 9.321927, 5484.446, 601.1144, 9.141788, 5495.449, 607.6117, 9.035909, 5490.618, 587.8654, 9.327621, 5483.629, 99.9331, 99.94163, 99.80266, 100.0, 99.91291, 99.78573
95897.96724000001, 283.92213260310825, 283.26960265027475, 283.8664389847535, 31.460255989894787, 31.675916981238686, 31.65629778629624, 8915.294242367085, 8938.183424897867, 8946.472808232278, 170.52127114994937, 17.606040351269144, 22.54305056877729, 8898.31563847822, 8942.964265721766, 8940.480450953133, 0.9999975526913274, 0.9999975251511769, 0.9999979276455908, 60.00425590258595, 60.00795994171432, 60.0101982495983, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.4707, 3.502541, 2741.378, 600.2916, 4.577879, 2748.047, 594.6404, 9.237805, 5493.227, 607.542, 9.037354, 5490.553, 601.3552, 9.138544, 5495.469, 594.1876, 9.244302, 5492.717, 99.76985, 100.0, 99.95826, 99.9129, 100.0, 99.9532
95900.36952000001, 283.7952254968378, 283.6912178960756, 283.89744088127026, 31.451107401030505, 31.641285359591148, 31.619845539454083, 8885.869326086939, 8943.430516332994, 8942.189351025867, 177.90217309053605, 24.910198882611894, 30.18563618172402, 8899.417799308374, 8933.312019137287, 8940.156844951562, 0.9999954367610517, 0.9999970081277444, 0.999995278127336, 60.00112156402416, 60.008985231953105, 60.01161362584031, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 782.589, 3.503254, 2741.046, 598.8518, 4.588747, 2747.813, 596.4846, 9.210379, 5494.839, 611.0956, 8.974473, 5482.099, 596.7963, 9.21196, 5494.134, 600.2713, 9.153474, 5495.714, 99.74918, 100.0, 99.98797, 99.78606, 99.98244, 100.0
95902.71, 283.8510879060326, 283.72020531398863, 283.8931251897425, 31.44477296449287, 31.644634967592076, 31.6216053912479, 8890.972290553389, 8947.968387335168, 8947.364634242826, 188.82012766033495, 31.908726860571278, 18.176724035708048, 8897.26380700864, 8947.987193277704, 8940.69653912703, 0.9999981705997976, 0.9999961057483087, 0.9999974510553958, 60.013105752736415, 60.0093186248344, 60.010293184857126, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 600], 5500.0, [], 779.5332, 3.51075, 2740.138, 598.8129, 4.589115, 2748.211, 596.4651, 9.224184, 5493.673, 607.542, 9.037354, 5490.67, 601.3361, 9.138544, 5495.513, 594.3268, 9.242105, 5492.907, 99.72473, 100.0, 99.9685, 99.91399, 100.0, 99.95577
