TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
96222.70548, 284.43923995932363, 284.08959167008544, 283.8387332259986, 31.465683639938476, 31.63710263743878, 31.602774225493263, 8912.03016144185, 8947.331266342275, 8934.70048394623, 186.80078945722107, 9.711267596377184, 14.531898581573955, 8917.37326084742, 8944.23891239099, 8942.0253258613, 0.9999981264684902, 0.9999995010216913, 0.9999971225627137, 60.00790899805595, 60.009781998327206, 60.00768123873718, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.589, 3.503611, 2741.656, 600.3304, 4.577879, 2748.156, 594.5822, 9.238358, 5493.096, 607.5614, 9.037354, 5490.56, 601.2979, 9.139458, 5495.558, 820.8137, 6.667619, 5472.984, 99.77996, 100.0, 99.958, 99.91493, 100.0, 99.59427
96225.12456000001, 284.590104427929, 283.96036599528594, 283.9293520256067, 31.435030048597792, 31.64901954061052, 31.62522960097004, 8915.313391760303, 8949.569210549822, 8931.203288220653, 180.78688674758587, 10.391670283544045, 18.956871625391614, 8921.655428278336, 8940.427462841835, 8933.997536631892, 0.9999973801211776, 0.9999996223062113, 0.9999983678396598, 60.00790859171886, 60.0094559015469, 60.01098677373443, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 788.8977, 3.479518, 2745.836, 606.5367, 4.52741, 2746.211, 588.2734, 9.322479, 5484.381, 601.1921, 9.141237, 5495.566, 607.5544, 9.03737, 5491.125, 814.8692, 6.730429, 5482.687, 99.89377, 99.94975, 99.79948, 100.0, 99.92215, 99.79029
96227.49444000001, 284.5942450833541, 284.01718392568375, 283.7852032036061, 31.438758707349027, 31.649225478955387, 31.643452977145134, 8921.801176707098, 8943.881792955042, 8938.363724738769, 184.1252871383149, 10.12420488097996, 18.44541234152757, 8923.831776729781, 8948.482658595214, 8945.788444736325, 0.9999976020449356, 0.9999993379249656, 0.9999980027186111, 60.01543470026265, 60.01586502751197, 60.01464656042308, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.4116, 3.502898, 2740.833, 600.2332, 4.577879, 2747.937, 594.621, 9.238173, 5493.272, 607.5032, 9.03717, 5490.671, 601.2979, 9.139458, 5495.61, 816.8971, 6.71523, 5482.63, 99.7805, 100.0, 99.958, 99.91388, 100.0, 99.76756
96229.8876, 284.5416571585052, 283.9091524974066, 283.78195820453186, 31.416264175793113, 31.62014139966728, 31.600493192558734, 8900.593219299291, 8939.665001931666, 8932.0710938715, 187.28250068527234, 20.090706548473463, 17.5211605993577, 8910.012513812751, 8942.933788296177, 8933.502810275828, 0.9999983714206212, 0.9999982319738282, 0.999998447879057, 60.01700203942402, 60.01864340636548, 60.01640523469435, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 781.6033, 3.507895, 2740.388, 597.8012, 4.599799, 2747.359, 597.5328, 9.196021, 5495.416, 612.2025, 8.943216, 5479.578, 595.4801, 9.225657, 5493.694, 807.7517, 6.799648, 5492.807, 99.70454, 99.99788, 99.99597, 99.72975, 99.97045, 99.95587
96232.331, 284.2437103702926, 283.8452266262863, 283.786731880001, 31.474799969623074, 31.64522562841449, 31.635059771483576, 8916.758273260111, 8954.427504614581, 8946.379120333952, 185.77431281935242, 17.74500735673314, 15.345176591404197, 8914.560884080644, 8944.987448997612, 8938.281082939542, 0.9999981554924552, 0.9999975679789032, 0.9999983629369728, 60.01598703736778, 60.01628336325133, 60.013619481047606, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 781.9976, 3.505039, 2741.078, 600.0775, 4.577511, 2748.051, 594.5822, 9.238173, 5493.103, 607.5032, 9.037906, 5490.716, 601.2789, 9.140188, 5495.55, 814.4119, 6.733725, 5485.302, 99.7509, 100.0, 99.9601, 99.91469, 100.0, 99.80994
96234.75112, 284.10575451768136, 283.8349448281679, 283.7324147089749, 31.50224161687074, 31.680591349284445, 31.659611183665906, 8917.592790763028, 8956.376953116962, 8942.942581202602, 180.64360091266417, 14.304168404382409, 13.63671496591951, 8909.125542268454, 8952.142436262298, 8948.842106712893, 0.9999985430277499, 0.9999979701387589, 0.9999985809560535, 60.01009826839888, 60.01139124000589, 60.00944805292148, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5101, 3.502719, 2740.948, 600.1748, 4.578432, 2747.987, 594.6016, 9.238542, 5493.22, 607.5226, 9.037538, 5490.665, 601.2407, 9.140005, 5495.558, 814.4915, 6.73519, 5485.246, 99.76011, 100.0, 99.96025, 99.91076, 100.0, 99.81515
96237.2148, 283.83207406305803, 283.63441465781915, 283.7088853398648, 31.483963895058956, 31.702033857479236, 31.64832811188374, 8907.926592283682, 8945.160378177552, 8943.75576168525, 183.83748405814003, 21.9311048969696, 14.111710001616302, 8908.17460013606, 8951.873359848081, 8947.33382928758, 0.9999995064473539, 0.9999980024974755, 0.9999992488121342, 60.00867340098532, 60.01001055490722, 60.007919892095224, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 788.9174, 3.479518, 2744.893, 606.634, 4.527225, 2746.044, 588.2928, 9.322479, 5484.386, 601.231, 9.13995, 5495.514, 607.5163, 9.037187, 5490.717, 820.7739, 6.667985, 5474.641, 99.89778, 99.93967, 99.79749, 100.0, 99.91169, 99.59938
96239.58308000001, 283.68813711675995, 283.6867640272075, 283.6073361003472, 31.505589661907855, 31.676825463473563, 31.65727773355642, 8907.091087523026, 8949.650155671601, 8945.078194281943, 179.74262154297867, 22.34345244109727, 10.068998103186459, 8908.92386721986, 8947.087225431742, 8943.526531862248, 0.9999996858261708, 0.9999971008903544, 0.9999991132027191, 60.00063463074717, 60.00571479355904, 60.0059076295759, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5101, 3.503076, 2740.938, 600.2721, 4.577879, 2748.048, 594.6016, 9.238358, 5493.103, 607.542, 9.037538, 5490.553, 601.2789, 9.140005, 5495.39, 817.2351, 6.698017, 5478.53, 99.75384, 100.0, 99.95917, 99.91278, 99.99975, 99.69294
96241.9244, 283.5204428512826, 283.62510227892506, 283.57436598429695, 31.497041463993952, 31.670293066512006, 31.638608628061494, 8889.133361520631, 8947.391408929427, 8924.460989594798, 183.87130730151512, 26.618297462060582, 12.912896760905596, 8894.797039777648, 8943.980367867925, 8931.220833052123, 0.9999995618032582, 0.9999937851719207, 0.9999990348100743, 60.00479192289118, 60.00207168102528, 60.00131236939122, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5101, 3.503433, 2740.677, 599.3577, 4.588562, 2747.815, 596.7952, 9.20725, 5495.106, 610.7266, 8.973554, 5482.865, 596.7391, 9.207577, 5494.272, 826.122, 6.60902, 5459.082, 99.74432, 100.0, 99.99458, 99.79691, 99.9794, 99.34325
96244.27432000001, 283.15167019765903, 283.182556769258, 283.0870550130161, 31.53097866572977, 31.723651558939636, 31.705396237149554, 8906.61590299937, 8955.328254003958, 8938.150099687165, 173.6342759378449, 30.73839068475536, 4.796467251018768, 8906.96044721629, 8944.204075856514, 8940.676164055889, 0.9999998194999485, 0.999992870420097, 0.9999995368647718, 60.00775970485902, 59.99982394087746, 60.005038530210264, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 779.3755, 3.512356, 2739.594, 598.4432, 4.587089, 2748.044, 596.2905, 9.226209, 5493.296, 607.542, 9.036618, 5490.56, 601.317, 9.138909, 5495.568, 820.8137, 6.668351, 5473.048, 99.70493, 100.0, 99.96438, 99.90994, 99.99994, 99.59525
96246.6132, 283.4784666693681, 282.95923405133505, 283.30346703661615, 31.531836103506187, 31.685178555996334, 31.70681849285281, 8904.137167419438, 8938.609649460901, 8941.094470937334, 171.09050080194402, 24.227073268710228, 19.967569551028532, 8918.804724169591, 8939.785379180405, 8946.665463725625, 0.999998048682127, 0.9999958500226768, 0.999998244571688, 60.003305553536926, 60.001884956236374, 60.003916952930794, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2803, 3.524492, 2735.427, 600.2721, 4.578616, 2748.158, 594.5822, 9.238173, 5493.271, 607.5226, 9.037354, 5490.618, 601.2789, 9.13964, 5495.445, 820.7739, 6.667985, 5472.931, 99.57538, 100.0, 99.96123, 99.91173, 100.0, 99.58996
96248.96456000001, 283.33967525639935, 283.31046410062, 283.2455871655783, 31.49753351432458, 31.700538466758445, 31.682135020582702, 8900.639297099277, 8942.685024729297, 8938.294684517812, 175.1339319939675, 18.223675294409986, 8.968796290814453, 8902.954762067619, 8946.209146646665, 8940.273077511505, 0.9999992613556289, 0.9999984254395698, 0.9999990527078833, 60.000516346821065, 59.99858066515041, 59.99642622728359, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 769.7547, 3.54341, 2728.235, 606.5757, 4.527594, 2746.043, 588.2928, 9.322663, 5484.328, 601.1533, 9.141604, 5495.442, 607.4972, 9.03737, 5490.602, 814.4517, 6.735007, 5485.245, 99.30145, 99.93962, 99.79845, 100.0, 99.91261, 99.81303
96251.33792, 283.21535530568696, 283.2473380425829, 283.29314477169015, 31.51161482663678, 31.72024176054032, 31.676297515602283, 8894.967583014995, 8952.679990963714, 8943.175586101594, 180.52156267082137, 23.322494778895816, 7.939656261663686, 8899.675636971868, 8939.916701874066, 8940.084815761626, 0.9999998846590229, 0.9999973145542976, 0.9999996524815657, 60.00060306667993, 59.99963656064421, 59.99978996705432, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.524492, 2735.594, 600.2721, 4.578063, 2748.047, 594.5628, 9.238542, 5493.155, 607.542, 9.036986, 5490.449, 601.2598, 9.140005, 5495.504, 820.7938, 6.667802, 5473.104, 99.56371, 100.0, 99.96119, 99.91186, 100.0, 99.59205
96253.71132, 283.2051719686261, 283.30795460153064, 283.2808812975917, 31.523666565357082, 31.70481057478039, 31.687698357993927, 8903.807162539348, 8949.848740869033, 8924.498494181393, 176.1367012688379, 32.425082001698684, 12.771134516896382, 8892.832188903018, 8947.849391090682, 8928.828631373071, 0.9999993926572556, 0.9999937395355827, 0.9999992804196508, 60.00032159354375, 59.99815587426176, 60.00064477137759, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2408, 3.524314, 2735.872, 600.2916, 4.577511, 2747.937, 594.6016, 9.238358, 5493.16, 607.5032, 9.037538, 5490.56, 600.8973, 9.145119, 5495.453, 822.1656, 6.645095, 5465.268, 99.56946, 100.0, 99.96121, 99.91185, 100.0, 99.47233
96256.1192, 283.393234615296, 283.30340088951704, 283.20506680368777, 31.521609001591667, 31.689524622573487, 31.689067406797633, 8899.96868988557, 8950.610118308461, 8937.323434050926, 191.12186227153325, 27.2773578332708, 8.762933059841998, 8906.113007670108, 8949.633610603367, 8945.001592384373, 0.9999995498424393, 0.9999944383081457, 0.9999993432017501, 60.00073839097524, 59.99927929842381, 60.00218785510197, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.4116, 3.503254, 2740.623, 594.416, 4.620613, 2747.19, 599.9787, 9.165096, 5495.636, 610.7655, 8.99102, 5486.975, 599.1234, 9.167399, 5495.728, 823.7363, 6.635024, 5472.589, 99.74235, 99.97309, 100.0, 99.83102, 100.0, 99.46614
96258.50920000001, 283.3470352300465, 283.2952268069764, 283.2914521473269, 31.525037661075405, 31.70299215650857, 31.682706484424646, 8898.475510754903, 8951.018958656365, 8942.41607501909, 181.17181918696906, 22.810348269592396, 7.270140973214893, 8905.229744631635, 8951.719637255932, 8943.918741540263, 0.9999995190114636, 0.9999957639824542, 0.9999997312856762, 59.999302870312505, 60.001921464927605, 60.00244308938817, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 779.3163, 3.512178, 2739.169, 600.2916, 4.577695, 2747.991, 594.6016, 9.238173, 5493.214, 607.5032, 9.037538, 5490.605, 601.2979, 9.139458, 5495.46, 820.8137, 6.667802, 5472.932, 99.68945, 100.0, 99.96121, 99.91267, 100.0, 99.59004
96260.88708000001, 283.3340498821697, 283.3487930530633, 283.2470458264682, 31.522022470813976, 31.6925937971283, 31.68709306907072, 8900.18606266454, 8953.959123401171, 8942.893834563682, 185.63001131633678, 24.94834335077303, 11.86901079304289, 8898.857243503466, 8949.583842503167, 8945.560211537708, 0.9999990353186452, 0.9999958827956578, 0.9999992067939015, 59.997649606948706, 59.997654245694, 59.99838502823596, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 788.5034, 3.480054, 2745.113, 606.5757, 4.526673, 2746.153, 588.2928, 9.322295, 5484.21, 601.231, 9.140318, 5495.462, 607.5544, 9.037004, 5490.502, 814.4716, 6.733725, 5485.073, 99.90578, 99.93954, 99.8006, 100.0, 99.91275, 99.81201
96263.27876, 283.2968512403535, 283.3725263826684, 283.3145933648257, 31.5371118830092, 31.69481298322426, 31.682511712938044, 8901.120208833308, 8950.925063747407, 8935.66017329075, 184.19801827841343, 31.26127941690902, 8.120435142273436, 8905.959636046007, 8940.932161515577, 8941.473231224109, 0.9999997525698092, 0.9999954855845129, 0.9999991999118456, 59.99931980733859, 59.99979151076135, 60.00190309510781, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5496, 3.502541, 2741.551, 600.2526, 4.577879, 2747.993, 594.6016, 9.237989, 5493.154, 607.5226, 9.03717, 5490.454, 601.2979, 9.139275, 5495.453, 820.7342, 6.667802, 5472.936, 99.77613, 100.0, 99.95906, 99.90993, 100.0, 99.59004
96265.65212000001, 283.36151046516204, 283.4027752955086, 283.3281615477132, 31.527994882937293, 31.708294272659813, 31.68924068150483, 8904.981126807214, 8949.584291246869, 8939.869059958593, 186.47807771208647, 25.884799095108974, 11.502637169656737, 8901.817704415602, 8942.245212627586, 8937.550684329959, 0.9999993017099849, 0.9999948973714313, 0.9999981291988899, 59.998870446322606, 59.99695243260091, 59.999263218840014, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5693, 3.502541, 2741.598, 600.1943, 4.578432, 2748.051, 594.6016, 9.238173, 5493.214, 607.5226, 9.03717, 5490.611, 601.2598, 9.13964, 5495.51, 820.7938, 6.667985, 5472.76, 99.75994, 100.0, 99.9623, 99.91291, 100.0, 99.58794
96268.07888, 283.3531105731043, 283.3269052636492, 283.3090947348582, 31.514908753607507, 31.70678664316718, 31.6762009570633, 8898.848481528617, 8950.541109185986, 8940.253025725618, 190.97264532851062, 22.036124094112438, 17.847743397811428, 8907.647740334052, 8953.079243548587, 8943.908971172945, 0.9999987680770368, 0.9999962398064666, 0.9999990128738881, 60.00219613755607, 59.99961835316186, 60.00287661961813, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2803, 3.523957, 2735.809, 593.949, 4.624113, 2746.4, 600.8522, 9.146137, 5495.664, 612.785, 8.943399, 5482.755, 596.3194, 9.20429, 5495.125, 824.0345, 6.631727, 5464.47, 99.56718, 99.9526, 100.0, 99.75101, 99.99088, 99.43912
96270.5148, 283.65969793080245, 283.3415223864269, 283.302669028903, 31.500676357864478, 31.713808661356214, 31.672170257509467, 8904.296283283615, 8947.442473325258, 8936.89142182004, 181.52109962399928, 28.068449273601345, 11.176414666192159, 8911.981133099334, 8942.524350800695, 8935.747455479703, 0.9999991150540337, 0.9999970250167634, 0.9999990159567962, 59.99827231735256, 60.007055159772186, 59.997803608084446, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 781.5836, 3.507895, 2739.585, 600.311, 4.577695, 2748.16, 594.6016, 9.238358, 5493.267, 607.542, 9.03717, 5490.611, 601.2407, 9.140188, 5495.451, 820.7938, 6.667619, 5472.815, 99.72995, 100.0, 99.96015, 99.91173, 100.0, 99.59101
96272.85752, 283.9147436018804, 282.98201036057685, 283.3004489963796, 31.483059247450157, 31.687133854663635, 31.65482098045547, 8916.304768405089, 8921.886551302963, 8940.757820425093, 171.8029082206769, 8.424679233716688, 28.011242959253195, 8917.535908117814, 8926.293166821339, 8941.745605537446, 0.999996196266437, 0.9999996617980456, 0.9999972290544051, 60.00052398013436, 60.00232375223548, 59.999882000205446, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 772.1401, 3.538948, 2729.664, 605.4667, 4.532751, 2746.154, 588.3704, 9.321927, 5484.505, 601.2698, 9.141053, 5495.456, 607.4972, 9.037552, 5490.645, 814.5114, 6.734824, 5485.243, 99.38524, 99.94367, 99.79955, 100.0, 99.9134, 99.81409
96275.22760000001, 283.5818376041156, 283.3194850865895, 283.08302632621115, 31.49799893188045, 31.673291262675352, 31.659969166903625, 8910.379187597506, 8944.22202889736, 8940.564585418857, 189.31831999004794, 18.332038149930668, 9.42929548081429, 8912.715309716807, 8947.465306501637, 8936.94583959033, 0.9999988784883637, 0.9999969848915966, 0.9999987525645229, 60.002014634662864, 60.003311718438034, 60.0017421747763, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.5236, 2735.8, 600.2721, 4.577695, 2748.214, 594.6016, 9.237989, 5493.219, 607.5226, 9.038274, 5490.502, 601.2789, 9.139275, 5495.453, 820.7938, 6.668534, 5472.758, 99.54507, 100.0, 99.96027, 99.91469, 100.0, 99.59523
96277.61956, 283.82058627687593, 283.5145659564903, 283.389154754609, 31.4830697974677, 31.67654702534267, 31.670435701025493, 8913.780191286605, 8944.359447652547, 8940.791071370124, 188.34024655462326, 19.142427542156383, 14.30019228569563, 8921.926639788384, 8951.048790937386, 8944.427403033927, 0.9999987208585698, 0.9999964366849914, 0.9999983656104954, 60.00603994129357, 60.00690613118647, 60.00356266158855, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.3788, 3.523778, 2735.915, 600.311, 4.578432, 2748.219, 594.5822, 9.238173, 5493.155, 607.5614, 9.03717, 5490.56, 601.2979, 9.140005, 5495.508, 814.4915, 6.73519, 5484.958, 99.54771, 100.0, 99.96025, 99.91185, 100.0, 99.81614
96280.02936000002, 283.8118311192221, 283.5797270026986, 283.5075882597512, 31.463724340207342, 31.662628209110142, 31.62702884310465, 8901.576673087555, 8945.009175646193, 8932.15120110373, 198.208222027763, 25.68307711790453, 12.220275386670437, 8912.905376734361, 8945.163736559065, 8943.696954473831, 0.9999986171432298, 0.999996146199971, 0.9999986460121653, 60.0154748288892, 60.012041979466716, 60.011097373990616, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.6087, 3.503076, 2741.383, 593.988, 4.623376, 2746.394, 600.8522, 9.146321, 5495.591, 613.5812, 8.928507, 5478.303, 594.9842, 9.23278, 5493.679, 809.3621, 6.782802, 5490.678, 99.76046, 99.96051, 100.0, 99.68976, 99.96861, 99.91401
96282.42228000001, 283.76659418728985, 283.51591172549394, 283.36482166643503, 31.52065776778999, 31.703534126932013, 31.67166512602801, 8911.361156869873, 8954.848950909676, 8941.259265714969, 179.55671028661845, 23.580613614766037, 10.758557747246869, 8916.273124839425, 8956.559560813434, 8940.676097236723, 0.9999990033493829, 0.9999968378386029, 0.9999991004911404, 60.01127348621056, 60.012709159953666, 60.01133420636674, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.162, 3.524314, 2735.542, 600.2332, 4.5788, 2748.158, 594.5822, 9.238542, 5493.153, 607.5032, 9.037906, 5490.618, 601.2979, 9.139458, 5495.501, 814.5313, 6.733176, 5485.018, 99.55745, 100.0, 99.96015, 99.91398, 100.0, 99.81
96284.76812000001, 283.67378868354734, 283.5359277716694, 283.45099722995855, 31.483168808429102, 31.65970272372412, 31.622947657374542, 8903.325924003533, 8942.210281177848, 8939.512768238323, 183.4382777116307, 17.000990147143284, 14.987094577885728, 8909.740919066902, 8940.607474199218, 8936.11475302242, 0.9999988661944234, 0.9999977031665122, 0.9999990060963786, 60.01120970215374, 60.01221182105262, 60.01061765405536, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 783.4762, 3.497722, 2742.536, 602.6456, 4.559828, 2747.55, 591.1851, 9.29358, 5487.569, 602.7456, 9.126528, 5495.279, 607.4972, 9.038282, 5490.77, 820.7938, 6.667619, 5473.223, 99.812, 100.0, 99.85743, 99.99628, 99.91458, 99.59323
96287.13272000001, 283.722613454044, 283.62164038344963, 283.4476456513925, 31.49466540941775, 31.69273043526992, 31.671081973415045, 8903.667642356797, 8957.016998459161, 8948.631090985084, 178.08218008701624, 17.19359759688632, 12.058100414010482, 8905.560914746718, 8946.296019095107, 8946.24203822609, 0.9999989000284433, 0.9999965072484879, 0.9999989033047285, 60.0108852623855, 60.01245287578695, 60.01270484777867, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 783.5945, 3.499328, 2741.163, 600.311, 4.577511, 2748.209, 594.6016, 9.238358, 5493.214, 607.542, 9.037722, 5490.56, 601.2789, 9.13964, 5495.567, 814.4119, 6.734091, 5485.125, 99.78703, 100.0, 99.95919, 99.91375, 100.0, 99.81407
96289.50584000001, 283.572698849046, 283.5896770594663, 283.53982157297247, 31.47974115542179, 31.666502084220703, 31.644944086926518, 8901.079081219777, 8940.63661640015, 8945.689096022366, 181.57371819097352, 22.549690853683387, 11.315390543234571, 8900.943943254364, 8944.643714588206, 8938.642535458595, 0.9999996411906175, 0.9999968175678873, 0.9999997074432652, 60.014395505117704, 60.0138751430061, 60.01778219506448, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5693, 3.503076, 2741.446, 600.2916, 4.577879, 2747.992, 594.6016, 9.238358, 5493.215, 607.5614, 9.036802, 5490.67, 601.2598, 9.139823, 5495.575, 820.7938, 6.667802, 5472.935, 99.75019, 100.0, 99.96121, 99.91402, 100.0, 99.59105
96291.8622, 283.6288980188405, 283.60864904690226, 283.5416662892144, 31.471453918921835, 31.691354562291018, 31.64432951822034, 8894.479747660833, 8950.266587230479, 8944.334103007748, 187.08824923928114, 30.324014908255776, 10.258032580485633, 8909.269336406736, 8945.64266822702, 8946.617351267672, 0.9999996211492956, 0.9999948327372502, 0.99999942452469, 60.0090182379871, 60.01221312487649, 60.012929036857244, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2408, 3.524135, 2735.542, 593.949, 4.623744, 2746.394, 600.8328, 9.146505, 5495.584, 613.5424, 8.929242, 5478.745, 594.9651, 9.233145, 5493.52, 827.0564, 6.596202, 5455.527, 99.57155, 99.95444, 100.0, 99.69686, 99.96572, 99.27962
96294.2954, 283.6447453827621, 283.5802036045064, 283.72071243583906, 31.460971714794045, 31.688915545542876, 31.64832265960642, 8892.714411600318, 8946.767577746188, 8945.58928099643, 177.8353598488917, 24.621192096461982, 10.654970409184898, 8902.094608677799, 8948.240206114078, 8944.016153532573, 0.9999992887681819, 0.9999952134667209, 0.9999991502335966, 60.01356246037149, 60.014272104240796, 60.014811975988025, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.4904, 3.502898, 2741.283, 600.2721, 4.578063, 2748.213, 594.6016, 9.238542, 5493.214, 607.5614, 9.03717, 5490.678, 601.2979, 9.139275, 5495.558, 820.7938, 6.667802, 5472.876, 99.76239, 100.0, 99.95919, 99.91388, 100.0, 99.59006
96296.68944, 283.82832922325696, 283.12549949753515, 283.6661748541914, 31.47634972836294, 31.693680933518063, 31.658131072820034, 8899.461270938116, 8923.452736959196, 8947.69866905297, 170.69529417854073, 16.57177035508289, 27.010038997726042, 8908.394923324904, 8938.427192175393, 8948.99288642871, 0.9999961877271556, 0.9999987093312587, 0.9999949902858332, 60.01400242781011, 60.01581360065288, 60.015742398781256, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2606, 3.524135, 2735.494, 600.2721, 4.578248, 2747.994, 594.2134, 9.251243, 5491.717, 605.7361, 9.067692, 5493.35, 604.0828, 9.084487, 5493.495, 816.6784, 6.717611, 5482.968, 99.55936, 100.0, 99.94289, 99.96262, 99.96527, 99.76224
96299.06000000001, 283.6653384309446, 283.6852624455749, 283.6730466843143, 31.465858897734876, 31.672700631248958, 31.64167028042737, 8905.977722984844, 8952.368431546749, 8943.37858956855, 179.04046569528055, 25.271174211239668, 12.887220192180393, 8898.309796615387, 8952.666571110583, 8946.871343655455, 0.9999992261275782, 0.999997249833322, 0.9999985032457438, 60.01385016497092, 60.01201884819505, 60.01008147656269, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 771.6473, 3.537342, 2731.388, 603.4628, 4.555592, 2747.661, 592.7187, 9.256029, 5492.386, 607.173, 9.043606, 5490.649, 601.3933, 9.138909, 5495.567, 820.8137, 6.667802, 5472.991, 99.40626, 99.9985, 99.9373, 99.91348, 100.0, 99.58996
96301.41856, 283.9351138283993, 283.1335530789125, 283.69453059407994, 31.492234865236732, 31.69885793822552, 31.679681832046096, 8920.189945346006, 8938.89277436657, 8954.94838507519, 170.18951673550873, 13.599241862268173, 25.393554179551302, 8916.906594735876, 8946.608070868504, 8955.439508931808, 0.9999954781077051, 0.9999992450340272, 0.9999977540027607, 60.01160027940494, 60.013408176749856, 60.011906995922814, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2606, 3.524135, 2735.757, 600.2721, 4.577327, 2748.044, 594.621, 9.238173, 5493.22, 601.2115, 9.140501, 5495.442, 601.2407, 9.139458, 5495.445, 814.5909, 6.733359, 5484.961, 99.55745, 100.0, 99.96123, 100.0, 100.0, 99.81103
96303.79000000001, 283.5473581752359, 283.5971521094682, 283.7577161706068, 31.483128482763206, 31.671836124691772, 31.66284910936506, 8900.216628303177, 8948.806616242202, 8948.765217458205, 181.18811435982252, 27.150203342524946, 17.815920042159647, 8892.932297990468, 8956.30029631623, 8944.125754849149, 0.9999977654067681, 0.9999957052820783, 0.9999987604678552, 60.00878530222794, 60.00897518432028, 60.01132578175856, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5693, 3.503076, 2741.053, 594.0074, 4.623744, 2746.568, 600.8911, 9.146137, 5495.65, 594.9393, 9.233537, 5493.427, 594.9842, 9.232963, 5493.53, 808.2687, 6.796902, 5492.874, 99.75802, 99.95043, 100.0, 99.96391, 99.96599, 99.95396
96306.15732000001, 283.61623042517067, 283.6565446926703, 283.745993766567, 31.49361916753533, 31.675774117376193, 31.688699609294247, 8906.367688393831, 8951.9530452455, 8953.445480669134, 176.6914888672286, 23.725907360673773, 12.99197058998243, 8909.203241552013, 8957.426490390224, 8941.010237877083, 0.9999985467076157, 0.9999981225171714, 0.9999991087728666, 60.00793740821582, 60.00819931065037, 60.00802321635992, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2606, 3.524671, 2735.752, 600.2721, 4.578616, 2748.159, 594.6016, 9.237989, 5493.214, 601.2115, 9.140501, 5495.567, 601.2789, 9.139275, 5495.518, 814.5313, 6.733725, 5485.13, 99.56562, 100.0, 99.96015, 100.0, 100.0, 99.812
96308.58008000001, 283.67141734522045, 283.6190219684585, 283.728111027787, 31.45964126625805, 31.667153843574635, 31.644597447006703, 8892.162336578353, 8949.907482280982, 8940.942392564937, 177.17750859591024, 20.994368298252084, 14.315264288106391, 8896.734086478195, 8950.604528010814, 8943.309931563046, 0.999998568580251, 0.9999976686228437, 0.9999982485192271, 60.006534420348565, 60.008619553059084, 60.00795030000838, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.5101, 3.503254, 2741.005, 600.311, 4.577695, 2748.273, 594.621, 9.238173, 5493.163, 601.1921, 9.140318, 5495.455, 601.2789, 9.133797, 5495.361, 815.4259, 6.718526, 5481.947, 99.77422, 100.0, 99.95922, 100.0, 100.0, 99.76757
96310.98716, 283.62157219218807, 283.6233770358514, 283.72077727557286, 31.487829283922977, 31.678978061846287, 31.665422188728556, 8905.045981270549, 8960.320354228274, 8956.025683102274, 179.97986754757426, 22.233000360556616, 14.743953848023011, 8903.9129739591, 8952.973746626947, 8954.221642351738, 0.9999979036620896, 0.9999974310710054, 0.9999984220131479, 60.00641821295733, 60.00725679806634, 60.0083407104557, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 788.9963, 3.479697, 2745.578, 606.0698, 4.531093, 2746.66, 589.7098, 9.296157, 5488.657, 604.6486, 9.096006, 5494.396, 603.0909, 9.110785, 5495.223, 815.1475, 6.727499, 5484.449, 99.88611, 99.96598, 99.87723, 99.98167, 99.99273, 99.80066
96313.36732, 283.7603745433464, 283.7053097052897, 283.76130747846366, 31.499325745042114, 31.67606834030312, 31.66036745785787, 8903.299537184832, 8956.188093673543, 8949.265773786712, 178.8338574657514, 19.415070195402222, 11.92794187385789, 8896.762750845774, 8959.817538918986, 8948.923678527148, 0.9999988454329316, 0.9999971816191553, 0.9999990549006149, 60.00652295619094, 60.01212948191142, 60.01081492210882, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.6087, 3.502898, 2741.283, 600.1165, 4.577879, 2748.16, 594.5628, 9.237989, 5493.212, 607.4449, 9.03809, 5490.613, 601.2789, 9.139823, 5495.567, 814.3324, 6.734824, 5485.297, 99.76239, 100.0, 99.96027, 99.91481, 100.0, 99.812
96315.75532000001, 283.65607487604933, 283.6104355120191, 283.753788557262, 31.407085436057365, 31.656427816925277, 31.62170361501538, 8895.424655651095, 8940.725492131427, 8937.726007569396, 180.73899700544962, 29.12196854813419, 13.985814278125872, 8890.96382129462, 8946.85400953569, 8939.165711103722, 0.9999992498519477, 0.9999942485809781, 0.9999990589319283, 60.00270105832119, 60.00529635305281, 60.00593640625827, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.9111, 3.523778, 2735.537, 594.0463, 4.62356, 2746.559, 600.8328, 9.145401, 5495.703, 613.5812, 8.928323, 5478.42, 595.0414, 9.23278, 5493.526, 808.1693, 6.795803, 5492.232, 99.56546, 99.95842, 100.0, 99.69093, 99.96678, 99.94969
96318.06816000001, 283.659572560426, 283.661627699687, 283.7770986514859, 31.47349797297809, 31.684451571668397, 31.66349607309737, 8902.447060117946, 8957.950022232038, 8949.864763728945, 179.46873638368606, 27.837909045293827, 11.65007383622833, 8907.223498007574, 8956.470659985644, 8950.463219588373, 0.9999988729316147, 0.9999965335874531, 0.9999992940215994, 59.999008703799866, 60.00050395919548, 59.99893798040038, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.451, 3.503611, 2741.23, 600.2526, 4.578432, 2747.987, 594.6016, 9.238542, 5493.267, 607.5614, 9.037354, 5490.671, 601.2979, 9.139458, 5495.568, 814.3921, 6.736472, 5485.299, 99.76602, 100.0, 99.95797, 99.91281, 100.0, 99.81819
96320.4648, 283.672355918298, 283.60151649118063, 283.76888921437796, 31.475087563731503, 31.689394826497438, 31.65761189294348, 8884.91920999114, 8941.984744617936, 8947.45082402049, 172.00303484938513, 21.703263661464234, 24.52990057293391, 8904.00503442386, 8937.114780696367, 8943.613890506542, 0.9999960132393966, 0.9999976531141886, 0.9999966789048815, 59.99404208683896, 59.99638935626078, 59.99726746741919, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.524135, 2735.599, 600.1748, 4.5788, 2748.273, 594.5822, 9.238358, 5493.043, 607.5032, 9.037354, 5490.619, 601.2789, 9.139458, 5495.516, 814.5114, 6.734824, 5485.189, 99.56337, 100.0, 99.96027, 99.91292, 100.0, 99.81196
96322.83872000001, 283.57589256874587, 283.6502692783637, 283.66528608506917, 31.471990629659306, 31.68271314422249, 31.6518279693509, 8889.58335560117, 8957.377721112098, 8944.185854384816, 177.63336794673023, 24.272574624670142, 13.741909230880992, 8898.541877847812, 8957.210505040654, 8951.412898464274, 0.9999991906316014, 0.9999966730695932, 0.999999348700825, 59.9942791836777, 59.9917265887524, 59.9936730614501, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 769.9716, 3.543945, 2728.71, 606.5562, 4.527041, 2746.261, 588.2928, 9.322479, 5484.444, 601.1727, 9.13995, 5495.533, 606.7533, 9.050884, 5492.872, 818.9846, 6.691974, 5478.693, 99.31173, 99.93766, 99.80057, 100.0, 99.94571, 99.69592
96325.29132, 283.5085422096826, 283.6960206299638, 283.7412040792348, 31.4650010685744, 31.67208804081016, 31.626231473007618, 8890.94314138444, 8950.574832585971, 8942.968911459559, 175.17868122510777, 29.13269064522092, 9.040909030468356, 8892.227403783507, 8950.822158118137, 8943.826204182878, 0.9999995289339512, 0.9999967374866079, 0.9999995407830974, 59.98892842856799, 59.986424259352894, 59.98841212552874, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.2606, 3.524135, 2735.609, 600.1943, 4.578616, 2747.879, 594.6016, 9.238542, 5493.214, 607.5614, 9.03717, 5490.664, 601.317, 9.13964, 5495.575, 820.595, 6.668351, 5472.991, 99.55553, 100.0, 99.96123, 99.91375, 100.0, 99.59425
96327.69272, 283.71862908596165, 283.7634074534751, 283.9318019220464, 31.4372211874321, 31.661011549582497, 31.61611938934622, 8888.31025394144, 8948.965186384172, 8942.521176811724, 185.0456531709516, 30.909579985910568, 12.782880528008718, 8886.352320381302, 8946.763157383673, 8938.402153769504, 0.99999822348419, 0.9999926393396413, 0.9999978929136416, 59.984250687447386, 59.98532409848528, 59.984782197290095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 779.6515, 3.513606, 2740.293, 596.0697, 4.612508, 2747.128, 599.0663, 9.158838, 5495.813, 613.4647, 8.92961, 5478.466, 595.1749, 9.230953, 5493.545, 826.3407, 6.605541, 5458.626, 99.68459, 99.97912, 100.0, 99.69178, 99.96618, 99.32021
96330.04392000001, 283.7399687821421, 283.7835721896646, 283.8567196643123, 31.459187913912253, 31.652962914081144, 31.657172248940363, 8892.356638920424, 8951.380090107476, 8946.68783361691, 176.5628414466869, 25.07744059284869, 11.684041544885076, 8896.284993060452, 8955.32615847542, 8943.488683764283, 0.9999993206689389, 0.9999968701412625, 0.9999993802123581, 59.97721131965679, 59.97690722901085, 59.97678099161662, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 776.3, 3.523778, 2735.982, 600.2721, 4.578248, 2748.104, 594.6016, 9.238173, 5493.267, 607.5809, 9.036618, 5490.559, 601.3361, 9.139458, 5495.504, 820.7938, 6.667985, 5472.936, 99.55727, 100.0, 99.95919, 99.91184, 100.0, 99.59114
96332.41596000001, 283.667162159249, 283.58824215419133, 283.72545205024045, 31.45863735713111, 31.683327758522854, 31.658009112136213, 8898.094028905796, 8950.849073552343, 8947.39862984623, 173.41603540380765, 25.74251397618991, 9.051974220077696, 8902.078820074325, 8954.384566620147, 8949.524975729038, 0.9999990303967458, 0.9999961576116368, 0.9999988694797282, 59.97472087111935, 59.974168803658905, 59.975088858737585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.4904, 3.503433, 2741.44, 600.311, 4.577879, 2747.933, 594.5822, 9.238358, 5493.272, 607.542, 9.036802, 5490.5, 601.2789, 9.139275, 5495.5, 820.8137, 6.667619, 5472.936, 99.76585, 100.0, 99.9581, 99.91588, 100.0, 99.59207
96334.83656000001, 283.74299404553034, 283.7133435001953, 283.7659146387397, 31.469653296551822, 31.67259089315273, 31.66349782376691, 8907.962017650647, 8955.745928910392, 8951.78793786369, 176.39968599209897, 22.724187965253805, 15.122137632836257, 8896.421749857911, 8961.69518546294, 8949.630621350661, 0.9999984608079665, 0.9999972908263616, 0.9999986087399053, 59.977285494674625, 59.97463552159727, 59.971655303804575, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 789.0752, 3.480054, 2745.266, 606.6146, 4.52741, 2746.041, 588.2928, 9.322479, 5484.328, 601.1727, 9.140685, 5495.509, 607.5544, 9.037187, 5490.486, 814.4716, 6.733542, 5484.104, 99.91134, 99.93953, 99.7994, 100.0, 99.91051, 99.81096
96337.20816000001, 283.6554433759261, 283.6422474149174, 283.76681317499225, 31.468952003103407, 31.691995160811683, 31.64277724963995, 8894.58292054625, 8952.008366179003, 8947.69138985246, 178.28715001333012, 25.146282898907657, 10.739815241567157, 8900.49150653348, 8951.748814212975, 8948.20338824948, 0.9999994209071417, 0.9999956831130079, 0.9999990396612689, 59.977486317823036, 59.97677455226041, 59.976285497330366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.589, 3.503254, 2741.111, 600.311, 4.578248, 2747.988, 594.6016, 9.238173, 5493.272, 607.5614, 9.03717, 5490.729, 601.2789, 9.139823, 5495.508, 820.7739, 6.667985, 5472.936, 99.76256, 100.0, 99.96132, 99.91471, 100.0, 99.5932
96339.54428, 283.6842271977828, 283.66127509145696, 283.78248175009355, 31.43772279118188, 31.662174840606127, 31.61951944957352, 8880.299996858788, 8949.644215841086, 8935.012107231149, 181.19904468798637, 27.743992148542475, 17.86265152341548, 8881.188108643039, 8940.891429627538, 8936.552640517784, 0.9999987389638348, 0.9999945804269957, 0.9999984256719083, 59.97886540952239, 59.97805383550167, 59.978903342361136, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 600 800], 5500.0, [], 782.4116, 3.503254, 2739.487, 599.1826, 4.588562, 2747.705, 596.834, 9.206697, 5495.17, 610.8043, 8.972634, 5482.978, 596.7391, 9.20776, 5494.132, 825.6249, 6.613232, 5460.743, 99.76206, 100.0, 99.99516, 99.79928, 99.98028, 99.36928
