TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
97419.93104000001, 284.0610746341611, 283.5457283157014, 283.5188578434213, 31.512410727635107, 31.655573429096613, 31.66371949445621, 8912.066674055826, 8940.706366085487, 8940.61565431432, 176.0643132617385, 15.277316576095473, 14.268676434897316, 8922.328896823277, 8944.56580858595, 8943.476166844797, 0.9999986197941569, 0.9999987874238435, 0.9999976153886206, 59.999327341521855, 59.99455845860213, 59.99533764353072, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8181, 3.51896, 2737.011, 600.2916, 4.577695, 2747.992, 594.6793, 9.237069, 5493.177, 607.5032, 9.039009, 5491.001, 795.2308, 6.914159, 5494.18, 816.1615, 6.717245, 5480.578, 99.61879, 100.0, 99.96042, 99.91552, 99.98212, 99.75311
97422.31788, 284.1388715050633, 283.58634870975374, 283.5061341686756, 31.523062168425312, 31.681252794835682, 31.68162540571589, 8926.474365280692, 8955.227944116143, 8934.572706044866, 179.9262630005136, 8.967246007367976, 16.254744280703562, 8924.737996289963, 8949.723533922963, 8947.81564078279, 0.9999982841900058, 0.999999046167349, 0.9999986558576083, 59.99073194901946, 59.990993263426134, 59.98968128593295, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.2056, 3.497544, 2741.573, 605.1165, 4.539567, 2746.997, 590.7192, 9.28548, 5489.843, 605.037, 9.079459, 5493.205, 794.5823, 6.909958, 5494.95, 814.9487, 6.729331, 5484.788, 99.78837, 99.97435, 99.88507, 99.95998, 99.99054, 99.80374
97424.67992000001, 284.30296345580825, 283.4926529189658, 283.4185371826983, 31.486890687608646, 31.70358032004882, 31.670824742041052, 8918.207772630856, 8943.38632120156, 8943.208378413277, 178.26346144271406, 9.576662143187605, 20.441566575114848, 8929.238754789605, 8949.82763006722, 8942.744573994425, 0.9999978481769761, 0.9999994094359224, 0.9999987804883654, 59.98759464534997, 59.984815129096916, 59.98884275781679, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 778.0152, 3.518246, 2737.064, 600.2721, 4.578063, 2748.155, 594.7181, 9.236885, 5493.185, 607.5226, 9.03809, 5490.617, 796.0129, 6.903201, 5495.081, 820.6746, 6.6689, 5473.217, 99.61058, 100.0, 99.96057, 99.9129, 99.99006, 99.59727
97427.08432000001, 284.22175731609315, 283.59954626291886, 283.53050810536996, 31.47545355393523, 31.6585885800554, 31.625342189121152, 8913.099984314484, 8940.51843715318, 8922.804033604638, 191.3890119376356, 17.684495043473362, 26.708400994671592, 8911.026377928989, 8940.043652071327, 8930.746129499299, 0.9999969267772827, 0.9999968590611663, 0.9999977590433923, 59.98229090450254, 59.98339224886047, 59.98232912495733, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 771.7064, 3.538413, 2730.758, 593.7934, 4.625034, 2746.338, 600.8522, 9.145401, 5495.542, 613.5618, 8.928875, 5478.465, 802.2312, 6.850057, 5495.673, 827.0365, 6.597301, 5456.159, 99.38333, 99.94854, 100.0, 99.6937, 99.99991, 99.28489
97429.50428000001, 284.0728738734937, 283.497518659763, 283.2993244816152, 31.503042579348563, 31.682576081914462, 31.675397330782552, 8918.324720807399, 8950.140246073475, 8938.511281747447, 180.17067661361943, 15.876507398693775, 20.457701240808007, 8921.757108494736, 8949.304686008856, 8936.649838245716, 0.9999982618294789, 0.9999993040008087, 0.9999975181197842, 59.983309976036004, 59.983588102839875, 59.98730034861335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 778.0546, 3.518424, 2737.352, 600.2916, 4.577695, 2747.933, 594.6987, 9.237253, 5493.236, 607.4838, 9.037906, 5490.611, 796.0129, 6.903018, 5495.138, 820.6746, 6.669267, 5473.391, 99.59301, 100.0, 99.96056, 99.91481, 99.99016, 99.59942
97431.97424000001, 284.13252044942146, 283.4381486744382, 283.32959726525735, 31.532812759379, 31.674696838468154, 31.696559759229274, 8917.942340168924, 8950.780369528005, 8943.37750152161, 178.76339982921127, 15.911858953028513, 10.280223913832742, 8917.069701983932, 8948.506759582724, 8949.354609924392, 0.9999985694978367, 0.9999983490405646, 0.9999981820649051, 59.98454454944458, 59.984880275553195, 59.98041770043953, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 778.0941, 3.51896, 2736.687, 594.0269, 4.623744, 2746.288, 594.6793, 9.237069, 5493.236, 607.5226, 9.037906, 5490.782, 795.9938, 6.903384, 5494.734, 819.9389, 6.683001, 5476.814, 99.62624, 99.94855, 99.96056, 99.91171, 99.99314, 99.65035
97434.43188, 284.13066990268, 283.5485602070365, 283.5748655983264, 31.480470169091966, 31.65717014489291, 31.65937499695005, 8923.277801171142, 8947.557539513859, 8941.415833180876, 175.2601925334793, 13.10506588909493, 15.933206302515828, 8923.099498614669, 8939.555365109918, 8935.713437203323, 0.9999986953878306, 0.9999985442024355, 0.9999988768690409, 59.9845248061305, 59.98679819513327, 59.983649302999254, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.2845, 3.497008, 2742.298, 587.6844, 4.663347, 2742.444, 589.671, 9.304808, 5487.673, 603.3088, 9.097661, 5494.144, 793.495, 6.923107, 5494.192, 819.6407, 6.680803, 5473.73, 99.80331, 99.79845, 99.85932, 99.97707, 99.97664, 99.62231
97436.83732, 284.1094099031247, 283.5830795424457, 283.50411998439495, 31.498815116849833, 31.690887865406324, 31.6735417134963, 8918.225504611451, 8949.574579133088, 8942.73368777959, 182.109573836633, 13.89217430984371, 10.129172487756932, 8932.864121016331, 8945.959382825624, 8949.481762147134, 0.999999558209665, 0.9999985664089023, 0.9999991792036559, 59.98404446885453, 59.98901777138522, 59.9885163494086, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8575, 3.519495, 2737.069, 593.949, 4.623744, 2746.395, 594.6599, 9.237437, 5493.29, 607.5032, 9.038457, 5490.774, 795.9938, 6.903384, 5495.194, 814.3324, 6.735557, 5485.297, 99.61304, 99.9585, 99.96153, 99.91481, 99.9941, 99.81609
97439.25456, 284.23631966314474, 283.487069637366, 283.5203652509894, 31.468775384583978, 31.66077398960062, 31.65442633389065, 8910.682638346685, 8945.388585243312, 8937.19689688108, 192.86294278285823, 20.91064424021556, 20.486753235089054, 8912.833210605973, 8941.653149241894, 8932.84737913031, 0.9999967071513474, 0.9999969662182888, 0.9999971690682128, 59.992446800998216, 59.99115009775146, 59.987507434425765, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 772.5739, 3.538056, 2731.194, 600.3304, 4.578616, 2747.877, 600.9105, 9.144481, 5495.564, 613.5812, 8.928323, 5478.419, 802.2312, 6.850422, 5495.675, 807.9705, 6.796352, 5493.035, 99.36505, 100.0, 100.0, 99.6919, 100.0, 99.9569
97441.64436, 284.09510681546715, 283.40045297380533, 283.4110341023194, 31.524869935911656, 31.698621550344537, 31.691206746300377, 8920.562873252533, 8951.17577759796, 8942.472268287627, 177.62408536138037, 9.655086640963418, 15.012072272124897, 8923.777757992339, 8941.955742324666, 8947.295415137809, 0.9999988167945005, 0.9999990045299562, 0.9999990482508254, 59.99090894021927, 59.991276998414804, 59.99202164554964, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9363, 3.519317, 2737.562, 594.0658, 4.623007, 2746.564, 594.6793, 9.237069, 5493.289, 607.5032, 9.037906, 5490.71, 795.9938, 6.903201, 5495.022, 814.4119, 6.735923, 5485.469, 99.63096, 99.95859, 99.96056, 99.91471, 99.98912, 99.81921
97444.02720000001, 284.1508624435458, 283.52948430050867, 283.4539620898254, 31.498748257720727, 31.6782442603755, 31.67294222309142, 8924.711330793543, 8948.167843273077, 8945.881267586805, 178.32922205723685, 13.151967947245794, 11.746365113749562, 8921.387007549656, 8942.395097228455, 8943.125986270286, 0.9999990411659495, 0.9999991157407404, 0.9999987397777, 59.99255590457088, 59.99216342328097, 59.990295596274784, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9166, 3.519138, 2737.557, 600.311, 4.577511, 2747.933, 594.6599, 9.237069, 5493.288, 607.4644, 9.037722, 5490.664, 796.0129, 6.903566, 5495.137, 814.4119, 6.734824, 5485.299, 99.62504, 100.0, 99.96149, 99.91269, 99.99014, 99.8151
97446.37276000001, 284.1755092919327, 283.51456999299955, 283.4446032053577, 31.48971207111091, 31.698386923546128, 31.682884929837762, 8919.180212970728, 8953.496763365338, 8943.8009867469, 180.53478419336375, 11.46842593250949, 18.39508681942243, 8924.53459601686, 8954.395167912891, 8935.38456704393, 0.9999992267284998, 0.9999992724165321, 0.9999979408631103, 59.99297765176875, 59.989359163814115, 59.98963380535206, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.1662, 3.497187, 2742.465, 606.5952, 4.526673, 2745.933, 588.4092, 9.321007, 5484.581, 601.231, 9.137376, 5495.338, 791.0344, 6.939361, 5492.817, 818.2092, 6.695636, 5480.636, 99.80541, 99.93561, 99.80196, 100.0, 99.94552, 99.71882
97448.77488000001, 284.22085266845437, 283.4663163817542, 283.52663768782725, 31.485091217830295, 31.66181061344712, 31.669286306886814, 8918.822451406651, 8945.583758458168, 8939.252930048036, 182.25611059317748, 13.0884477741929, 15.544387048729732, 8920.503405743946, 8946.115634279458, 8936.030132993528, 0.9999982230057701, 0.9999990519107343, 0.9999980063461658, 59.995129975349066, 59.991288545082554, 59.99635757558192, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9955, 3.518781, 2737.194, 600.2332, 4.577695, 2748.154, 594.6599, 9.237253, 5493.235, 607.5032, 9.037722, 5490.664, 796.0129, 6.903201, 5495.084, 820.6149, 6.66945, 5473.45, 99.62487, 100.0, 99.96054, 99.91482, 99.99517, 99.5984
97451.2286, 284.1255703142906, 283.49777812188006, 283.33978370355055, 31.480282993244316, 31.670806321913535, 31.613366359161066, 8916.396531943688, 8942.057176306782, 8923.406592780875, 187.04267552917497, 14.038900734622985, 29.37918850909864, 8915.832360128148, 8943.165843440021, 8922.778753722452, 0.9999972162935994, 0.9999981794062093, 0.9999960384460315, 59.99533865857677, 60.00061571417725, 60.00096328012211, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 774.6242, 3.529311, 2732.974, 595.8751, 4.613982, 2746.622, 600.5611, 9.150555, 5495.729, 613.5035, 8.930897, 5478.623, 802.174, 6.850788, 5495.837, 826.9172, 6.59785, 5456.448, 99.45056, 99.96491, 100.0, 99.69757, 100.0, 99.28697
97453.58136000001, 284.2236123028245, 283.47130711995635, 283.4137326740813, 31.507351724143618, 31.65561839299245, 31.673768662994775, 8917.157433925639, 8950.53921461806, 8939.84017833663, 183.82131790635285, 14.254154333671522, 18.16734994251783, 8923.09711679662, 8940.049934875678, 8937.713834559298, 0.9999982090589772, 0.9999994729333478, 0.9999978344988496, 59.99638740065284, 59.99758746455049, 59.996309983269576, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8378, 3.519138, 2737.347, 600.4083, 4.576958, 2748.159, 594.6793, 9.237437, 5493.289, 607.5032, 9.037906, 5490.664, 795.9938, 6.903384, 5494.862, 820.7143, 6.669633, 5473.45, 99.62314, 100.0, 99.96152, 99.91363, 99.99014, 99.60147
97455.97968, 284.16696693501495, 283.5206457825081, 283.49904495159126, 31.461657868960337, 31.695395544073563, 31.665127542176524, 8913.512467278815, 8950.993687450584, 8942.090091043585, 180.41672892337658, 10.36592881867, 18.331275980369355, 8920.964935949645, 8957.390747222174, 8942.841350590503, 0.9999985073243676, 0.9999980490144921, 0.9999987807495866, 60.00329907738858, 60.00337888688016, 60.00346366246306, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.7983, 3.518424, 2737.347, 593.8517, 4.623744, 2746.343, 594.6987, 9.236885, 5493.297, 607.542, 9.037538, 5490.716, 795.9938, 6.903749, 5495.195, 820.6944, 6.669267, 5473.45, 99.63026, 99.95658, 99.96057, 99.91278, 99.99421, 99.59833
97458.37276000001, 283.9934197456013, 283.5388732780031, 283.45979451880396, 31.503872525503954, 31.669575353203502, 31.688491134266364, 8920.61515290962, 8951.2597048161, 8937.4525762389, 167.50162001143826, 8.758278257070288, 22.47514372978594, 8925.520635754978, 8929.1619445963, 8946.514167837455, 0.9999972083043928, 0.9999996616392883, 0.9999960531841261, 60.003974408598715, 60.00078696257796, 60.00067314656617, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.2056, 3.497187, 2742.255, 587.6065, 4.665926, 2741.65, 588.4092, 9.321007, 5484.516, 601.2504, 9.140134, 5495.521, 789.7563, 6.952693, 5491.087, 814.73, 6.726767, 5483.422, 99.8075, 99.78389, 99.80188, 100.0, 99.91716, 99.7945
97460.80432000001, 284.33062689709163, 283.09372189781993, 283.40668536224393, 31.51402709495942, 31.692084124751563, 31.673632691083814, 8928.540284718982, 8937.27694998503, 8948.531823660309, 170.5491388210122, 9.453848001141523, 22.544615664671255, 8929.285468327265, 8935.884522427441, 8940.193602998084, 0.9999964110138834, 0.9999996913677399, 0.9999961157980156, 59.99457605755811, 59.99817102001007, 59.99833682497438, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.7786, 3.519317, 2737.141, 593.8323, 4.62356, 2746.565, 594.6987, 9.237069, 5493.295, 607.5032, 9.038274, 5490.722, 795.9938, 6.903384, 5495.188, 816.3007, 6.722005, 5483.822, 99.62906, 99.95248, 99.96162, 99.91481, 99.9941, 99.78924
97463.22032000001, 284.10888565089306, 283.50435784436905, 283.38339770190953, 31.463314083147498, 31.66870500201139, 31.64949586634016, 8920.014567517122, 8934.755251608285, 8934.107046677285, 192.30701860395743, 15.858729214924551, 17.026430621884174, 8909.430419504299, 8945.133950410906, 8933.5435310139, 0.9999983780776385, 0.9999977626695833, 0.9999975086623931, 60.00472973198332, 59.99892779802053, 59.99776324451923, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 776.99, 3.522886, 2735.452, 596.4005, 4.603114, 2747.644, 597.2416, 9.194365, 5495.578, 612.6102, 8.947077, 5478.993, 802.1168, 6.850422, 5495.513, 807.5728, 6.80148, 5493.259, 99.55416, 99.9999, 99.99784, 99.71093, 100.0, 99.96097
97465.58124000001, 284.08160185088076, 283.4892096913277, 283.56031024601094, 31.4952644467005, 31.676300578035782, 31.67063336980288, 8917.177521906475, 8944.030814332305, 8947.300677959827, 179.17440870313294, 18.00922509352131, 14.516905260715248, 8922.573882806792, 8948.722743243694, 8948.21888431231, 0.9999975272950797, 0.9999979918636759, 0.9999993992228883, 59.995027484760776, 59.99659110487132, 59.99873994967396, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 776.99, 3.52003, 2737.572, 594.0463, 4.623376, 2746.339, 594.7569, 9.237437, 5493.237, 607.4838, 9.037722, 5490.717, 795.9938, 6.903384, 5495.028, 814.2728, 6.736472, 5485.301, 99.61027, 99.95038, 99.96042, 99.91479, 99.99418, 99.82236
97467.94472000001, 284.1533454688681, 283.5251980235198, 283.5021983268317, 31.499835456690867, 31.69072802878325, 31.658126130576147, 8922.739306578966, 8956.240978525497, 8944.878432579011, 180.1194524679329, 10.14061888828337, 14.197801970049113, 8923.8133982354, 8949.656275715464, 8942.917573579405, 0.999999310687523, 0.9999996042434053, 0.9999986383437006, 59.99648309015715, 59.99195632576727, 59.99583337594545, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8772, 3.518781, 2737.552, 600.2916, 4.577511, 2747.824, 594.6793, 9.237253, 5493.223, 607.4838, 9.038274, 5490.664, 795.9938, 6.903201, 5495.028, 814.3324, 6.735007, 5485.473, 99.63062, 100.0, 99.96032, 99.91492, 99.9962, 99.81928
97470.33832000001, 283.9970196580989, 283.57203760181216, 283.3950510086905, 31.523038783618542, 31.680728448400394, 31.676714159076962, 8918.9088431075, 8949.127146208642, 8938.409320022374, 175.75069571260747, 7.836461104194768, 19.28143556957184, 8925.650986675937, 8953.910718613695, 8939.716555540183, 0.9999981243774018, 0.9999998901611461, 0.9999968068456496, 59.992334077909284, 59.987954860891435, 59.987808641781875, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.1859, 3.497187, 2742.192, 606.5367, 4.526488, 2746.152, 588.4092, 9.321007, 5484.411, 601.2504, 9.13995, 5495.587, 789.7563, 6.95251, 5490.848, 820.6746, 6.668717, 5473.391, 99.80769, 99.9436, 99.80196, 100.0, 99.91511, 99.59739
97472.71032000001, 283.9907368573103, 283.45323717869894, 283.6072547912789, 31.492422935307967, 31.667747698179767, 31.670027994689157, 8919.107155656531, 8947.034801618562, 8941.795137115543, 178.46736117842264, 13.0278470569815, 15.856822038607334, 8917.254248041867, 8948.606563093304, 8943.403821554619, 0.9999991591893699, 0.9999991299481795, 0.9999984772574486, 59.989525490407935, 59.98730888083381, 59.98422429039077, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9561, 3.51896, 2737.17, 600.3499, 4.577879, 2748.045, 594.6404, 9.237437, 5493.295, 607.5226, 9.037906, 5490.782, 795.9938, 6.903384, 5494.972, 815.585, 6.717062, 5481.719, 99.61669, 100.0, 99.96162, 99.91267, 99.99214, 99.75097
97475.13392000001, 284.16868897852976, 283.5529824455383, 283.47075191375876, 31.471378194883698, 31.646900091635, 31.59035194075943, 8909.803394741755, 8940.747574470955, 8925.38301606043, 183.03876780041128, 19.50966881371005, 20.777946691503985, 8910.907846851833, 8938.676929593927, 8926.671252258035, 0.9999967208532933, 0.9999980760184808, 0.9999972987365492, 59.98546859785082, 59.98248443000489, 59.98580813965655, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9166, 3.519138, 2737.007, 600.2721, 4.577327, 2747.873, 595.844, 9.220871, 5494.557, 609.5227, 8.992124, 5485.686, 799.8087, 6.871607, 5495.946, 825.2274, 6.617444, 5461.141, 99.63479, 100.0, 99.98459, 99.83386, 100.0, 99.38491
97477.5724, 284.22222227184875, 283.57044349930334, 283.47225967806537, 31.49645700851996, 31.659916358523695, 31.66926040452668, 8919.077052547524, 8953.238145708916, 8941.394019897898, 186.46008038690934, 8.070871632795388, 21.476997609087448, 8919.055884386189, 8950.195248269029, 8944.040608551639, 0.9999988585216508, 0.9999986760409154, 0.9999976060414073, 59.97860166259444, 59.983322365837054, 59.98232053187825, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 773.9145, 3.530203, 2733.875, 597.8985, 4.595747, 2748.039, 597.0087, 9.205777, 5493.884, 607.6197, 9.036802, 5490.663, 795.9938, 6.903201, 5494.919, 820.6746, 6.669084, 5473.272, 99.49679, 100.0, 99.99101, 99.91278, 99.99415, 99.59732
97480.01364, 284.2452807676354, 283.6486583675971, 283.48240818968156, 31.466464265546882, 31.6717082886338, 31.63405993134286, 8921.088813688904, 8945.087447291144, 8935.081570267925, 182.80367522193956, 15.589417987226625, 14.561689868881444, 8920.278581772895, 8948.238831687617, 8943.944742460053, 0.999998581305545, 0.9999988843431381, 0.9999992229897767, 59.9791009566929, 59.98310053323854, 59.983077967714735, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9955, 3.518781, 2736.729, 593.8907, 4.623192, 2746.448, 594.6793, 9.237253, 5493.236, 607.5226, 9.037906, 5490.56, 796.0129, 6.903201, 5495.03, 820.6547, 6.669267, 5473.162, 99.60067, 99.94846, 99.96045, 99.91185, 99.99011, 99.59735
97482.39124000001, 284.0257088280902, 283.4391408113641, 283.25880574665285, 31.494587143682413, 31.686780565886675, 31.67393921277904, 8916.636277820624, 8950.764997002172, 8934.843132140624, 170.8247736672074, 9.419425184336887, 15.035568678520576, 8920.45128435448, 8944.407646424297, 8942.996917241879, 0.9999989572233065, 0.9999990426023538, 0.9999992240345502, 59.98363285327696, 59.98430950062539, 59.98089253787538, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.2451, 3.497008, 2742.245, 587.7427, 4.66482, 2741.655, 588.3704, 9.321191, 5484.468, 601.2504, 9.140134, 5495.542, 789.7372, 6.952693, 5490.628, 814.3523, 6.736106, 5485.069, 99.8014, 99.77988, 99.801, 100.0, 99.91309, 99.82031
97484.83148000001, 283.9948315485926, 283.53142111096287, 283.35830776622583, 31.517504307436518, 31.70686652815261, 31.667797881969193, 8920.372547811632, 8951.20621612641, 8945.641323476222, 181.15586160159637, 11.848248533577106, 11.791666528574297, 8916.445079477418, 8951.515131875101, 8938.435318853271, 0.9999989858705071, 0.9999991625037462, 0.9999986816210258, 59.98343345824514, 59.98610334337168, 59.98466831062934, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.542, 3.518781, 2736.524, 594.0463, 4.623007, 2746.339, 594.6793, 9.237437, 5493.23, 607.5032, 9.037906, 5490.663, 795.9938, 6.903018, 5495.083, 819.422, 6.686846, 5477.897, 99.5932, 99.95645, 99.9614, 99.91578, 99.99415, 99.66167
97487.17884000001, 284.31949192790637, 283.67892170786655, 283.5086052814733, 31.473893893942527, 31.654653476926715, 31.61723573651321, 8914.274311552284, 8946.640828113841, 8931.886442257257, 186.2440173984528, 15.207145169988507, 18.53081751652917, 8918.84716905714, 8938.288464363559, 8938.160465292132, 0.9999987656647636, 0.9999988178755828, 0.9999988034053551, 59.986581100266264, 59.988124765052184, 59.989197025127034, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.7391, 3.51896, 2736.634, 594.0463, 4.623192, 2746.401, 594.6599, 9.233204, 5493.824, 608.4935, 9.021174, 5487.813, 798.2446, 6.88019, 5495.717, 811.2906, 6.824003, 5493.979, 99.59719, 99.9606, 99.97125, 99.87073, 100.0, 99.99235
97489.54556000001, 284.35082677027077, 283.61844516138314, 283.6035495546685, 31.502418771476638, 31.67693518690001, 31.66837948581824, 8923.482391829142, 8948.85032391413, 8942.145241694212, 183.99752735949005, 13.840198957924258, 15.981333585224093, 8917.899398199666, 8950.085389647847, 8942.945546634437, 0.9999984573002445, 0.9999989706826, 0.9999987211875253, 59.99357922120378, 59.99134992935205, 59.98808887232402, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 772.7316, 3.534665, 2733.089, 597.8985, 4.599246, 2747.698, 598.1928, 9.191787, 5495.035, 608.8042, 9.023196, 5490.125, 796.051, 6.902653, 5494.973, 816.8971, 6.70113, 5482.573, 99.41649, 99.99783, 99.99329, 99.89147, 99.99115, 99.76652
97492.03588000001, 284.3020502108442, 283.5760475371393, 283.50591356679627, 31.50484562116031, 31.7105889650125, 31.671995703792305, 8926.210840662032, 8955.03745514486, 8937.948594553542, 177.09798432632897, 10.314065958341871, 13.984811598948909, 8921.058423654373, 8953.208794275037, 8945.271124832745, 0.9999977166783215, 0.9999996487891927, 0.9999987012385493, 59.989800990324596, 59.992573397778024, 59.98825079606693, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8969, 3.518781, 2737.117, 600.3304, 4.577879, 2748.1, 594.6599, 9.237253, 5493.178, 607.542, 9.037354, 5490.715, 795.9747, 6.903018, 5495.028, 814.2728, 6.736472, 5485.359, 99.61895, 100.0, 99.96149, 99.91467, 99.9912, 99.81721
97494.38568, 284.25195521182974, 283.58725941694433, 283.50587198947863, 31.482243846771205, 31.653316650917667, 31.650897343624408, 8917.052465470519, 8946.228201743437, 8940.439851416806, 176.4482034730554, 4.980935733309252, 22.2645411227536, 8920.361738669179, 8945.998967967329, 8937.996161617224, 0.9999977354183683, 0.9999997680824145, 0.9999968766923905, 59.995576004213746, 59.992471395126856, 59.99294011698519, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.1662, 3.497365, 2742.298, 606.5757, 4.527225, 2746.042, 588.3898, 9.321007, 5484.463, 601.3475, 9.138662, 5495.476, 789.7372, 6.952693, 5490.847, 820.6746, 6.669267, 5473.271, 99.80332, 99.94582, 99.80507, 100.0, 99.91707, 99.59725
97496.79056000001, 284.06502912043845, 283.5353320271593, 283.55421875902977, 31.51411555414984, 31.667148112205133, 31.66889933612456, 8913.763369284059, 8952.59053404556, 8943.245625825853, 179.9063252302298, 11.960281581560139, 20.29183131251466, 8910.969272354027, 8948.140836509576, 8940.263678894975, 0.999998252499276, 0.9999990346858738, 0.9999987237816271, 59.9975203664378, 59.994766956635125, 60.00192498128063, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9561, 3.518781, 2737.519, 600.2332, 4.578432, 2747.991, 594.6599, 9.237253, 5493.288, 607.542, 9.037722, 5490.723, 795.9938, 6.903566, 5494.972, 814.4915, 6.73574, 5485.361, 99.61304, 100.0, 99.96054, 99.91377, 99.99511, 99.81926
97499.25608, 283.957770351002, 283.259079062935, 283.09786725926926, 31.528712501349315, 31.673616798958136, 31.622402142887427, 8903.635480977384, 8937.386032781242, 8922.143129323325, 185.45612340051002, 15.794055006708732, 17.77958338861845, 8910.570557514831, 8941.236214534161, 8925.412208746937, 0.999996248540372, 0.9999969623442122, 0.9999960500506566, 60.00383725244817, 60.0026673478102, 60.004607722427785, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.7589, 3.518603, 2737.472, 600.1943, 4.578616, 2748.21, 594.6793, 9.237253, 5493.23, 607.5032, 9.037722, 5490.633, 796.6614, 6.892974, 5495.649, 823.0404, 6.637587, 5463.493, 99.62768, 100.0, 99.96045, 99.91318, 100.0, 99.4349
97501.62732000001, 284.2160218597055, 283.48023356804174, 283.39603229240805, 31.493736725812152, 31.67965868985034, 31.66400708095577, 8917.849113588476, 8945.154748919607, 8940.615288978122, 184.18370700369974, 12.747275794288726, 20.780702214215125, 8919.310563794998, 8951.60166726617, 8937.732969290906, 0.9999978279681676, 0.9999997557830661, 0.9999970456417488, 60.0006798832572, 60.00408473114248, 60.00639045435716, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 771.6473, 3.537699, 2732.282, 594.8245, 4.613614, 2747.412, 599.1634, 9.178165, 5495.36, 610.416, 8.998559, 5487.572, 797.329, 6.896626, 5495.101, 820.7938, 6.667802, 5473.331, 99.41169, 99.98946, 100.0, 99.85748, 99.99873, 99.5963
97504.032, 284.06041663888317, 283.37974365329393, 283.4866391015682, 31.507298064058073, 31.693016601897998, 31.677205521221307, 8919.970827079233, 8942.721507811777, 8945.268190206823, 175.6678820718721, 13.822673696826314, 14.014309563850475, 8919.538186556427, 8946.077764615118, 8943.163261555117, 0.9999971517489794, 0.9999990140099566, 0.9999983464538756, 60.00237864157113, 60.004314689869716, 60.003229865171775, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8969, 3.518424, 2737.064, 595.3693, 4.617666, 2746.512, 594.6793, 9.237253, 5493.23, 607.542, 9.037722, 5490.775, 795.9938, 6.903201, 5494.916, 820.6547, 6.66945, 5473.449, 99.62367, 99.96275, 99.96045, 99.91482, 99.99112, 99.59941
97506.42836, 284.20768285912817, 283.57845175598845, 283.49549442323837, 31.510304931043184, 31.682405776161662, 31.670353465708008, 8917.526205759861, 8943.593461894645, 8942.846071510901, 173.38988744015296, 7.991749725918453, 7.778377072777403, 8917.871645690102, 8947.573659490768, 8936.25138692375, 0.9999992596358768, 0.9999995100583992, 0.9999981482409533, 60.00659338372353, 60.00249489092477, 60.00148105362215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 784.0873, 3.496651, 2742.528, 587.6649, 4.665926, 2741.76, 588.3898, 9.321375, 5484.462, 601.231, 9.139582, 5495.58, 789.7182, 6.952328, 5490.574, 814.3722, 6.735557, 5484.963, 99.81168, 99.77979, 99.8009, 100.0, 99.91208, 99.81304
97508.83788, 284.29973936092466, 282.9826098986215, 283.3705691010946, 31.523262392146233, 31.667087537495078, 31.68049353386706, 8923.42178598521, 8939.012998661874, 8941.798288737735, 176.78477902538498, 12.168248484340722, 24.418885383463476, 8929.85970811983, 8926.76179214692, 8943.442062007565, 0.9999956282274454, 0.9999995594709893, 0.9999964648815614, 60.001393658432114, 60.00513206030925, 60.00173127481738, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9166, 3.519138, 2737.017, 594.0269, 4.62356, 2746.509, 594.6793, 9.237253, 5493.125, 607.4644, 9.037906, 5490.612, 795.9938, 6.903018, 5494.806, 820.6547, 6.669633, 5473.503, 99.61112, 99.95658, 99.96152, 99.91471, 99.9912, 99.60256
97511.25816000001, 284.4552464540952, 282.94698431602467, 283.4990355661932, 31.48553878772528, 31.63569872618085, 31.66789802344802, 8919.672315519569, 8930.964476735402, 8936.602688246972, 176.63329491159948, 5.540162898225049, 33.587665144612856, 8929.29290524558, 8926.874351739354, 8942.545279223239, 0.9999942470978488, 0.9999998129167152, 0.9999936573366924, 60.006368346469564, 60.009653583446, 60.00619214726364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8969, 3.519138, 2737.29, 593.988, 4.624113, 2746.564, 594.6793, 9.237069, 5493.125, 607.5226, 9.037538, 5490.553, 795.9938, 6.903018, 5494.877, 821.3505, 6.661942, 5470.241, 99.61267, 99.9544, 99.95853, 99.91589, 99.99014, 99.54211
97513.65828, 284.2812935505297, 283.55678258138437, 283.5565941044029, 31.505480661327766, 31.68754478315992, 31.648248502891615, 8912.756797499258, 8943.544766498067, 8940.484827070977, 188.7085536266195, 16.048898904795124, 21.171126616080983, 8908.5187506778, 8943.600509624506, 8939.903433614993, 0.9999975092270534, 0.9999992983795721, 0.9999972027962245, 60.001017637181924, 60.005825662015255, 60.00162836698844, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 771.5487, 3.539483, 2730.71, 600.2916, 4.578063, 2748.046, 600.8134, 9.150739, 5495.57, 611.8141, 8.968957, 5485.008, 799.4463, 6.879642, 5495.383, 825.5057, 6.646377, 5470.933, 99.36558, 100.0, 100.0, 99.78769, 100.0, 99.5547
97516.00644000001, 284.3313608410457, 283.55278599499974, 283.5473777500412, 31.483040092698637, 31.65968784124617, 31.662883826962798, 8915.442529645123, 8945.915835705808, 8941.105833347168, 180.80188396850372, 15.156690187569438, 15.81270775244684, 8921.36148418426, 8947.28869893669, 8937.247292142632, 0.9999985319896434, 0.9999987804216309, 0.9999982328999721, 60.00839893846136, 60.003326713742155, 60.00054244524717, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.8378, 3.518603, 2737.284, 597.3732, 4.599799, 2748.041, 594.6793, 9.237805, 5493.23, 607.5032, 9.037906, 5490.67, 796.0129, 6.903201, 5494.973, 820.6348, 6.669633, 5473.449, 99.60311, 100.0, 99.96234, 99.91484, 99.99118, 99.59734
97518.39908, 284.1953200234801, 283.5745371970391, 283.6231019522723, 31.47565675058625, 31.693200588974584, 31.65314275586857, 8927.62118458674, 8945.508959177412, 8944.70983104879, 173.4720240321385, 10.043058876270607, 21.932495127167613, 8921.84745353582, 8947.418024995523, 8947.974691046024, 0.9999985308390694, 0.9999991568905711, 0.9999979780120568, 60.003890500231655, 60.00538984803064, 60.00573883642597, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 782.2144, 3.501827, 2741.583, 606.2838, 4.52962, 2745.985, 588.4092, 9.321007, 5484.521, 601.2698, 9.139766, 5495.646, 789.7563, 6.952328, 5490.904, 814.3921, 6.734641, 5485.414, 99.77729, 99.94568, 99.80196, 100.0, 99.91315, 99.81821
97520.79452000001, 284.3502419897492, 283.6802457195838, 283.60816815508156, 31.494891816872574, 31.65819407930162, 31.647291583180962, 8920.799434927887, 8945.710789903009, 8938.301574431052, 179.97545622492225, 14.372390499264384, 16.767615457440044, 8921.386155133989, 8945.610297530238, 8943.736437661906, 0.9999985883546152, 0.9999992669292648, 0.9999986435264946, 60.008331224944094, 60.008989167120404, 60.01041987130953, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.7786, 3.518246, 2737.012, 600.2916, 4.578063, 2747.878, 594.6987, 9.237069, 5493.23, 607.5032, 9.038274, 5490.658, 796.0129, 6.903018, 5495.14, 820.6348, 6.66945, 5473.217, 99.60102, 100.0, 99.95841, 99.91575, 99.9912, 99.59941
97523.17064000001, 284.1890334521488, 283.5222083783523, 283.6735599418404, 31.49968159037833, 31.67736226496039, 31.647857136185213, 8929.348190836652, 8949.764151954048, 8943.835913914536, 181.10430198197537, 10.731789948335972, 19.481916675832053, 8920.85054907601, 8946.079133484302, 8945.788099102869, 0.9999986304532358, 0.9999988922117451, 0.9999968012070917, 60.00196282390278, 60.00599066320997, 60.00887708061869, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9166, 3.518603, 2736.796, 600.2526, 4.57659, 2747.935, 594.6793, 9.237437, 5493.23, 607.5032, 9.03809, 5490.833, 795.9747, 6.903201, 5494.97, 814.4318, 6.736106, 5485.236, 99.61321, 100.0, 99.96149, 99.9147, 99.99211, 99.81931
97525.57256000002, 284.16424833221436, 283.53057611671903, 283.43769585750925, 31.47183942545635, 31.651650393990558, 31.644012142717745, 8911.880481109123, 8944.798055690555, 8940.439219115644, 193.16264400270416, 17.641110378016492, 18.70207703989945, 8912.8742184655, 8952.697749965486, 8943.892179278464, 0.9999982151613004, 0.9999973046929396, 0.9999983067124742, 60.004247725380054, 60.00534085441179, 60.0097954113576, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 771.3713, 3.53984, 2730.313, 593.9685, 4.62356, 2746.456, 600.9882, 9.144113, 5495.616, 613.5618, 8.928507, 5478.881, 801.8688, 6.856631, 5495.674, 810.0182, 6.773829, 5490.29, 99.36874, 99.95458, 100.0, 99.69188, 100.0, 99.90567
97528.02536000001, 284.24927959501827, 283.56379972836436, 283.392165388952, 31.503992585491357, 31.71109529499681, 31.679947909638358, 8921.152152705745, 8953.78439006481, 8939.51312608519, 180.71481992363647, 8.761424100769545, 16.732620792663056, 8920.236642161946, 8955.468360393716, 8944.577967093168, 0.9999984191380953, 0.9999985485276529, 0.999998804101006, 60.00195732853707, 60.00105617909518, 60.000902641890534, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9758, 3.518067, 2737.017, 600.2332, 4.577879, 2747.884, 594.6987, 9.237621, 5493.229, 607.5032, 9.038457, 5490.716, 796.0129, 6.903018, 5494.972, 814.2927, 6.736289, 5485.3, 99.61113, 100.0, 99.96032, 99.91375, 99.99014, 99.81299
97530.4526, 284.1016500455317, 283.632008694181, 283.3423154379573, 31.52924680537495, 31.68418227269843, 31.676277207568027, 8925.206723448768, 8943.349140157849, 8939.573202365238, 170.88973085081693, 1.2590615610106397, 33.65187766846566, 8923.931271904854, 8931.211738903843, 8937.89421284136, 0.9999931835098778, 0.999999651936148, 0.9999949526461841, 59.99232497849821, 59.992747234032485, 59.99304244828427, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 780.9133, 3.506467, 2740.686, 604.6885, 4.542698, 2746.43, 589.2634, 9.3153, 5484.656, 601.3281, 9.139399, 5495.646, 789.7563, 6.95251, 5490.631, 820.6547, 6.669084, 5473.216, 99.7226, 99.97019, 99.8161, 100.0, 99.91618, 99.59625
97532.81072000001, 283.9625672668224, 283.44052145965696, 283.2885310336187, 31.534649425617086, 31.685438760609326, 31.662512689776914, 8927.937716013566, 8954.888818160893, 8945.059264841366, 178.71074262504408, 9.824615956188609, 18.616817787168202, 8920.92849037002, 8946.762564422064, 8941.106127398732, 0.9999979116343767, 0.9999994608972864, 0.9999979111529381, 59.98551897939205, 59.98557362275069, 59.98493594123259, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9561, 3.519138, 2736.849, 600.2721, 4.577879, 2747.991, 594.6793, 9.237069, 5493.235, 607.4838, 9.037906, 5490.722, 795.9938, 6.903018, 5495.024, 814.2529, 6.737021, 5485.414, 99.62541, 100.0, 99.96153, 99.91481, 99.99112, 99.8171
97535.26956000002, 284.2332607966938, 283.48407050697074, 283.2669756281278, 31.493548124195886, 31.685344374429967, 31.673068981502382, 8925.891042933796, 8950.008590253265, 8933.235537090808, 175.23988085776273, 11.507783242618643, 18.391526819767705, 8916.717856771931, 8946.252816633301, 8935.6236620002, 0.9999977268003363, 0.9999986827594426, 0.9999987584304275, 59.986233024583335, 59.98959320742875, 59.98583202474299, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 777.9363, 3.518424, 2737.242, 600.2137, 4.577143, 2748.107, 594.6793, 9.237437, 5493.178, 607.5226, 9.037722, 5490.716, 795.9938, 6.903018, 5494.973, 820.6547, 6.66945, 5473.276, 99.6207, 100.0, 99.96149, 99.9147, 99.99519, 99.59941
97537.71948000001, 284.4320710983651, 283.66124110145284, 283.5981560987459, 31.46422331924663, 31.67571230311763, 31.637426059219006, 8918.69669989192, 8943.913688999852, 8939.05437394799, 191.20899101122177, 9.669742062787009, 25.928547745481637, 8920.66396209937, 8939.262403424791, 8940.308424064395, 0.999997537700748, 0.9999997071112217, 0.9999962084473195, 59.98401846745728, 59.98273659515689, 59.98703799274626, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 800], 5500.0, [], 771.4698, 3.538591, 2730.485, 593.988, 4.623744, 2746.508, 600.9688, 9.144297, 5495.676, 613.5424, 8.929058, 5478.523, 802.2122, 6.850422, 5495.496, 826.2413, 6.608654, 5459.313, 99.37341, 99.95235, 100.0, 99.69283, 100.0, 99.35481
