TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
98616.96844000001, 283.99548083054356, 283.2883401563115, 283.04997097999734, 31.50357419694512, 31.69297501988083, 31.66030470985655, 8910.26405205987, 8939.401965317846, 8927.832689086299, 191.40435612990063, 21.23866685610392, 13.88830663219369, 8916.348735642643, 8935.238570017618, 8930.163027144104, 0.9999994241391318, 0.9999981999392809, 0.999999264692211, 60.0007436901403, 60.00890996179033, 60.006334740187185, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6985, 3.495937, 2743.864, 601.2838, 4.567749, 2747.996, 593.1263, 9.258606, 5490.375, 776.0757, 7.050894, 5467.892, 606.2574, 9.059285, 5490.979, 815.3861, 6.724936, 5484.219, 99.82815, 100.0, 99.91643, 99.52106, 99.93741, 99.79332
98619.40832, 284.08930394582717, 283.29457097155176, 283.21468898130803, 31.494636709165242, 31.696301761465634, 31.667907283766127, 8923.657066591175, 8947.066019950886, 8930.932075785995, 195.90015956961486, 17.835201323583533, 10.50065265841431, 8931.167572048294, 8943.429420470913, 8934.06079479713, 0.9999980802549716, 0.9999984641001219, 0.9999979040917786, 60.00139518065813, 60.009142826370834, 60.012482042569296, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 787.9317, 3.485051, 2744.028, 602.1398, 4.566643, 2747.994, 594.5628, 9.235229, 5493.461, 779.105, 7.028279, 5475.96, 601.6985, 9.133066, 5495.408, 821.0721, 6.664689, 5472.531, 99.88554, 100.0, 99.96209, 99.64415, 99.99978, 99.58378
98621.81096, 283.93557512225783, 283.347704272363, 283.1608854882063, 31.53593700438987, 31.708440585065723, 31.674756932887842, 8921.232364997122, 8940.409651179636, 8934.535798467015, 194.17200558063746, 16.628602576021876, 19.92377723351092, 8928.519478543343, 8940.984407999704, 8931.722567641307, 0.9999989609168, 0.9999981982542184, 0.9999974805998031, 60.00468894687949, 60.00894718810185, 60.01017104922901, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.8956, 3.49558, 2742.727, 600.5834, 4.575116, 2748.216, 594.9705, 9.233204, 5493.464, 779.1244, 7.028279, 5476.018, 601.7176, 9.132701, 5495.465, 821.092, 6.664689, 5472.477, 99.8548, 100.0, 99.96791, 99.64723, 100.0, 99.58279
98624.21112, 283.9071020723446, 283.3362445083357, 283.26679534140084, 31.521613880148838, 31.705372366441352, 31.67246856472001, 8924.180755604184, 8946.257141378872, 8934.058705315265, 188.73018531327443, 23.78926685566239, 22.45718536593631, 8927.233547220227, 8946.463794533714, 8936.045913294178, 0.9999978021229159, 0.9999983443679424, 0.9999981208263551, 60.011795623052485, 60.010569769521716, 60.01256618316686, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516818, 2737.766, 594.2993, 4.62135, 2746.68, 601.1823, 9.141167, 5495.614, 785.3771, 6.984519, 5485.92, 595.4801, 9.225657, 5493.922, 827.3944, 6.592723, 5454.667, 99.6466, 99.96074, 100.0, 99.82742, 99.972, 99.2587
98626.60348, 283.8821943774854, 283.2807824225125, 283.0653218410648, 31.508674979612998, 31.715410972885646, 31.686473406577807, 8914.131524073247, 8945.46409287492, 8944.05807419245, 194.09226029443016, 20.63379677964508, 22.40751015583737, 8908.302072209815, 8945.640918980944, 8935.199930266957, 0.9999972187045176, 0.9999983681812884, 0.9999988990590563, 59.999064161202696, 60.005677770236474, 60.00685108780528, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.7773, 3.495937, 2742.286, 600.5444, 4.575301, 2748.051, 594.951, 9.233204, 5493.53, 779.105, 7.028279, 5475.901, 601.7176, 9.132336, 5495.392, 821.0522, 6.665055, 5472.356, 99.84141, 100.0, 99.96579, 99.64512, 100.0, 99.58061
98629.035, 283.9718137709937, 283.2462113978044, 283.15309074448885, 31.50643497825916, 31.677913733706713, 31.67113058516738, 8920.98709690051, 8940.659530677513, 8935.027504353247, 189.95533527975704, 20.862789497052404, 19.393042259175218, 8921.48663240325, 8940.360887893052, 8933.611839434969, 0.9999973655886771, 0.9999976766552814, 0.9999973965577569, 60.00448937964713, 60.00313501016671, 59.99683098976069, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516818, 2737.263, 600.7001, 4.574932, 2748.104, 594.5046, 9.244801, 5491.996, 786.7559, 6.970178, 5489.452, 604.5788, 9.077547, 5493.063, 816.7181, 6.711202, 5482.911, 99.6201, 100.0, 99.95001, 99.87927, 99.96619, 99.75712
98631.38148000001, 284.02833739466257, 283.24066537961795, 283.04406005739963, 31.525454119876034, 31.689320794109896, 31.676492762786385, 8921.095461401477, 8945.987935495481, 8937.331313690633, 191.27345421853488, 18.931913174910505, 15.185930815060601, 8913.575966304516, 8943.308987269644, 8937.65322668616, 0.9999969412958883, 0.9999974572559741, 0.9999980176295951, 59.99055962738145, 59.99291511641957, 59.99135224032118, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 773.6976, 3.530203, 2734.163, 603.813, 4.55025, 2747.662, 592.5245, 9.25879, 5492.234, 786.1345, 6.979187, 5486.15, 601.8511, 9.13124, 5495.418, 821.0125, 6.665055, 5472.303, 99.48098, 99.99854, 99.93344, 99.83161, 100.0, 99.58279
98633.74716000001, 284.0574427994872, 283.29469407967224, 283.1576616256044, 31.530202884130215, 31.683190698873663, 31.678308934368932, 8922.1497437016, 8939.298128546348, 8936.182326468212, 192.32946201113236, 20.733024331825135, 22.48878942304418, 8915.798552281425, 8948.804285441183, 8941.07107003663, 0.9999983871517053, 0.9999982378496869, 0.9999983052225561, 59.98698661991146, 59.98786857909582, 59.98969416539374, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4095, 3.516996, 2737.561, 600.5639, 4.574932, 2748.213, 594.951, 9.233388, 5493.522, 791.6688, 6.937634, 5492.534, 601.7366, 9.133248, 5495.507, 821.1119, 6.665238, 5472.478, 99.63057, 100.0, 99.9659, 99.94778, 100.0, 99.58069
98636.08700000001, 284.15241422364295, 283.35304908222594, 283.27597709246874, 31.531660744569226, 31.699302433488707, 31.64858741884829, 8920.222712026043, 8946.294887796506, 8926.876095262009, 183.39088167271484, 27.20842055502999, 19.43267826974443, 8926.297887633611, 8948.187392822729, 8932.40959165508, 0.9999972434477753, 0.9999962716116922, 0.9999972478617816, 59.99387200717421, 59.99167238549891, 59.98826790374117, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6788, 3.495045, 2742.847, 594.2993, 4.621902, 2746.622, 601.1628, 9.141351, 5495.67, 797.941, 6.887255, 5495.413, 595.4992, 9.225474, 5493.924, 827.3546, 6.592906, 5454.842, 99.82121, 99.9607, 100.0, 100.0, 99.97213, 99.26083
98638.44972, 284.1292788128405, 283.28830389970796, 283.1903660582262, 31.50125175214198, 31.687005445469584, 31.690646043610045, 8917.76601707505, 8942.93324809756, 8945.295477574586, 199.86662280864402, 14.213382566209475, 23.017576233076397, 8927.185076646712, 8943.94834939607, 8937.844607652492, 0.9999971960894684, 0.9999981371938054, 0.9999975894859505, 59.99126462636817, 59.9963119583763, 59.99257576267828, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516104, 2737.91, 600.5444, 4.575853, 2748.045, 594.951, 9.233388, 5493.524, 791.6882, 6.937266, 5492.2, 601.6985, 9.132701, 5495.4, 821.1119, 6.665421, 5472.366, 99.63996, 100.0, 99.96579, 99.94775, 100.0, 99.58376
98640.88704, 284.12515574969996, 283.2947589159209, 283.1972269051769, 31.53799327902287, 31.673365925313806, 31.678467507160423, 8919.721201216693, 8946.848745381943, 8941.620117081915, 196.98542338200355, 21.27154381924811, 21.465732234469215, 8924.75553683714, 8945.026741112599, 8931.342457350098, 0.9999969885716478, 0.9999971550668539, 0.9999979061185683, 59.99248587992638, 59.99401849188431, 59.99164643408848, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.8759, 3.495402, 2743.157, 600.6612, 4.574748, 2748.158, 594.951, 9.23302, 5493.471, 797.9604, 6.886888, 5495.472, 601.7748, 9.13197, 5495.386, 820.1179, 6.675127, 5476.644, 99.8346, 100.0, 99.96483, 100.0, 100.0, 99.64309
98643.31276000002, 284.2513832119021, 283.3809965733457, 283.2968678027596, 31.52193843014143, 31.69115683938118, 31.687681612363356, 8925.796730047285, 8944.73659224817, 8940.674087369629, 193.36323779035433, 15.317221724716546, 19.54865300507754, 8923.909312139405, 8953.15613366787, 8935.786248624432, 0.9999974984425992, 0.9999974680917532, 0.9999973340949296, 59.99661223460244, 59.99412465675883, 59.99339328421842, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 791.1452, 3.471309, 2746.384, 606.9843, 4.525199, 2746.323, 589.438, 9.300022, 5488.262, 801.8052, 6.859492, 5495.658, 604.636, 9.093071, 5494.797, 819.7798, 6.670732, 5473.049, 99.95204, 99.94981, 99.85591, 100.0, 99.98347, 99.60253
98645.6294, 284.02521655465034, 283.2912872270019, 283.14710962732363, 31.517369547811715, 31.71848281503528, 31.700438456594267, 8923.097228854847, 8950.269901536394, 8935.040981948947, 191.43414544943312, 18.557197709912543, 20.331421056856016, 8928.576018321055, 8951.083685056148, 8938.403327510781, 0.9999969300391911, 0.9999975267040633, 0.9999972856263094, 59.992599662161936, 59.99173412203092, 59.99241961955372, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.7971, 3.494688, 2743.277, 600.6417, 4.575301, 2748.046, 594.951, 9.233388, 5493.582, 797.9604, 6.887072, 5495.473, 601.7557, 9.132518, 5495.516, 821.1119, 6.66414, 5472.016, 99.81894, 100.0, 99.96674, 100.0, 100.0, 99.58702
98648.03144, 284.02656816402697, 283.3363312469152, 283.0738805638069, 31.510790347676284, 31.684941953189323, 31.642314964656688, 8920.936545208135, 8945.642647036439, 8923.805731364555, 186.57509853556644, 21.912457770740275, 20.18187212815519, 8920.587446305266, 8947.096844133612, 8926.717337052425, 0.9999984274974695, 0.9999963273764482, 0.9999980368990301, 59.99279291617585, 59.992998465183796, 59.992429760405905, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 779.3755, 3.515212, 2737.552, 594.0463, 4.623376, 2746.622, 601.0852, 9.142456, 5495.545, 791.6494, 6.937634, 5492.422, 595.4992, 9.225657, 5493.873, 827.3745, 6.592906, 5455.07, 99.64672, 99.95453, 100.0, 99.94468, 99.97213, 99.25973
98650.39980000001, 284.106912798299, 283.25359753632955, 283.121557555839, 31.51605746587642, 31.712028961119156, 31.677400410006168, 8921.581034713578, 8949.461067389097, 8936.586642518976, 194.44855789763213, 13.401065298534377, 24.33777705406692, 8926.31537744563, 8948.0929701928, 8936.24776985977, 0.9999962913639262, 0.9999978284745028, 0.9999961887512562, 59.98947609821212, 59.99404404779648, 59.994553776681876, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.7182, 3.494688, 2743.014, 600.5834, 4.575116, 2747.993, 594.951, 9.233388, 5493.412, 797.9798, 6.886888, 5495.356, 601.7176, 9.132883, 5495.516, 821.1119, 6.665238, 5472.248, 99.8313, 100.0, 99.96579, 100.0, 99.99901, 99.57862
98652.88324000001, 284.12126020260257, 283.3280631940296, 283.1326752689667, 31.528116467463676, 31.680776523258665, 31.661517698183467, 8920.23015421418, 8947.825082153237, 8931.545227137332, 197.25317854489123, 18.82273722787795, 18.697198630316052, 8917.31589273557, 8940.28413739794, 8931.313300849975, 0.9999969678481961, 0.9999975213743189, 0.9999975662296946, 60.00449318407213, 59.99472700449564, 59.993470928093316, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.5672, 3.517532, 2738.905, 600.7001, 4.575116, 2748.158, 594.951, 9.233388, 5493.464, 791.6688, 6.937266, 5492.423, 601.7366, 9.132336, 5495.342, 821.092, 6.664506, 5472.534, 99.6304, 100.0, 99.96696, 99.9416, 100.0, 99.58271
98655.25384, 284.20836598205454, 283.35534644911434, 283.21240936424664, 31.529645102973515, 31.686664598501885, 31.675751184018086, 8912.790834435993, 8947.470963647163, 8934.12994874666, 184.6717121374263, 16.066537609077386, 17.33277474340275, 8922.289691255333, 8942.99615290068, 8935.192709999617, 0.9999979543167948, 0.9999977780050928, 0.9999968979100009, 59.99064318961232, 59.99541622907338, 59.998800725200326, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 772.1599, 3.537342, 2730.762, 606.9843, 4.524094, 2746.047, 588.584, 9.318614, 5484.903, 785.4742, 6.981761, 5487.001, 606.6198, 9.052711, 5492.729, 816.9766, 6.704426, 5478.869, 99.38348, 99.92947, 99.80674, 99.83258, 99.94339, 99.69911
98657.6294, 284.12992496812114, 283.30955543224934, 283.24172012738774, 31.52008372054412, 31.701573339085613, 31.669107657807544, 8921.565620906744, 8943.334654964307, 8937.10947720458, 192.81970368173063, 15.894686325794282, 22.166632720406596, 8920.402485050075, 8945.903146040106, 8939.661870424894, 0.999998840856485, 0.9999974446848667, 0.9999993678490506, 60.00237379150438, 59.99862140064365, 59.995626486276954, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516104, 2738.608, 600.6223, 4.575116, 2747.881, 594.9705, 9.233388, 5493.524, 788.2123, 6.968339, 5487.799, 601.7557, 9.132883, 5495.451, 821.0721, 6.665055, 5472.418, 99.66905, 100.0, 99.96579, 99.86161, 99.99884, 99.57853
98660.01428, 284.2108746780246, 283.4521638384913, 283.20064276929423, 31.48449018376865, 31.691248739709945, 31.62729076996097, 8915.473433309497, 8944.65754632022, 8919.847815993722, 196.28730126458748, 24.88450205711615, 18.23182931742349, 8920.518422723853, 8945.042127995084, 8920.617931378318, 0.9999975430890525, 0.9999965379449843, 0.9999977978429424, 59.99163861662516, 59.99667506874184, 59.997878305573074, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 781.071, 3.50611, 2741.059, 596.4783, 4.611035, 2747.13, 599.7458, 9.16344, 5495.773, 779.1826, 7.028279, 5475.854, 595.4801, 9.226023, 5493.864, 827.3944, 6.592723, 5454.784, 99.75824, 99.9833, 100.0, 99.64415, 99.97197, 99.26401
98662.44652000001, 284.1752655503257, 283.30030387514716, 283.1566284904649, 31.506523898613512, 31.68480071020637, 31.6686683710197, 8919.832796423267, 8944.905991132744, 8935.809156071888, 192.5828238800957, 16.464525128720197, 18.164143757532656, 8933.159214535199, 8946.902187865824, 8937.07301629736, 0.9999975385362985, 0.9999979852436356, 0.9999986887886733, 60.00347189554141, 59.99664319035504, 59.99814034505331, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.3898, 3.517532, 2737.326, 600.6612, 4.575116, 2747.991, 594.9705, 9.233388, 5493.412, 785.416, 6.984519, 5485.692, 601.7176, 9.132701, 5495.508, 821.0125, 6.664872, 5472.364, 99.67618, 100.0, 99.9647, 99.82531, 99.99887, 99.57855
98664.84568000001, 284.28365446769845, 283.309642179, 283.06460422265235, 31.512891841912662, 31.674543694564218, 31.65286313491982, 8914.726961139757, 8942.335943002556, 8930.129114518983, 187.05157065806992, 16.716897760404663, 18.004360064215234, 8926.746319236816, 8948.669196008861, 8930.919203208972, 0.9999982233617386, 0.9999976685486831, 0.9999985115412323, 59.995702640637234, 60.001484852060294, 60.00123934226935, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.8168, 3.495402, 2742.87, 600.5834, 4.575669, 2748.043, 594.9705, 9.233204, 5493.407, 779.1244, 7.028095, 5475.96, 601.7176, 9.132153, 5495.458, 821.0324, 6.665238, 5472.417, 99.8508, 100.0, 99.96579, 99.64415, 99.99912, 99.57761
98667.28324, 284.1148601154176, 283.33398677152195, 283.14783714097535, 31.523744617086415, 31.69067957404805, 31.68162074934158, 8920.434049485904, 8941.652733755946, 8937.166456847583, 192.11786198370243, 17.820645111613885, 11.884628035512833, 8924.796689188206, 8940.978517538437, 8932.641445378209, 0.9999984908925018, 0.9999983492925621, 0.9999990485203282, 59.99369722273834, 59.99277355403525, 59.99124794955402, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 791.1452, 3.47113, 2746.389, 606.9843, 4.524094, 2745.877, 588.6034, 9.31843, 5484.849, 772.7939, 7.068913, 5462.95, 607.955, 9.030978, 5490.544, 815.1277, 6.7264, 5482.235, 99.96214, 99.93345, 99.80793, 99.40932, 99.90732, 99.77162
98669.64584000001, 284.0119801533123, 283.3481956024634, 283.13348840784556, 31.482439062077276, 31.69389322500904, 31.667404724082267, 8918.637844329078, 8947.047573143467, 8928.41028965249, 194.05714460733986, 14.470584845326812, 12.550449653847409, 8924.053069035675, 8947.32576472489, 8933.914712591766, 0.9999990154037135, 0.9999985504005481, 0.9999974421293543, 59.98842440216574, 59.99206705235939, 59.99202929665136, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6985, 3.495402, 2742.569, 600.5639, 4.575116, 2748.048, 594.951, 9.233204, 5493.465, 779.105, 7.028095, 5476.013, 601.7939, 9.131787, 5495.458, 821.0522, 6.665421, 5472.418, 99.83651, 100.0, 99.9647, 99.64416, 99.99887, 99.57552
98672.06224000001, 284.0235717084785, 283.45277883446386, 283.2014077264745, 31.49374065766193, 31.682291387185586, 31.620918820081677, 8920.898735615441, 8941.397873354252, 8923.948912326323, 185.4802362659609, 18.456934556938904, 19.0296076558825, 8921.235256974378, 8944.359879889664, 8923.442497376098, 0.9999975145207054, 0.9999981215827074, 0.9999969208317783, 59.99168837697863, 59.99201855131789, 59.99473253234891, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.2451, 3.498614, 2741.525, 598.6183, 4.595562, 2747.701, 597.164, 9.196941, 5495.544, 784.1538, 6.990403, 5485.462, 595.7662, 9.22164, 5493.873, 827.0564, 6.594737, 5455.01, 99.7752, 99.99997, 100.0, 99.80668, 99.97356, 99.26496
98674.45112000001, 284.14911844283597, 283.3914394111413, 283.34213731962507, 31.506373456067205, 31.66728781051209, 31.689481992076544, 8917.217956602852, 8948.304341022353, 8933.907710615942, 196.1438456104679, 18.133735629229705, 16.410771408115806, 8913.957772235428, 8935.693775918046, 8934.441821100085, 0.9999979903725568, 0.999998501214798, 0.9999986857916437, 59.99260630286115, 59.9904766604242, 59.987485656000665, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 783.6733, 3.498971, 2742.408, 600.525, 4.575485, 2748.051, 595.2422, 9.2321, 5493.524, 779.105, 7.028279, 5475.96, 601.6794, 9.133066, 5495.342, 821.0721, 6.664689, 5472.185, 99.80732, 100.0, 99.96605, 99.64512, 99.99994, 99.58066
98676.80192000001, 284.07326474581726, 283.38252419947753, 283.1780899494899, 31.50680925931949, 31.68746106862041, 31.666808590236318, 8917.32981863709, 8946.244079012065, 8933.044963385484, 191.83481143870176, 15.53674122094435, 17.81076262168358, 8922.112381296482, 8943.220155116229, 8928.382197253974, 0.9999984284226957, 0.9999978034275627, 0.9999977886368446, 59.98996725958191, 59.98895383179224, 59.99161578868947, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.6066, 3.516461, 2737.776, 600.6028, 4.575116, 2747.883, 594.9316, 9.233756, 5493.464, 785.416, 6.984703, 5485.751, 601.7176, 9.132701, 5495.456, 821.0721, 6.664506, 5472.478, 99.64605, 100.0, 99.9647, 99.82636, 100.0, 99.58281
98679.15980000001, 284.11762863377936, 283.4077094088124, 283.2855718149388, 31.50746266203704, 31.658060977608898, 31.65863036256263, 8920.618435814087, 8941.06555627645, 8935.962506993994, 188.6025113798396, 17.93475986730391, 17.48063786934253, 8924.668684793724, 8943.65772402304, 8936.015147807351, 0.9999979169988261, 0.9999968099054506, 0.9999980151080605, 59.987856017482116, 59.99097386063395, 59.99283954687077, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 772.1796, 3.536806, 2731.245, 606.9258, 4.52391, 2746.096, 588.584, 9.318982, 5484.843, 791.6688, 6.937266, 5492.592, 607.955, 9.030795, 5490.144, 814.7897, 6.731162, 5484.676, 99.40141, 99.94156, 99.80983, 99.94884, 99.90349, 99.80478
98681.53064000001, 284.16978307079756, 283.4353345559034, 283.21744720654334, 31.509179730478508, 31.668798562594773, 31.668717508768022, 8917.746905827866, 8948.000629739652, 8937.917760252398, 191.06486985556785, 19.35040285743571, 16.120295188481577, 8924.774258116087, 8951.251690300109, 8934.171220746357, 0.999998326565631, 0.9999970418809596, 0.9999988115920639, 59.98527106364663, 59.98836115696117, 59.98798542998905, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.5475, 3.516639, 2737.723, 600.6223, 4.575301, 2747.938, 594.951, 9.233388, 5493.517, 785.416, 6.984519, 5485.859, 601.7748, 9.13197, 5495.513, 821.0324, 6.665238, 5472.475, 99.65388, 100.0, 99.96566, 99.82435, 100.0, 99.58178
98683.93332000001, 284.19906999380817, 283.5388745897562, 283.32945034133866, 31.487984656245683, 31.673562841885794, 31.63027832967391, 8921.596798162689, 8944.061467468107, 8933.612592162368, 189.88173836103033, 22.209380465623326, 20.52847613038648, 8922.984623673989, 8950.307542640581, 8929.171642913157, 0.9999970399387081, 0.9999970347217605, 0.9999972995693917, 59.98643728516816, 59.98818352030873, 59.984346530315364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.5278, 3.516818, 2737.824, 600.6417, 4.575116, 2747.937, 594.951, 9.228233, 5494.44, 793.0475, 6.922006, 5494.025, 599.2379, 9.171052, 5495.382, 824.3724, 6.625867, 5464.069, 99.62692, 100.0, 99.97874, 99.97491, 100.0, 99.42767
98686.32896000001, 284.3591786772784, 283.615853751848, 283.38781222005326, 31.47301760585981, 31.694930006826432, 31.66051804408187, 8921.273352637803, 8950.846263237425, 8938.427183558226, 194.08312486609793, 16.075151830199047, 18.055687182195925, 8925.029208810953, 8944.998598682008, 8937.764946315003, 0.9999967976712413, 0.9999986573522246, 0.9999972299337635, 59.991817946675255, 59.99057757169453, 59.99288029440271, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 783.4959, 3.501827, 2741.288, 597.3732, 4.595194, 2747.765, 597.4358, 9.197678, 5495.013, 792.4261, 6.936163, 5492.255, 601.584, 9.134892, 5495.498, 821.0522, 6.665055, 5472.531, 99.7768, 100.0, 99.99288, 99.95089, 100.0, 99.57857
98688.69612000001, 284.3171686412655, 283.5040796178119, 283.4240243015216, 31.482656498241866, 31.686609408035395, 31.686276146994835, 8922.11065075351, 8948.231298247709, 8940.656283939565, 192.89080391510834, 15.991153328955647, 18.601830657508344, 8931.825336147152, 8950.549799495257, 8934.630892171195, 0.9999973100675945, 0.9999980827415084, 0.9999969955088205, 59.99548954991912, 59.99510455267566, 59.991029014576334, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.0873, 3.49558, 2742.962, 600.5444, 4.575669, 2748.158, 594.951, 9.233204, 5493.53, 797.9992, 6.886888, 5495.637, 601.7366, 9.132701, 5495.466, 821.092, 6.665238, 5472.361, 99.80991, 100.0, 99.9659, 100.0, 100.0, 99.58378
98691.06952, 285.2073418149764, 284.54202365745783, 284.40553575834105, 31.391499186752505, 31.579070538120618, 31.56403003421109, 8917.141085277757, 8949.955180105411, 8943.736068252338, 191.53714850955748, 16.48044076221707, 16.92832089393778, 8932.083891997954, 8952.228893731715, 8937.878336336618, 0.9999962792730479, 0.9999971186342603, 0.99999690035792, 59.99225199372159, 59.99249555094558, 59.991717141523274, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 791.1846, 3.471309, 2746.241, 606.8675, 4.524462, 2745.927, 588.584, 9.31843, 5484.843, 804.2714, 6.831728, 5494.949, 607.9169, 9.030978, 5490.15, 814.8096, 6.731345, 5484.505, 99.94978, 99.94152, 99.80783, 99.9958, 99.90638, 99.80168
98693.45404000001, 285.41807379456947, 284.6482972874616, 284.44656544712495, 31.374513504542396, 31.574955389983497, 31.549681236867922, 8924.728823009216, 8949.589645840826, 8939.208016596298, 190.52459444376063, 19.003619611872296, 18.78592051225951, 8930.536923530399, 8953.117967834525, 8940.04329772384, 0.9999987845226411, 0.9999982569550312, 0.9999992052307894, 59.99600134424977, 59.99538046938135, 59.99281307258706, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6591, 3.495224, 2742.78, 600.4861, 4.576221, 2747.993, 594.951, 9.233388, 5493.576, 797.941, 6.887255, 5495.694, 601.7366, 9.132701, 5495.351, 820.9926, 6.665788, 5472.593, 99.82276, 100.0, 99.96564, 100.0, 100.0, 99.58491
98695.84708, 285.1711921518599, 284.5798311441569, 284.44683229127935, 31.39790560767063, 31.561009404893575, 31.55334677495975, 8922.349985547135, 8944.00243732585, 8931.050034889056, 189.28866036134377, 16.167081289936164, 14.89196666762382, 8926.23472880797, 8940.809196204938, 8937.698942170033, 0.9999981706029278, 0.9999987284941837, 0.9999979528369902, 59.99291144052189, 59.994929572659366, 59.99131398201828, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.7576, 3.495045, 2742.617, 600.5639, 4.575853, 2748.213, 594.951, 9.233388, 5493.522, 797.9604, 6.886888, 5495.417, 601.6985, 9.138544, 5495.516, 822.2849, 6.64656, 5466.931, 99.82503, 100.0, 99.96372, 100.0, 100.0, 99.48187
98698.22492000001, 285.22162995274675, 284.43971803789856, 284.3310226474739, 31.4036146310829, 31.608319242743978, 31.57812709421399, 8925.950247540442, 8950.30098797816, 8944.67458293409, 198.305150108607, 18.651034723499606, 20.319367819077343, 8919.235267845248, 8954.57768793408, 8945.513812720881, 0.9999980628295561, 0.9999986103768368, 0.999998009938594, 59.98924793721848, 59.99184098230178, 59.98707268571067, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.5081, 3.516639, 2737.977, 594.3187, 4.618034, 2747.133, 600.0175, 9.158838, 5495.551, 794.0961, 6.913732, 5494.828, 598.9517, 9.164843, 5495.742, 821.8475, 6.656082, 5472.19, 99.64606, 99.96675, 100.0, 99.98952, 100.0, 99.56198
98700.61488000001, 285.24066962613284, 284.47113337163177, 284.2878424584666, 31.376378927666927, 31.576617709374958, 31.54264065126019, 8929.648594602513, 8950.806723087268, 8939.571162481096, 189.6773725694734, 19.54021982680979, 10.540839569836862, 8931.243284948236, 8952.146119159597, 8941.218340616482, 0.9999982244674457, 0.9999979558031565, 0.9999989358486937, 59.98497119325687, 59.9877017004115, 59.98740789321042, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.7182, 3.494866, 2742.564, 600.525, 4.575485, 2747.991, 594.9316, 9.233388, 5493.522, 791.7853, 6.936899, 5492.481, 601.7366, 9.132883, 5495.438, 821.1318, 6.665238, 5472.648, 99.82731, 100.0, 99.96576, 99.94778, 100.0, 99.58276
98702.95832, 285.2012281254974, 284.5569485617817, 284.3442516429386, 31.39769615575728, 31.542905787354922, 31.55723242190921, 8920.893728831503, 8942.17011613031, 8939.724796061928, 195.117453016664, 18.600050971157543, 16.182234254929426, 8926.210982713033, 8944.646292295798, 8934.889106282457, 0.9999973376394491, 0.9999974136582721, 0.9999973790876387, 59.9883760937544, 59.98820677972608, 59.98993344491034, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 790.0018, 3.473272, 2746.715, 606.887, 4.523541, 2745.874, 588.5645, 9.318798, 5484.901, 785.4354, 6.984335, 5485.751, 607.9359, 9.03116, 5490.266, 814.7499, 6.731528, 5484.961, 99.94827, 99.93348, 99.80674, 99.82435, 99.90638, 99.80998
98705.27424000001, 285.4366533247233, 284.5320261610025, 284.43885250687833, 31.380663327391595, 31.588649799364163, 31.55334082457198, 8925.915154209977, 8954.152935564738, 8939.686502257953, 189.62378471293442, 18.085457492170463, 15.559587005257981, 8930.710909016001, 8951.025354870166, 8940.338213953342, 0.999999350189549, 0.9999982271840496, 0.9999987851925554, 59.992642798734416, 59.992946370247665, 59.996133356501154, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.7182, 3.495045, 2742.732, 600.5834, 4.575116, 2747.996, 594.951, 9.233204, 5493.471, 791.6688, 6.937634, 5492.252, 601.7748, 9.133066, 5495.399, 821.1119, 6.664323, 5472.416, 99.82714, 100.0, 99.9648, 99.94265, 100.0, 99.57967
98707.65344000001, 285.4537324510029, 284.5303107407981, 284.3027802032524, 31.422898989570893, 31.58195397928442, 31.533894091537892, 8924.379641597814, 8942.974192022893, 8937.4839835095, 188.56488180845759, 16.223622395729763, 16.033691203244416, 8920.295862145656, 8935.783159203776, 8940.089685660589, 0.9999971686828852, 0.9999986846894503, 0.9999985854607302, 59.99807625374006, 59.99502034187365, 59.99555420222733, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.8759, 3.495402, 2742.732, 600.6223, 4.575301, 2748.048, 594.951, 9.233388, 5493.528, 785.3966, 6.984335, 5485.745, 601.7366, 9.132336, 5495.357, 814.6505, 6.73281, 5484.562, 99.81965, 100.0, 99.96587, 99.82542, 99.99991, 99.80271
98710.09240000001, 285.3985629686454, 284.5250520989525, 284.2815986925536, 31.40413154745009, 31.550248652935306, 31.560488712321646, 8923.507681032406, 8947.019459772378, 8929.4250269412, 192.54826898615556, 17.128869812599987, 19.805661668900484, 8922.02019906763, 8941.367058408623, 8929.713694827213, 0.9999977941492996, 0.9999980313220326, 0.999997518312009, 59.994960630890084, 59.99769015499933, 59.99703058232433, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516639, 2737.661, 594.2603, 4.621902, 2746.675, 601.2017, 9.140799, 5495.553, 779.105, 7.028095, 5475.903, 595.6899, 9.222735, 5494.605, 810.3959, 6.774744, 5489.145, 99.6363, 99.96262, 100.0, 99.64523, 99.97918, 99.89645
98712.47444, 285.2592962156064, 284.5140068950496, 284.3516177111792, 31.360646431641122, 31.581035223207337, 31.53977704508479, 8923.615906584007, 8940.55305096605, 8929.158486323478, 189.08639571084507, 18.46516663831244, 9.377758154081675, 8926.024508560055, 8944.257904444903, 8930.318183341342, 0.99999788545457, 0.9999984487734447, 0.9999983908797546, 59.99891957133631, 59.99943003814809, 59.99766475121546, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6393, 3.494509, 2742.296, 600.5834, 4.575669, 2748.105, 594.9705, 9.233204, 5493.47, 785.4548, 6.984151, 5485.805, 601.7557, 9.132336, 5495.409, 814.8493, 6.730429, 5484.448, 99.80327, 100.0, 99.96376, 99.82532, 100.0, 99.80044
98714.84528000001, 285.28184486650565, 284.491052644418, 284.22546586820476, 31.3696971093647, 31.552679857013892, 31.537741567500724, 8912.106505281725, 8942.060729912004, 8927.47467122436, 185.2789201638791, 17.23532913109284, 15.415576282518941, 8918.22182934351, 8934.376104121742, 8929.141610093542, 0.9999980418421429, 0.9999976889286533, 0.9999977576063792, 59.99426812338843, 59.99735798969617, 59.99557851950646, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 776.3197, 3.525206, 2734.147, 604.241, 4.542882, 2746.883, 590.4087, 9.302967, 5486.203, 791.4163, 6.938186, 5492.311, 607.9169, 9.030795, 5490.159, 821.0324, 6.664506, 5472.245, 99.5526, 99.97832, 99.83256, 99.94371, 99.90453, 99.57857
98717.20264, 285.26690122263835, 284.41486121192446, 284.25974448217045, 31.444618331165724, 31.601715026223324, 31.578577748091483, 8929.42864309171, 8951.514043729047, 8942.155216926885, 190.00778483356817, 21.511284550025266, 17.089164711945614, 8926.594180351849, 8948.11625380251, 8940.62335340906, 0.9999977107182512, 0.9999976369687075, 0.9999984101995307, 59.992812205084526, 59.99374482613524, 59.995588240657895, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 777.6997, 3.516996, 2737.891, 600.6223, 4.575485, 2748.103, 594.9316, 9.233204, 5493.521, 785.416, 6.984519, 5485.863, 601.6985, 9.132701, 5495.405, 814.7101, 6.730978, 5484.961, 99.64294, 100.0, 99.96575, 99.82531, 99.99991, 99.80998
98719.57584, 285.2645265790318, 284.4554042625314, 284.28449641841115, 31.388292872533583, 31.54750418637831, 31.5605135424745, 8919.045131685836, 8945.149020677076, 8932.43060943109, 189.24231035623802, 19.440285433384815, 11.379308848191158, 8918.031172303934, 8950.098538554139, 8934.867172893117, 0.9999990680151025, 0.9999976327197696, 0.9999982549719627, 59.99715570801478, 59.99112837509111, 59.99455709567516, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516818, 2737.877, 600.6028, 4.575301, 2747.878, 594.951, 9.233388, 5493.581, 785.3966, 6.984519, 5485.634, 601.7366, 9.132518, 5495.399, 821.0522, 6.665055, 5472.301, 99.63458, 100.0, 99.9648, 99.82531, 99.99871, 99.57752
98722.00200000001, 285.3084350831178, 284.4502417992677, 284.31639903831694, 31.358051138105786, 31.55536523758406, 31.540391992721027, 8914.555935104121, 8938.657232450738, 8935.084230101158, 194.09762083017722, 17.164601459645382, 20.83087973310353, 8928.478040247644, 8941.94746084603, 8936.383784456073, 0.9999969020493445, 0.9999978429520165, 0.9999971642206458, 59.99146878101317, 59.99255882805267, 59.99459202041954, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6393, 3.495224, 2742.679, 594.3187, 4.621534, 2746.457, 601.2211, 9.140615, 5495.614, 779.0661, 7.028462, 5475.794, 595.5565, 9.224927, 5493.93, 827.3546, 6.59492, 5455.353, 99.80256, 99.95467, 100.0, 99.64618, 99.97213, 99.27119
98724.40128, 285.1709490606308, 284.41102998969177, 284.2750893946705, 31.39044044899889, 31.55885425606009, 31.53953538284539, 8925.151384860443, 8937.717917656462, 8935.793516778782, 186.79007717630384, 16.104371583881402, 15.82537808081554, 8930.52987602998, 8948.089209998516, 8944.039656828178, 0.9999992208182066, 0.9999978866707018, 0.9999991387101257, 59.98849607025655, 59.988201181883454, 59.989453076579736, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516639, 2737.656, 600.6417, 4.574932, 2747.935, 594.951, 9.233204, 5493.464, 785.3771, 6.984519, 5485.804, 601.6985, 9.133248, 5495.441, 821.0721, 6.664506, 5472.302, 99.63057, 100.0, 99.96579, 99.82531, 100.0, 99.57759
98726.82664000001, 285.3946064092534, 284.4486269701312, 284.31360025417314, 31.398274277231735, 31.598397326305946, 31.560285764395843, 8928.734205329629, 8948.598598033439, 8941.989833100886, 189.38539381056307, 20.37294063811396, 15.302461011124933, 8930.981644941, 8946.968619930336, 8941.282187808489, 0.9999988608247231, 0.9999981277791777, 0.9999987323192948, 59.99587157906736, 59.99607245637274, 59.99590908940805, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6393, 3.494866, 2742.573, 601.0698, 4.568854, 2747.824, 592.9904, 9.260262, 5490.062, 788.3288, 6.959698, 5490.594, 606.162, 9.053806, 5491.172, 815.6247, 6.727316, 5484.163, 99.82748, 100.0, 99.91992, 99.9073, 99.93594, 99.79545
98729.25828000001, 285.2491120266947, 284.36356879094706, 284.2492552372579, 31.41794783958983, 31.578030631874263, 31.56540785981901, 8922.748653517383, 8944.00592004925, 8939.361735058124, 186.25167429649673, 16.059916222272477, 12.373100681973881, 8921.538302665582, 8950.01878435652, 8935.669051093026, 0.9999993157935027, 0.9999987336102634, 0.9999988777852239, 59.99346313138087, 59.997496595619175, 59.999141436630495, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 787.6163, 3.487192, 2743.889, 601.9647, 4.570511, 2747.995, 594.8152, 9.23394, 5493.575, 785.3966, 6.984519, 5485.804, 601.6603, 9.133614, 5495.355, 820.9728, 6.665238, 5472.416, 99.88386, 100.0, 99.96672, 99.82531, 99.99991, 99.58169
98731.64096, 285.223524478102, 284.4596054147793, 284.34410242599046, 31.427246889370085, 31.5872159251462, 31.579598596761144, 8929.131856037367, 8951.360825346956, 8947.363867071035, 187.13749163453394, 21.338298710769322, 14.626413101334748, 8938.808140218369, 8960.797912264397, 8943.488579089506, 0.99999875302234, 0.999997603487586, 0.9999991483187337, 59.99467841640615, 59.99208368860904, 59.99658352611417, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 784.6393, 3.494688, 2743.119, 600.6028, 4.575301, 2747.99, 594.951, 9.233388, 5493.517, 791.6688, 6.937634, 5492.422, 601.7176, 9.132701, 5495.348, 814.73, 6.731162, 5484.733, 99.81512, 100.0, 99.96566, 99.94371, 99.99874, 99.80583
98734.02136000001, 285.2466482689382, 284.45668794893567, 284.21571986851757, 31.39988316579513, 31.594011317001574, 31.58659024145574, 8927.117463551489, 8944.190490668701, 8937.418467042555, 192.50008365117583, 10.325717517857811, 17.183015758385352, 8923.283916628197, 8948.464573040912, 8939.112169011996, 0.9999977614546236, 0.9999982804917873, 0.9999969705014174, 59.991595148785095, 59.99533890848223, 59.996350848997395, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516996, 2737.709, 594.3965, 4.621534, 2746.572, 601.2017, 9.141535, 5495.678, 797.9604, 6.886704, 5495.467, 595.5374, 9.224927, 5493.934, 808.3283, 6.794521, 5492.127, 99.63631, 99.9607, 100.0, 100.0, 99.97429, 99.94977
