TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
100574.68772, 284.2330193190795, 282.83080857168517, 283.23231877411666, 31.538569424081913, 31.704571707379984, 31.711473095325744, 8932.464282249523, 8933.742025925412, 8933.380231995845, 187.12514256951818, 13.964417835524273, 31.434005912823068, 8924.558209710482, 8929.421369134425, 8941.165584099726, 0.9999952735467854, 0.9999994316702573, 0.9999929304298302, 59.98486620602962, 59.98127247790496, 60.01318686565168, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.2136, 3.540197, 2730.204, 593.8712, 4.624849, 2746.231, 818.6728, 6.690602, 5477.648, 607.5226, 9.037722, 5490.769, 601.2789, 9.139092, 5495.462, 594.0883, 9.244851, 5492.763, 99.36317, 99.94828, 99.67689, 99.91385, 100.0, 99.95195
100577.09484, 283.677339905145, 282.9618079157011, 282.87483713614796, 31.541127711562332, 31.71801615086907, 31.70186440362011, 8912.363045557951, 8943.232300036481, 8926.845128822337, 185.1411435272057, 16.395035792996623, 26.666467696417612, 8916.956864063492, 8940.699028096607, 8931.98658698303, 0.9999972836311308, 0.9999995772210029, 0.9999966080213909, 59.98923380268776, 59.98950590171094, 59.99059644091335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.4434, 3.519495, 2736.668, 600.1748, 4.578432, 2747.936, 818.6146, 6.691339, 5477.765, 607.5032, 9.037538, 5490.716, 601.4886, 9.136536, 5495.274, 593.0345, 9.265544, 5489.486, 99.62246, 100.0, 99.679, 99.9147, 99.99907, 99.90459
100579.53176000001, 283.758224132854, 283.13411116939676, 282.9345601247005, 31.523607856261815, 31.71777987758311, 31.714263095983426, 8918.64433640724, 8940.138406995336, 8941.5840431794, 188.22008265449858, 14.026448067441379, 25.123350718137317, 8926.849860427603, 8947.15401462255, 8945.449888337196, 0.9999951827400033, 0.9999990714514565, 0.9999939510902977, 59.9889885273951, 59.98659962366644, 59.985108120067785, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 783.8705, 3.498257, 2743.29, 606.1866, 4.533672, 2746.547, 824.4963, 6.625808, 5464.332, 604.2408, 9.092513, 5493.25, 603.4343, 9.116446, 5495.175, 593.4719, 9.248879, 5492.492, 99.83942, 99.95796, 99.41414, 99.96631, 99.99584, 99.94702
100581.89340000002, 283.7913388291577, 283.0431863163807, 282.8968462698463, 31.53777075298628, 31.716072819858013, 31.69802116627955, 8916.987866137111, 8943.072337430614, 8936.60721539014, 193.75292994119764, 12.482029795415883, 24.00315859936336, 8922.579840720386, 8940.404668599842, 8936.973065017466, 0.9999963953628332, 0.9999988824200919, 0.9999962414365591, 59.983923827097165, 59.98448259540283, 59.986966727160215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.3251, 3.520387, 2736.989, 600.1943, 4.578984, 2747.986, 824.5352, 6.621759, 5461.519, 607.5032, 9.03717, 5490.657, 601.2979, 9.139275, 5495.558, 594.0087, 9.246499, 5492.743, 99.6303, 100.0, 99.39774, 99.91363, 100.0, 99.9483
100584.36048, 284.06666657567854, 283.25769641921295, 283.17576043037053, 31.46596154299974, 31.636828823536327, 31.597079738300344, 8899.114658057593, 8930.395382502233, 8919.078196515968, 186.85444260268878, 19.59053036709838, 24.03804575261165, 8905.059766356553, 8929.714303119687, 8915.98219451154, 0.9999958934208644, 0.9999963086185925, 0.9999975702084811, 59.9853928333654, 59.97954787727953, 59.98167784171035, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.2924, 3.540197, 2729.989, 593.8323, 4.624481, 2746.508, 831.2128, 6.546657, 5441.527, 613.4841, 8.929794, 5478.511, 595.0223, 9.232414, 5493.477, 600.3906, 9.153291, 5495.652, 99.35516, 99.95653, 99.01755, 99.69674, 99.96493, 100.0
100586.7222, 284.10353522190803, 283.3101302425864, 283.2906771320563, 31.521316542055416, 31.702185867410154, 31.670613933274705, 8919.006189853617, 8939.157631012047, 8934.464706380895, 195.3006435188122, 17.0544721877377, 19.191189035737807, 8917.762515883564, 8936.317890406879, 8928.671495846791, 0.9999963318293746, 0.9999983974119255, 0.9999967355142033, 59.98050721809078, 59.98108085153599, 59.98002685990567, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.6208, 3.519852, 2737.003, 600.1359, 4.578984, 2748.046, 824.8652, 6.619734, 5461.521, 607.5032, 9.037722, 5490.656, 601.2789, 9.13964, 5495.46, 594.1081, 9.243203, 5492.845, 99.61062, 100.0, 99.38549, 99.91171, 100.0, 99.95344
100589.09472000001, 283.88847645627806, 283.16535217521914, 283.13091367899176, 31.51342964847648, 31.68515956575873, 31.678987784601674, 8911.28341984572, 8937.43004842089, 8926.140733876064, 194.2166563430037, 14.943510646200593, 23.343609342344735, 8913.793525870342, 8936.206378226714, 8927.665694717398, 0.9999968984754491, 0.9999984341522905, 0.999995644232104, 59.97181417475477, 59.97403496895505, 59.97373898959212, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.115, 3.540197, 2730.142, 593.9296, 4.624665, 2746.455, 824.8458, 6.621943, 5462.139, 607.4449, 9.038457, 5490.768, 601.2979, 9.139458, 5495.558, 593.9491, 9.247231, 5492.345, 99.36091, 99.95461, 99.39567, 99.91564, 100.0, 99.948
100591.48728, 284.0304209910804, 283.1258164956149, 283.04436249003464, 31.520000483109257, 31.701565865371663, 31.69410562791541, 8913.278963613484, 8937.123030389404, 8931.25565976501, 191.29605646936488, 8.155734569560991, 31.746473370757172, 8921.864937850552, 8935.18121470424, 8927.947932037148, 0.9999971098061688, 0.9999995149668736, 0.9999948155970426, 59.971066610057306, 59.97053391893177, 59.966442843490256, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 764.826, 3.558758, 2722.059, 587.626, 4.665741, 2741.822, 818.6146, 6.691707, 5477.542, 601.8135, 9.12616, 5495.02, 605.895, 9.071703, 5493.953, 591.0266, 9.281292, 5490.463, 99.06675, 99.78197, 99.67496, 99.9995, 99.96562, 99.91009
100593.84064000001, 283.9038740865903, 283.14977635989953, 283.1576488945733, 31.521782714634536, 31.663510756129224, 31.674460467859657, 8917.672109941666, 8937.580666675583, 8932.915448922002, 194.94085058175233, 18.538800732745358, 24.574892648057812, 8923.908508919116, 8937.633557103913, 8939.270430840166, 0.9999961966663082, 0.9999985647871741, 0.9999960275618224, 59.96344679166029, 59.96957004153627, 59.96710934887758, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.2727, 3.540019, 2729.706, 593.9101, 4.624297, 2746.394, 821.6428, 6.662991, 5473.178, 607.5226, 9.037538, 5490.665, 601.2979, 9.139275, 5495.4, 594.0684, 9.245584, 5492.762, 99.35517, 99.95034, 99.57423, 99.91482, 100.0, 99.94962
100596.21756, 283.63256772042183, 283.0550820626726, 282.8897743496751, 31.541506711540816, 31.732014738743956, 31.716293136455487, 8917.346175825362, 8950.048994398156, 8932.500019122532, 193.73156285373716, 15.4208635831219, 22.63863450516783, 8923.360419143331, 8945.941288136011, 8934.425523232123, 0.9999974071450415, 0.9999976938462978, 0.9999953153556264, 59.97436371381789, 59.96970596082668, 59.97109425030533, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 774.3876, 3.528061, 2735.381, 598.6378, 4.590036, 2747.985, 813.7422, 6.749321, 5487.726, 613.5035, 8.929977, 5478.582, 595.1368, 9.231502, 5493.47, 600.4105, 9.152558, 5495.72, 99.53769, 100.0, 99.84819, 99.69474, 99.96493, 100.0
100598.6058, 283.83031409228187, 283.2760458719117, 283.1280811470577, 31.5486103221087, 31.6981178134817, 31.67611479927601, 8925.287367867972, 8946.01555364977, 8926.318336210283, 192.9509434791462, 19.072095888978765, 17.101776603244616, 8918.422753785599, 8948.744865947632, 8935.420851008768, 0.9999960392532007, 0.9999966212952355, 0.9999962211975152, 59.973645694513905, 59.97231389502156, 59.97241932246945, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.3121, 3.539662, 2730.524, 593.9101, 4.624665, 2746.343, 818.634, 6.691339, 5477.597, 607.5032, 9.038457, 5490.611, 601.2789, 9.139092, 5495.609, 594.0684, 9.246316, 5492.575, 99.37483, 99.95653, 99.67596, 99.91352, 100.0, 99.94938
100600.97568, 283.7839451117775, 283.0900327802904, 283.0045118814712, 31.53598307443862, 31.703619350077968, 31.71207941315446, 8927.888674017413, 8948.727880545597, 8941.095259010928, 194.34680040605872, 19.272348766609866, 22.962953249910356, 8919.247705271344, 8944.29214255163, 8940.933413053184, 0.9999972271199116, 0.9999987868539947, 0.9999969269380212, 59.97438507259266, 59.97269603141658, 59.970829670191975, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.5814, 3.520209, 2737.008, 600.1943, 4.579169, 2748.049, 818.634, 6.691154, 5477.65, 607.5226, 9.038274, 5490.775, 601.317, 9.139275, 5495.567, 594.0485, 9.245767, 5492.562, 99.61809, 100.0, 99.67694, 99.91256, 100.0, 99.94828
100603.37048000001, 283.7939194622656, 283.1571829990651, 283.0286679120092, 31.52110605233246, 31.688429937316908, 31.696743500083326, 8914.722086020358, 8945.188802990044, 8933.258796713468, 186.6836056600232, 4.393908693742105, 26.51042100531049, 8915.963431161617, 8944.91783850479, 8938.340043810122, 0.9999953012002138, 0.9999997949384416, 0.9999942060401947, 59.978019694464116, 59.980181666096314, 59.978476753539574, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 783.6931, 3.498436, 2742.266, 606.4979, 4.527594, 2746.152, 824.7681, 6.625256, 5462.982, 601.1339, 9.141788, 5495.559, 607.5353, 9.03737, 5490.662, 587.9648, 9.321944, 5485.466, 99.80217, 99.94163, 99.41625, 100.0, 99.9137, 99.81916
100605.74324000001, 283.97194021252164, 283.29764340703446, 283.2651214468882, 31.50300227912224, 31.663789901858852, 31.69104997229382, 8916.887921902347, 8947.332376374061, 8933.383371729622, 189.02657453342636, 18.35866097079702, 23.926697678099117, 8917.376922838726, 8948.239324653052, 8939.809112003533, 0.9999966218336992, 0.9999984484633332, 0.9999968610410832, 59.97735440314599, 59.97804949343836, 59.97366037116285, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.4631, 3.520209, 2736.826, 600.1748, 4.579169, 2748.05, 818.731, 6.687657, 5475.867, 607.5226, 9.037906, 5490.774, 601.317, 9.140188, 5495.56, 594.0286, 9.245767, 5492.63, 99.6101, 100.0, 99.66482, 99.91575, 100.0, 99.95061
100608.13536000001, 283.9431269140826, 283.2547447568109, 283.2426557809275, 31.469671862830662, 31.650982044677086, 31.61175242679285, 8898.90830757129, 8930.978310968534, 8914.104845602704, 187.67532264508537, 19.084279544444144, 24.843471867626704, 8905.80407672847, 8932.82867467313, 8918.831334266246, 0.9999971208310793, 0.9999968530463771, 0.9999977607842917, 59.97859986620609, 59.97756440159583, 59.97947194842115, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.542, 3.5236, 2735.437, 598.6378, 4.594089, 2747.759, 825.4087, 6.615316, 5452.661, 611.1927, 8.961235, 5481.788, 595.7281, 9.222187, 5493.688, 600.2713, 9.15384, 5495.647, 99.55362, 99.99804, 99.32123, 99.77198, 99.97088, 100.0
100610.51296000001, 283.92804005822484, 283.26114599615437, 283.21500486936475, 31.50135599918892, 31.697368194096335, 31.680225358341175, 8904.425068175127, 8942.015013407661, 8941.148146443553, 193.05687418388743, 17.430072483085496, 17.87181917832413, 8921.242932179783, 8946.285772262732, 8942.231903891468, 0.9999959834253841, 0.9999979182128312, 0.9999973667099606, 59.97221889077046, 59.97466943863418, 59.97577071176459, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 775.4326, 3.525028, 2736.325, 599.7857, 4.578984, 2747.931, 825.8552, 6.60961, 5459.445, 607.5032, 9.038274, 5490.723, 601.2598, 9.140188, 5495.508, 594.0883, 9.2454, 5492.689, 99.56407, 100.0, 99.34565, 99.91265, 100.0, 99.94964
100612.96816, 283.8920013093715, 283.26864769367756, 283.09314038217036, 31.512148753814714, 31.685332226950585, 31.681151778391907, 8914.82064181467, 8938.817747776151, 8933.351593696292, 193.67242505060858, 23.154402692604435, 25.470157619894053, 8913.433937724754, 8939.753225147722, 8938.219622633456, 0.9999974512528756, 0.99999701177462, 0.9999959643328225, 59.98012939310628, 59.97515455677265, 59.970918652987876, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.1938, 3.53984, 2729.936, 593.8323, 4.624481, 2746.454, 824.8846, 6.621023, 5462.198, 607.4644, 9.038274, 5490.813, 601.317, 9.139275, 5495.617, 594.0286, 9.245584, 5492.636, 99.3548, 99.95653, 99.39576, 99.91646, 100.0, 99.95171
100615.37508000001, 283.99018276735137, 283.3426194707477, 283.08159501787856, 31.477275204063734, 31.655651183833506, 31.67362079316099, 8901.153790623568, 8936.528723525817, 8927.971683740387, 185.4949296636746, 5.283930742734924, 28.42809951409299, 8916.562414012447, 8937.641946278502, 8925.364294473746, 0.9999946824928284, 0.9999998803480212, 0.9999951512088424, 59.981075476861065, 59.97415904738156, 59.97499960868814, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 764.8654, 3.558579, 2721.901, 587.6065, 4.665741, 2741.76, 818.6534, 6.69005, 5477.71, 601.1727, 9.14142, 5495.619, 607.5735, 9.037004, 5490.659, 587.8058, 9.328354, 5483.453, 99.06067, 99.7859, 99.67191, 100.0, 99.91354, 99.78252
100617.77004, 283.9046900553615, 283.1887006024883, 283.1151504319104, 31.51517361235879, 31.688228387192048, 31.66306378182277, 8909.43287709349, 8942.819002414191, 8932.264273090055, 192.48880261901468, 19.481777928729116, 22.21001290534059, 8906.18106914354, 8942.030243849114, 8930.304773900843, 0.9999971851618654, 0.9999982224388638, 0.9999975755175635, 59.983510404078785, 59.98181140226724, 59.98327048484034, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.1741, 3.540019, 2730.194, 593.9101, 4.624297, 2746.28, 824.9816, 6.621391, 5462.926, 607.4838, 9.03809, 5490.716, 601.2789, 9.139823, 5495.507, 594.0684, 9.246133, 5492.689, 99.36282, 99.95448, 99.39369, 99.91479, 100.0, 99.95061
100620.20100000002, 283.81922300130105, 283.13202390737, 283.11942644506877, 31.486842061165657, 31.67222778790038, 31.620077850817804, 8902.692668588916, 8934.415439262133, 8915.245061433441, 187.07429531807787, 22.13844011040146, 21.338404232715675, 8902.10193429027, 8929.74911086728, 8919.119585067541, 0.9999979173699756, 0.9999957562813188, 0.9999966936551316, 59.984741945218786, 59.985060211750245, 59.986483803505784, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.0953, 3.540019, 2729.979, 594.1436, 4.62135, 2746.96, 825.3699, 6.616421, 5461.077, 609.8723, 8.991204, 5485.271, 597.235, 9.200455, 5494.349, 598.9194, 9.168124, 5495.792, 99.355, 99.95861, 99.37535, 99.83721, 99.98443, 100.0
100622.56908, 283.8754769728167, 283.2252467451116, 283.20716918583327, 31.509715302073133, 31.703965217770687, 31.664466310378515, 8911.885612260974, 8946.335624058822, 8936.457497765958, 196.72835562496675, 19.730971745633724, 25.564569738132832, 8915.614848722436, 8942.424183238887, 8934.502414642662, 0.999997153008155, 0.9999972047427504, 0.9999971707226475, 59.98749062414826, 59.98890605924463, 59.987935835540846, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 774.8805, 3.529846, 2732.882, 596.1086, 4.608456, 2746.796, 826.2822, 6.607585, 5458.888, 607.542, 9.038274, 5490.768, 601.2789, 9.139823, 5495.408, 594.2473, 9.243752, 5492.77, 99.46065, 99.98133, 99.33551, 99.91566, 100.0, 99.95206
100624.94224, 283.7921864746543, 283.16682721321115, 283.02499240200984, 31.516627700015174, 31.724301284621426, 31.70022733709124, 8921.060876877003, 8943.625280754964, 8936.058575950765, 196.09490238448439, 21.750232950863392, 23.95741377643799, 8923.513507212578, 8944.052475392575, 8934.76549457145, 0.9999980076128189, 0.999997860341466, 0.9999976292076226, 59.99067812135812, 59.98939791361561, 59.98938351281778, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.6011, 3.52003, 2737.491, 600.1943, 4.578432, 2747.989, 824.6904, 6.623784, 5462.877, 607.5032, 9.038274, 5490.716, 601.2216, 9.139458, 5495.451, 594.0286, 9.246316, 5492.508, 99.6007, 100.0, 99.407, 99.91469, 100.0, 99.94816
100627.34412000001, 283.8840742588387, 283.29593010647466, 283.2434067863638, 31.52084164053099, 31.71173419783324, 31.68111133785912, 8912.791225610941, 8939.947404360417, 8939.441523703974, 187.0234100954467, 4.1482831322482525, 27.502041860472673, 8915.425597552896, 8949.319530675473, 8936.752674042169, 0.9999943985961572, 0.9999997008543008, 0.999995059341634, 59.98486443413566, 59.986104337661054, 59.98303778196406, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 783.6536, 3.499507, 2741.911, 606.4979, 4.527225, 2746.1, 818.5952, 6.691154, 5477.708, 601.1339, 9.141604, 5495.495, 607.4972, 9.038282, 5490.603, 587.8058, 9.328537, 5483.567, 99.78926, 99.94171, 99.6749, 100.0, 99.91264, 99.78023
100629.80484000001, 283.97691541526666, 283.3329528656443, 283.2317013801907, 31.524883917769515, 31.697196839556643, 31.67863721317711, 8918.829965043913, 8951.036655831103, 8938.76999062321, 195.1354843250656, 14.063345753207159, 21.397720413828324, 8919.231091595946, 8940.458993088601, 8938.930134631863, 0.9999966342594298, 0.9999982638551855, 0.9999958360680734, 59.98873641601229, 59.98648705214182, 59.98643553023859, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.6603, 3.520209, 2737.726, 600.1943, 4.578616, 2747.879, 824.8458, 6.621575, 5462.987, 607.4644, 9.037906, 5490.553, 601.2979, 9.139275, 5495.502, 594.0684, 9.245767, 5492.75, 99.60735, 100.0, 99.39678, 99.91267, 100.0, 99.95061
100632.27768000001, 283.956426071587, 283.4002348134987, 283.4031280234575, 31.50861920781377, 31.693705617008114, 31.657757098105826, 8922.84171195118, 8936.697613046437, 8942.317739969694, 191.7157391091123, 17.353665535188156, 21.50405232141975, 8916.223870731255, 8945.921149806343, 8940.117734105901, 0.9999967176086403, 0.9999983443994612, 0.9999971650328879, 59.985523023558216, 59.9880001167457, 59.992772375445156, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.7589, 3.519674, 2737.429, 600.1553, 4.579906, 2747.935, 818.5369, 6.696493, 5479.155, 608.8819, 9.014004, 5486.892, 598.8373, 9.18274, 5495.032, 597.8458, 9.184422, 5495.732, 99.62038, 100.0, 99.70431, 99.86516, 99.9959, 100.0
100634.65564000001, 283.993981586408, 283.32474570630256, 283.2205608856787, 31.52692004115105, 31.71313799929417, 31.664683188362893, 8918.621579390037, 8939.031192424236, 8945.232321646079, 191.42342722255307, 20.302619367875195, 21.69291607586956, 8918.461397929625, 8951.581858973757, 8947.16937279727, 0.9999972498744154, 0.99999825091439, 0.9999966160063463, 59.99231919560415, 59.99424449971576, 59.99482808781442, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 772.1993, 3.535022, 2732.248, 596.4977, 4.601641, 2747.7, 815.431, 6.721343, 5481.505, 608.4547, 9.03, 5490.462, 601.1644, 9.140736, 5495.617, 594.2075, 9.243936, 5492.765, 99.43755, 100.0, 99.74709, 99.91007, 100.0, 99.9522
100637.16428000001, 284.02282508277267, 282.8877817688972, 283.27516658455875, 31.558240433112893, 31.703367628106324, 31.720049657644484, 8926.12004722007, 8937.861540734464, 8941.40000264362, 184.2596920937749, 13.193947827208376, 32.60859016111681, 8933.809674676215, 8933.663051259184, 8950.421267166432, 0.9999935719828988, 0.9999989352161659, 0.9999930768168681, 59.99612150782142, 59.99340251701784, 59.99082557969783, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 776.9308, 3.522172, 2736.755, 600.2137, 4.577511, 2747.936, 818.498, 6.691707, 5477.592, 607.4644, 9.037722, 5490.604, 601.2789, 9.13964, 5495.501, 594.128, 9.245217, 5492.628, 99.60764, 100.0, 99.67587, 99.91278, 100.0, 99.94949
100639.5662, 283.66761773648915, 283.15373730868146, 283.1137925512918, 31.516807397800203, 31.715021026976626, 31.697067089000846, 8910.168355159589, 8940.876597016075, 8932.243520254608, 185.49893349793774, 4.798997919143105, 25.56667169566981, 8919.481955574269, 8945.902211640625, 8930.579397918036, 0.9999954020172992, 0.9999999355994565, 0.999995920230532, 59.97846531283593, 59.98315304979718, 59.97998395622324, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 783.9493, 3.4979, 2742.164, 606.5367, 4.527778, 2746.207, 824.2245, 6.629122, 5464.16, 601.1144, 9.141973, 5495.5, 607.5544, 9.037004, 5490.77, 587.8257, 9.32872, 5483.447, 99.7896, 99.9456, 99.43347, 100.0, 99.91365, 99.78242
100641.92684000001, 283.8381931525783, 282.97650526805563, 282.9538759380329, 31.523253528951546, 31.685920732408047, 31.70131194136799, 8921.086567172804, 8952.306882405654, 8930.390415656157, 192.78650574122867, 14.860019528804969, 22.48122708756364, 8929.581755692816, 8943.356837174517, 8937.838824812856, 0.9999961401202855, 0.9999979923584719, 0.9999967174206043, 59.981437941668915, 59.97715489638917, 59.97965449767645, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.404, 3.519674, 2736.371, 600.2721, 4.5788, 2748.047, 818.634, 6.691154, 5477.595, 607.4838, 9.038274, 5490.604, 601.2979, 9.139823, 5495.61, 594.1081, 9.245584, 5492.689, 99.61463, 100.0, 99.67907, 99.91481, 100.0, 99.95061
100644.32656, 283.795071353819, 283.11438786910804, 283.1504721393586, 31.488059985423703, 31.65690597991774, 31.604227521863336, 8904.705680395418, 8928.94147802428, 8914.798645037237, 188.02344577882315, 21.23523670661234, 23.583858599936775, 8900.721753032332, 8927.631573583843, 8910.986918076367, 0.9999959568528795, 0.9999965406304359, 0.9999977018489344, 59.969469961004364, 59.97004300491175, 59.972153176761246, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.4237, 3.519852, 2736.883, 600.2721, 4.578616, 2748.158, 824.9428, 6.621759, 5462.534, 607.5032, 9.03809, 5489.544, 599.8101, 9.167399, 5495.547, 596.2751, 9.214453, 5495.239, 99.60627, 100.0, 99.39569, 99.90329, 100.0, 99.99055
100646.66928, 283.8856190316677, 283.13634928004274, 283.1554702631857, 31.527121289644906, 31.707853343495373, 31.695413710141334, 8924.681983970606, 8941.221280337786, 8933.138951656922, 186.2665454207431, 19.492211703133762, 22.45806063914017, 8916.941121544854, 8938.052147263936, 8936.586890334855, 0.9999974502812762, 0.9999971629960838, 0.9999972674073146, 59.963024764783185, 59.96683679149545, 59.96752327620169, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.253, 3.53984, 2730.837, 595.0969, 4.612877, 2747.414, 828.6505, 6.57795, 5452.151, 609.9693, 9.001317, 5488.285, 599.9055, 9.160825, 5495.621, 594.8438, 9.238075, 5493.128, 99.38629, 99.98123, 99.21293, 99.85336, 100.0, 99.95858
100649.06768000001, 283.96430586431967, 283.2913043956869, 283.255712486904, 31.496941985694832, 31.666754141590534, 31.677681987607883, 8915.372440230378, 8938.645247738204, 8936.087497997565, 200.11978704259172, 16.583589248251428, 21.45554112412765, 8915.529369945796, 8944.537155887965, 8926.527114358943, 0.9999969831730473, 0.9999979998499885, 0.9999975876360091, 59.96307139207777, 59.9596131150716, 59.954112260034684, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 773.8356, 3.53288, 2731.789, 595.0191, 4.616376, 2746.563, 825.0204, 6.622495, 5462.085, 607.4644, 9.037906, 5490.663, 601.2598, 9.139823, 5495.453, 594.1678, 9.2454, 5492.57, 99.44622, 99.9587, 99.39369, 99.91481, 100.0, 99.94843
100651.46244, 283.90339137702455, 283.10957597567193, 283.1881150386533, 31.487989511618416, 31.67402876375041, 31.64339968912939, 8913.527846320463, 8927.684684686661, 8935.331543210224, 174.68405769286767, 7.900972979409744, 23.94859527853032, 8903.853350456353, 8937.650356262679, 8937.782324504598, 0.9999947390441719, 0.9999999972116239, 0.9999964903751085, 59.948270743323555, 59.94808670814364, 59.948866267227785, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 764.8457, 3.558758, 2721.734, 587.626, 4.665189, 2741.821, 818.5757, 6.691339, 5477.649, 601.1533, 9.142524, 5495.455, 607.5353, 9.03737, 5490.552, 587.8058, 9.328171, 5483.333, 99.05491, 99.78598, 99.67691, 100.0, 99.91564, 99.78145
100653.8466, 283.9052237543045, 283.3272639428602, 283.1776631873048, 31.49849611904477, 31.691365226343837, 31.656766066341095, 8908.913907258737, 8938.385983903941, 8926.451379356902, 188.53349225896272, 11.88032667805237, 17.751791618858533, 8909.68763979853, 8934.445409844724, 8931.820316495092, 0.9999973082561846, 0.9999983065123484, 0.9999960853248689, 59.952231818483746, 59.95518167794329, 59.94846229576632, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.1347, 3.540197, 2730.142, 593.8517, 4.624481, 2746.396, 825.0399, 6.622495, 5461.915, 607.4644, 9.03809, 5490.664, 601.317, 9.139458, 5495.561, 594.0485, 9.24595, 5492.688, 99.36127, 99.95247, 99.40191, 99.91577, 100.0, 99.95059
100656.23652, 283.9361153127371, 283.1357513811609, 283.35910167949106, 31.529602865972006, 31.702437753875717, 31.68053897037952, 8911.156898947527, 8945.943997152859, 8945.44544521331, 196.67476355243707, 15.065883271417079, 26.52526486226725, 8911.64122201764, 8943.789656677667, 8934.910741178779, 0.9999960012564663, 0.999998199469289, 0.9999964699513773, 59.96468635225536, 59.948237361125, 59.97215274087631, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.2136, 3.539483, 2730.089, 593.9101, 4.624849, 2746.396, 818.634, 6.691154, 5477.649, 607.5032, 9.038274, 5490.709, 601.2789, 9.13964, 5495.565, 594.0684, 9.24595, 5492.749, 99.34298, 99.95247, 99.6749, 99.91457, 100.0, 99.95292
100658.62796000001, 283.57765331141854, 283.1024006293411, 282.9196937372876, 31.527693762482908, 31.7175700856127, 31.69984353625556, 8913.016203689143, 8951.655576383098, 8937.786221519698, 196.7424573732501, 18.460211735300618, 20.041919228621282, 8914.439336301606, 8937.3646448806, 8938.61707064709, 0.9999968101938337, 0.9999983189401956, 0.9999978405657847, 59.958216478745804, 59.95862176882362, 59.956201685360625, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.4631, 3.52003, 2736.826, 600.2137, 4.578432, 2748.099, 812.5192, 6.754292, 5487.737, 612.6685, 8.956638, 5483.125, 597.1396, 9.195889, 5495.49, 597.309, 9.207495, 5494.411, 99.60417, 100.0, 99.86651, 99.77655, 99.9976, 99.98193
100661.00844, 283.6301882703474, 283.12508740960595, 283.1062503694691, 31.560202732142134, 31.729765891171173, 31.707629556381427, 8904.223669379711, 8945.596657530126, 8945.974079242204, 193.46618204054903, 19.53782900432907, 21.417238502019245, 8912.681028645564, 8936.266685530665, 8937.776769562724, 0.9999964425603657, 0.9999979041466333, 0.9999967771517514, 59.9584198813939, 59.9599517977982, 59.95948746815142, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.9627, 3.537699, 2732.257, 595.9141, 4.606982, 2747.53, 818.634, 6.691154, 5477.759, 607.4255, 9.039192, 5490.664, 601.317, 9.138362, 5495.56, 594.1081, 9.244485, 5492.704, 99.42349, 99.99162, 99.67801, 99.9147, 100.0, 99.95198
100663.45656, 283.66083180903564, 282.9576799743446, 282.85626148524176, 31.507052477904868, 31.75121235973307, 31.703742192832966, 8906.974911057127, 8943.27636212408, 8928.198877928651, 179.91606298766237, -1.9178097041481124, 26.86247756739067, 8918.356694040254, 8947.912634989389, 8930.942091564099, 0.9999951993818543, 0.999999043726329, 0.9999957824649164, 59.96164086538392, 59.96485629460113, 59.961412559636585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 781.0513, 3.506824, 2740.823, 605.35, 4.534593, 2746.152, 824.4769, 6.626176, 5464.05, 601.1533, 9.142708, 5495.566, 607.5353, 9.037187, 5490.543, 587.7859, 9.32872, 5483.386, 99.74396, 99.94359, 99.41614, 100.0, 99.91472, 99.77816
100665.87032, 283.67198950603154, 282.87250451282233, 282.93383580407993, 31.53366650394178, 31.7262289926321, 31.70986422677057, 8914.075249531184, 8947.896979404495, 8932.400579805595, 192.12281116296253, 11.21216591756729, 19.877289924789466, 8922.311571201742, 8943.03197463642, 8929.781096781047, 0.999996130738438, 0.9999979922571831, 0.9999976642759374, 59.96865969930275, 59.97005721786831, 59.972963747997056, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.6603, 3.520209, 2737.376, 600.1359, 4.578616, 2747.992, 818.6728, 6.691339, 5477.707, 607.4644, 9.038457, 5490.762, 601.2979, 9.139275, 5495.501, 594.0485, 9.246316, 5492.629, 99.58905, 100.0, 99.67796, 99.91467, 100.0, 99.9495
100668.26296000001, 283.8713889251378, 283.11288880976645, 283.0947874003675, 31.53638366839482, 31.726722293236243, 31.707484889782922, 8905.674274133802, 8943.166808867883, 8943.526124228947, 192.59070901880568, 15.432224803968438, 25.62284326260965, 8901.826361925163, 8928.577272226528, 8912.35669821136, 0.9999959546556708, 0.9999973317324529, 0.9999974954616638, 59.97299806585245, 59.971328762319196, 59.97093581314523, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.7983, 3.51896, 2737.146, 600.2916, 4.578063, 2747.931, 824.9428, 6.621207, 5462.027, 607.4838, 9.038274, 5490.592, 601.2407, 9.14037, 5495.618, 594.0286, 9.24595, 5492.688, 99.61081, 100.0, 99.39567, 99.91244, 100.0, 99.9495
100670.69484000001, 283.77664788770596, 283.11945191056793, 283.13333228778714, 31.535452442628138, 31.72835014490315, 31.69300236979582, 8915.017506567418, 8945.766120956449, 8936.841116087508, 193.26721114731617, 20.2948100079996, 24.611071167069895, 8918.78622441299, 8942.71962513478, 8935.754112259681, 0.9999975287642906, 0.9999977770314324, 0.9999978996961856, 59.97458119828332, 59.97494773971057, 59.97349820337748, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.1741, 3.540019, 2730.314, 593.9101, 4.624665, 2746.397, 831.1934, 6.547025, 5441.412, 613.4453, 8.930897, 5479.564, 595.5755, 9.216708, 5494.673, 598.3428, 9.192662, 5495.035, 99.35116, 99.95252, 99.02473, 99.71176, 99.9867, 99.99593
100673.09776, 283.69526497348824, 283.1488558590336, 283.12862429288555, 31.510418866160084, 31.682316770935063, 31.693679988492633, 8914.283846678212, 8946.474238209801, 8924.99009151754, 198.43873509998684, 19.746280021999155, 22.073491716113494, 8919.957639128566, 8942.03639345953, 8935.414503597782, 0.9999966341553953, 0.9999965998257322, 0.9999957521403801, 59.980895237402734, 59.97538808803768, 59.971622141268526, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.3646, 3.52003, 2735.235, 599.2798, 4.588747, 2747.87, 825.3699, 6.615685, 5461.47, 607.4449, 9.038825, 5490.716, 601.2979, 9.139458, 5495.56, 594.0883, 9.24595, 5492.688, 99.56871, 100.0, 99.37126, 99.9147, 100.0, 99.95059
100675.46584, 283.7937099719462, 283.17017170886817, 283.08209519840307, 31.499576770119067, 31.679610401628896, 31.658768629932485, 8905.052070877202, 8937.296354323025, 8921.5721615963, 182.6095631103933, 11.576574143839025, 26.360253789051512, 8911.294131888022, 8937.673855517536, 8926.978883837863, 0.9999973856911588, 0.999999424539729, 0.9999964738836961, 59.97609288031783, 59.97544986265998, 59.97576409796761, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 768.6506, 3.548942, 2725.738, 590.5443, 4.650453, 2743.234, 819.9734, 6.682687, 5476.813, 601.3863, 9.140318, 5495.573, 607.5163, 9.037735, 5490.602, 587.8257, 9.32872, 5483.562, 99.2065, 99.83741, 99.66171, 100.0, 99.91171, 99.7845
100677.89236000001, 283.8082689794418, 283.237515456367, 283.1982904018913, 31.50321558593162, 31.698478675988913, 31.6688733911002, 8910.574320745307, 8943.259020693014, 8939.090771070945, 197.60024970546147, 14.246328553925196, 26.54474993290671, 8910.419852588117, 8944.76321322882, 8936.294564077263, 0.9999957391987657, 0.9999980457566164, 0.9999958171389661, 59.978187805297694, 59.964694326210456, 59.96409163559867, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.115, 3.539662, 2729.769, 593.8712, 4.624297, 2746.285, 825.4087, 6.621207, 5461.58, 607.4838, 9.037906, 5490.878, 601.2789, 9.139092, 5495.451, 594.0286, 9.246133, 5492.501, 99.34733, 99.95051, 99.38451, 99.91374, 100.0, 99.95048
100680.26040000001, 283.68577285714844, 283.0836422251971, 283.01463288802125, 31.5683502969491, 31.71733566945646, 31.7088019363141, 8914.56782824489, 8944.354025235021, 8937.35031873817, 195.99486873597561, 18.170614044253853, 24.157771053323813, 8924.705446789005, 8948.211641889504, 8934.13365543812, 0.9999969177345825, 0.9999982770818162, 0.9999971014171813, 59.97970723998133, 59.97722410617855, 59.98085463011035, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.2136, 3.53984, 2730.161, 593.8323, 4.624849, 2746.341, 818.6146, 6.691523, 5477.598, 607.5032, 9.03809, 5490.656, 601.2598, 9.13964, 5495.445, 594.0883, 9.245584, 5492.689, 99.3548, 99.95046, 99.67698, 99.9167, 100.0, 99.95171
100682.71384000001, 283.6214003017164, 283.15394666623456, 282.97408056688613, 31.515520030401472, 31.724931213290805, 31.691046840755465, 8916.826771569074, 8953.082801833349, 8932.61855491987, 191.45013844450568, 21.461792414748743, 22.38107477730955, 8914.658803080427, 8947.659921088505, 8936.02469337525, 0.9999975142411867, 0.9999972920551383, 0.9999963913481451, 59.984893592242926, 59.980194676212726, 59.981293648051604, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.6406, 3.519674, 2737.989, 600.1943, 4.577879, 2748.045, 812.3251, 6.754476, 5487.948, 613.5035, 8.929794, 5478.523, 595.0032, 9.232414, 5493.469, 600.152, 9.156588, 5495.531, 99.64649, 100.0, 99.86432, 99.69365, 99.96569, 100.0
100685.19880000001, 283.70060989131457, 283.05518778871806, 282.93134541324014, 31.51018567539177, 31.730712997696806, 31.721165588551603, 8914.349366226033, 8948.861782109088, 8939.670279937745, 189.76767708609805, 21.133714740421738, 24.563634979677772, 8921.721095839885, 8946.037928657615, 8934.618484634293, 0.9999975335460644, 0.9999964169849376, 0.999997097082687, 59.9850060176025, 59.9824512333723, 59.98379787171937, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 771.2136, 3.540376, 2729.989, 593.8517, 4.624665, 2746.905, 818.5369, 6.691339, 5477.768, 607.4644, 9.03809, 5490.768, 601.2598, 9.13964, 5495.609, 594.0485, 9.24595, 5492.689, 99.36336, 99.96466, 99.67907, 99.91267, 100.0, 99.9494
100687.59344000001, 283.78477110378, 283.2935557062345, 282.9314691850095, 31.513053857247876, 31.723174472461146, 31.68097762692334, 8910.055669526884, 8936.77173404138, 8930.004612969462, 189.02716376097487, 8.147067009975217, 24.94155510260225, 8916.972881788603, 8952.686134450418, 8938.813367283808, 0.9999954950348916, 0.9999996083298263, 0.999995602253949, 59.98611486857749, 59.98617573377294, 59.9841639594433, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 779.3163, 3.514141, 2739.542, 603.1126, 4.552828, 2747.216, 823.2734, 6.635748, 5464.049, 602.1048, 9.13333, 5495.469, 607.4972, 9.0381, 5490.803, 587.7859, 9.329086, 5483.447, 99.68704, 100.0, 99.45696, 100.0, 99.91627, 99.78219
100689.96676000001, 283.85137425906925, 283.3202762811486, 283.1028826834607, 31.50869072792815, 31.68273181140263, 31.686808132767045, 8919.28049608151, 8952.565793653212, 8941.099814376339, 191.09048251052062, 16.363623573061886, 25.242716746322913, 8915.794631096349, 8944.188781605471, 8936.9670654108, 0.9999967533837676, 0.9999977465734554, 0.9999965181679636, 59.987776373704634, 59.986453139989095, 59.98474810122715, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.7983, 3.519674, 2737.352, 600.2721, 4.577695, 2748.048, 818.5952, 6.691523, 5477.542, 607.4449, 9.039009, 5490.827, 601.2789, 9.139458, 5495.502, 594.0883, 9.245584, 5492.688, 99.58748, 100.0, 99.67903, 99.91671, 100.0, 99.95059
100692.32712, 283.92638930847176, 283.2427569925362, 283.20416517185055, 31.46432761793716, 31.690232658496683, 31.663341110222984, 8910.781531632138, 8946.115373922665, 8941.88727581379, 190.2518794460234, 15.693880772326338, 21.358889817708132, 8914.211077608334, 8938.899857593078, 8935.337495806272, 0.9999966342091975, 0.9999991842584025, 0.9999969983299858, 59.98853664685948, 59.989322386313034, 59.99023339432033, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 600], 5500.0, [], 777.5026, 3.520566, 2737.003, 600.1943, 4.578432, 2748.045, 824.8458, 6.622495, 5462.54, 607.4838, 9.038825, 5490.768, 601.2789, 9.13964, 5495.609, 593.9491, 9.246316, 5492.682, 99.58922, 100.0, 99.40198, 99.91659, 100.0, 99.95046
