TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
102210.55240000002, 282.7447116266188, 282.6102784889447, 282.60255896428185, 31.662022553867804, 31.833580285549115, 31.826033904159026, 8908.778387694721, 8959.306022876168, 8964.558132185104, 197.20766329667185, 22.293184212895085, 11.836719281983562, 8917.476979001536, 8968.648058127996, 8967.793661786942, 0.9999989182192144, 0.999995273968413, 0.9999987451948802, 59.99914669876891, 59.99646364630007, 60.00100928285829, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.1037, 3.486479, 2744.223, 600.2332, 4.578984, 2748.102, 819.3522, 6.683424, 5476.479, 601.2115, 9.139215, 5495.462, 798.5688, 6.882747, 5495.686, 814.3921, 6.73519, 5485.3, 99.87339, 100.0, 99.64746, 100.0, 100.0, 99.81511
102212.97256000001, 282.9075704206882, 282.871452332896, 282.9989194748271, 31.58514233271619, 31.81054882275106, 31.786380080897086, 8914.604695811286, 8967.072559816044, 8961.826699701543, 193.51836851443522, 31.359038289682758, 17.7197079339154, 8907.736670069358, 8961.94444883332, 8957.850762006517, 0.9999988457821583, 0.9999954200629487, 0.9999981002173575, 59.99299479143077, 59.994888796564254, 59.990924803542285, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.7753, 3.508965, 2739.541, 593.8517, 4.624297, 2746.563, 819.2745, 6.684344, 5476.082, 601.231, 9.139766, 5495.521, 792.2742, 6.933152, 5492.937, 814.2728, 6.735923, 5485.355, 99.71325, 99.95252, 99.64839, 100.0, 99.9551, 99.81615
102215.36724, 282.9593369820926, 282.9700686731055, 283.0644866745615, 31.563961712821854, 31.813131553773783, 31.783246838451614, 8917.529534213938, 8968.87891981948, 8960.600108910045, 191.68178415359444, 24.31497483174371, 15.49319150494486, 8912.486661469666, 8966.056112619397, 8961.627047945956, 0.9999974360326317, 0.9999943852662245, 0.9999979440340263, 60.00090400232993, 59.9947265263582, 59.99339482847631, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.3876, 3.529311, 2733.742, 587.5676, 4.66611, 2741.823, 813.0239, 6.750058, 5487.288, 607.5032, 9.038825, 5490.656, 785.9796, 6.977347, 5487.639, 819.2431, 6.684649, 5478.528, 99.49193, 99.77974, 99.85232, 99.91562, 99.84738, 99.6752
102217.7678, 282.9618448207985, 282.86615840159845, 283.03413276935345, 31.590370082326704, 31.77410287866177, 31.771781945788778, 8910.782166919875, 8963.428458813341, 8959.298950876757, 200.03551149237092, 28.78096401360699, 20.15332529959369, 8921.34809159795, 8960.970506238205, 8955.202060060004, 0.9999979826646548, 0.9999950193720915, 0.9999968399101905, 59.98991961742774, 59.99086279429017, 59.98914399362736, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.6176, 3.508609, 2740.296, 593.8129, 4.625034, 2746.562, 819.3134, 6.683792, 5476.201, 603.3088, 9.098948, 5493.963, 792.2742, 6.933152, 5492.994, 819.9787, 6.677324, 5473.219, 99.73047, 99.95234, 99.64842, 99.98244, 99.95319, 99.59626
102220.20800000001, 282.94787776816474, 282.7963048523565, 283.05948158721793, 31.52441657151921, 31.746546291816596, 31.712010536731967, 8885.201690804355, 8949.151255396619, 8934.679308872865, 186.2817473778896, 32.120814319650435, 28.536289524926588, 8893.265091957617, 8947.122708598581, 8937.99372954118, 0.999996843848023, 0.9999947446363777, 0.9999960417315125, 59.99024113530736, 59.99189237510567, 59.992227400902564, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 772.8302, 3.535379, 2730.333, 597.4121, 4.599431, 2747.871, 824.1275, 6.622495, 5460.96, 613.387, 8.932, 5478.627, 798.4926, 6.882747, 5495.626, 827.0167, 6.597301, 5456.105, 99.38837, 100.0, 99.40502, 99.69472, 100.0, 99.27851
102222.5402, 283.09112507859834, 282.3025776874124, 282.9013522183574, 31.59267249095213, 31.78156023239812, 31.783819030071353, 8914.952065409234, 8945.122009928307, 8956.564998038823, 190.14919194225513, 22.50994485239471, 22.777508275230957, 8916.186460911209, 8954.333316333352, 8961.768539456998, 0.9999976556021222, 0.9999939313441438, 0.9999973940096407, 59.98477260898166, 59.98611918577535, 59.98300847629858, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.5059, 3.529489, 2733.804, 593.8907, 4.624665, 2746.508, 819.2551, 6.684528, 5476.366, 607.4838, 9.038457, 5490.546, 792.2933, 6.932786, 5492.944, 820.754, 6.668168, 5472.872, 99.50639, 99.95653, 99.6475, 99.9116, 99.9522, 99.58999
102224.90968000001, 282.68689487012136, 282.5709343697473, 282.62414145729423, 31.620370923758493, 31.80673284285953, 31.780098475072002, 8897.691050473284, 8959.837552113171, 8953.027383549721, 188.01778606653625, 26.014895798101634, 23.54705642376757, 8910.48523959551, 8958.334044370327, 8951.280726310843, 0.9999963339845604, 0.9999951619181551, 0.9999971253643698, 59.99037094410234, 59.9880691029491, 59.98122330928557, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 768.1183, 3.548407, 2726.545, 600.1943, 4.578432, 2748.047, 819.3134, 6.684528, 5476.139, 607.4644, 9.038457, 5490.65, 798.4163, 6.882565, 5495.628, 820.6149, 6.670183, 5472.986, 99.22009, 100.0, 99.65559, 99.91469, 100.0, 99.60359
102227.30732, 282.5908225583983, 282.67285745142243, 282.67362606355357, 31.631997394494185, 31.81513614824148, 31.79916362820935, 8909.471662812037, 8960.370223678772, 8958.020496642353, 192.3571407827476, 27.45253683710257, 21.228636398407616, 8903.72897529836, 8954.192756521159, 8955.014509942968, 0.9999964727073618, 0.999994260016, 0.9999955805175246, 59.98986763272019, 59.98535850351727, 59.989304211485674, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 761.8293, 3.567146, 2717.691, 606.4589, 4.528514, 2746.323, 812.9463, 6.749874, 5487.395, 601.4252, 9.138479, 5495.594, 804.5774, 6.827229, 5494.568, 814.3126, 6.735923, 5485.416, 98.91008, 99.94559, 99.85426, 100.0, 99.98679, 99.81716
102229.67460000001, 282.6039711351254, 282.619001828521, 282.6057826801069, 31.630467345589874, 31.81864872119995, 31.797389169233362, 8912.92239392604, 8966.000615278053, 8950.855148601033, 182.5571897902082, 22.2498530845362, 23.828995106237926, 8906.283374972769, 8964.66266297521, 8963.772609407544, 0.999997457849491, 0.9999944398069616, 0.9999962502822691, 59.98328310702398, 59.98472533012297, 59.98357166695148, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 768.1972, 3.549121, 2726.329, 600.1748, 4.5788, 2748.045, 819.2163, 6.683976, 5476.143, 607.4838, 9.038274, 5490.657, 798.4735, 6.882017, 5495.576, 820.7143, 6.6689, 5473.39, 99.22235, 100.0, 99.65361, 99.91469, 100.0, 99.59411
102232.11496, 282.8183144324711, 282.62817769750643, 282.6672220457067, 31.5572267414052, 31.76396174563344, 31.72630058580627, 8888.705806944256, 8944.117723569296, 8935.65796315435, 183.75896941575013, 28.237081862376726, 24.19383428679157, 8897.01797723031, 8951.225938335796, 8937.351151860896, 0.9999962605743845, 0.99999469372539, 0.9999958680373129, 59.980076447817, 59.98226692396379, 59.979556960068095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 768.2169, 3.549656, 2726.507, 599.8246, 4.581011, 2747.763, 820.9246, 6.662623, 5469.031, 610.1052, 8.983298, 5483.543, 793.8574, 6.923655, 5493.296, 826.5792, 6.600231, 5456.332, 99.19365, 100.0, 99.53349, 99.80626, 99.96165, 99.29734
102234.56424, 282.86176456870135, 282.8934042856496, 282.79207555035833, 31.58632612307761, 31.766482306459462, 31.765019461230864, 8907.431290625886, 8959.560481180904, 8950.93880562978, 191.01257904011402, 30.76033113203539, 20.841724685153622, 8902.96587412709, 8956.71188615263, 8952.509843599577, 0.9999976380661567, 0.9999942644372433, 0.9999981991310767, 59.989580091966516, 59.9842745820294, 59.97959645885347, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 771.6867, 3.53984, 2729.372, 598.5405, 4.586536, 2747.937, 819.5851, 6.680478, 5476.14, 607.5032, 9.038274, 5490.671, 798.5117, 6.883112, 5495.795, 821.2511, 6.662308, 5471.903, 99.3329, 100.0, 99.64539, 99.91471, 100.0, 99.57232
102236.93904000001, 282.75143505106655, 282.96108963032617, 282.98681037010334, 31.588548472635154, 31.768871394797344, 31.758386909385788, 8891.774463398891, 8964.219650142077, 8958.608497659348, 188.30959794065802, 28.554458195968436, 20.035681710320205, 8904.884808322953, 8954.464943275365, 8944.929391637197, 0.9999968018435282, 0.9999953413228134, 0.9999977914304298, 59.98527347297879, 59.98788550729754, 59.986859220037644, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.5256, 3.528418, 2733.8, 593.8129, 4.624665, 2746.169, 819.3134, 6.684344, 5476.366, 607.5032, 9.038641, 5490.716, 792.2551, 6.933152, 5492.937, 820.5552, 6.668351, 5472.413, 99.47538, 99.94422, 99.6525, 99.91767, 99.9551, 99.59308
102239.34584000001, 282.8510433340293, 282.8236356618866, 282.8443558597619, 31.639855170598157, 31.81358018551391, 31.814969868139865, 8919.538826485405, 8965.36706982015, 8955.228667075577, 197.51880151838031, 34.908835277629805, 16.480574311341456, 8914.635197353913, 8958.795231554062, 8959.119111063355, 0.9999984436105775, 0.9999946176478113, 0.9999975407267915, 59.977673719880585, 59.98330019605492, 59.982889474849394, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.8147, 3.508252, 2739.378, 587.5871, 4.66611, 2741.542, 812.9463, 6.74969, 5487.174, 601.2504, 9.140869, 5495.625, 785.9796, 6.980269, 5486.501, 814.3523, 6.735923, 5485.298, 99.6946, 99.77581, 99.8523, 100.0, 99.83596, 99.81921
102241.76812000001, 282.7592753702739, 282.7610520244287, 282.8841572222066, 31.59089469741714, 31.785375676142515, 31.762647000392615, 8899.850439820919, 8959.332701416253, 8956.99229985011, 190.85951907514755, 28.10957110595791, 22.8143109839732, 8905.412679427855, 8963.586304864095, 8950.748589210087, 0.9999979105986259, 0.9999941647335457, 0.9999963801687523, 59.987339259863305, 59.98588130313853, 59.98646921345167, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.3088, 3.529132, 2733.479, 593.8517, 4.624297, 2746.286, 819.2745, 6.683976, 5476.366, 607.4838, 9.038457, 5490.768, 792.2551, 6.933334, 5492.882, 820.754, 6.669267, 5473.445, 99.47227, 99.94846, 99.65361, 99.91564, 99.95715, 99.59416
102244.20704000001, 282.81343943402976, 282.4004154394082, 282.9523868474275, 31.54212040660909, 31.766246703256584, 31.71531315209601, 8891.533760752052, 8932.70463674325, 8933.159596047231, 173.14235159705004, 25.726612722221716, 34.84058228194226, 8898.131584320952, 8933.571711760153, 8930.941735756385, 0.999991290366592, 0.9999958245220791, 0.9999926219059021, 59.98710936814782, 59.98860535551107, 59.98650090795458, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.2891, 3.529311, 2733.254, 593.7934, 4.624481, 2746.458, 820.2063, 6.666489, 5471.608, 609.6586, 9.000582, 5485.276, 795.7649, 6.902836, 5495.273, 825.2472, 6.611218, 5457.649, 99.49593, 99.95471, 99.58538, 99.84064, 99.99762, 99.35155
102246.58752000002, 282.75626315761497, 282.61261034081815, 282.8145057902154, 31.609349327623818, 31.83333126235792, 31.786437460834005, 8901.506954323066, 8968.463926122826, 8956.65285201896, 187.04174290510673, 25.571138882927926, 19.35120192039767, 8909.114146856415, 8956.889521782838, 8956.410355300382, 0.9999963499672978, 0.9999940546360963, 0.9999960649033925, 59.98995774129916, 59.98410992842572, 59.977322098752786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 771.0756, 3.540197, 2730.619, 596.9452, 4.607351, 2747.249, 820.6528, 6.668881, 5475.469, 607.8721, 9.036618, 5490.611, 792.2551, 6.9337, 5492.776, 821.5493, 6.659928, 5471.792, 99.36438, 99.98353, 99.621, 99.91103, 99.95709, 99.57225
102249.00564, 282.88908440171195, 282.7893362433105, 282.80371558946763, 31.61437745894005, 31.817510736729954, 31.80237712634855, 8910.622386329407, 8962.956449477655, 8955.834327270304, 186.1198443307958, 27.023563912574446, 24.290727094679823, 8909.389707299526, 8968.757905886261, 8958.510354560272, 0.9999975765088749, 0.9999954563513209, 0.999997709861963, 59.9856025498719, 59.98470971240893, 59.9850973938988, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.3876, 3.529668, 2733.637, 600.2332, 4.5788, 2748.217, 819.2551, 6.684344, 5476.423, 607.4838, 9.038274, 5490.658, 798.4735, 6.883295, 5495.623, 820.6944, 6.669084, 5472.926, 99.48812, 100.0, 99.65561, 99.91457, 100.0, 99.59627
102251.36908, 282.84258428073554, 282.6731643297323, 282.688850914078, 31.636479678406424, 31.84780305538266, 31.813552925207212, 8916.808402642315, 8975.730387379324, 8963.751352126601, 195.28487644902089, 31.018553660772795, 21.66572685178835, 8912.790673897454, 8969.835337406152, 8962.96700794604, 0.9999959357872338, 0.9999941379361322, 0.9999973548764257, 59.980953123163346, 59.98122094750978, 59.97796811079117, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 781.0513, 3.509322, 2739.512, 606.4395, 4.528514, 2746.267, 812.9851, 6.750058, 5487.065, 601.2698, 9.139766, 5495.522, 804.7491, 6.827411, 5494.673, 814.3324, 6.735923, 5485.414, 99.70194, 99.94176, 99.84826, 100.0, 99.98671, 99.82026
102253.76396000001, 282.77271064193775, 282.87765359413527, 282.8695879733299, 31.61957891368886, 31.82853110816989, 31.77705632169469, 8909.424828545654, 8961.297362604892, 8957.844190691945, 184.4379062495692, 29.135044714781998, 25.018050872559797, 8906.275396466872, 8968.129498889542, 8962.996531230256, 0.9999984212341406, 0.9999942496041493, 0.9999970611778983, 59.97812773128454, 59.980518549505156, 59.97345992882182, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.4271, 3.530739, 2734.211, 600.1553, 4.5788, 2748.046, 819.2939, 6.68416, 5476.197, 607.4838, 9.03809, 5490.657, 798.4735, 6.882565, 5495.57, 820.6547, 6.669084, 5473.898, 99.52535, 100.0, 99.6505, 99.91363, 100.0, 99.60249
102256.14144, 282.9806821720238, 282.9607789187594, 283.1003889288028, 31.607339729372526, 31.799256369155177, 31.75055656733754, 8905.279053540897, 8959.927104340226, 8954.795302047347, 189.19806932556162, 35.85968057658192, 17.570464212793013, 8895.256797606764, 8954.325948846243, 8941.663243330951, 0.9999964220557527, 0.9999928387845306, 0.9999968799259197, 59.979939386554385, 59.98160935170553, 59.97999711784622, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.6833, 3.530381, 2733.694, 600.1748, 4.5788, 2748.211, 819.2939, 6.683976, 5476.366, 601.2698, 9.13903, 5495.494, 798.0729, 6.889687, 5495.461, 812.8413, 6.753502, 5488.758, 99.50294, 100.0, 99.65357, 100.0, 100.0, 99.87906
102258.52308000001, 283.1303230442086, 283.0926870133883, 283.02563278926766, 31.588359913482623, 31.786658625768887, 31.777696528994085, 8914.31170785984, 8966.672892009274, 8955.744135786126, 198.56577046447956, 33.035754318222644, 15.72851541278817, 8911.318942233276, 8964.983787322191, 8957.730454756256, 0.9999974016357137, 0.9999930758826725, 0.9999986821314438, 59.97877935488536, 59.979975223366424, 59.98166089292982, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 768.2958, 3.548585, 2727.998, 594.8635, 4.613245, 2747.357, 823.6228, 6.636301, 5467.02, 598.2988, 9.179296, 5495.718, 797.1573, 6.893522, 5495.67, 813.7559, 6.738303, 5485.466, 99.21626, 99.98132, 99.47236, 100.0, 100.0, 99.81916
102260.91880000001, 282.9926734555556, 283.02106290959347, 283.0288284364956, 31.609654987733816, 31.802396257441366, 31.76449603313546, 8905.142302635719, 8964.51928172394, 8964.378933763308, 196.66302419819658, 33.922974932585475, 14.896726277673679, 8911.65065755384, 8969.998531589055, 8954.946424452655, 0.9999977840686113, 0.9999923845053517, 0.9999990743803006, 59.980517336582714, 59.98314139504265, 59.98112468184947, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.4073, 3.529668, 2733.627, 595.6417, 4.616008, 2746.734, 819.2357, 6.683976, 5476.256, 601.2698, 9.139215, 5495.653, 792.2551, 6.9337, 5492.941, 814.4318, 6.735007, 5485.415, 99.48775, 99.96477, 99.65156, 100.0, 99.95614, 99.81926
102263.31364000001, 283.03552802871826, 283.1417041423495, 282.98568380020635, 31.591678271299475, 31.76414174708904, 31.73401979447651, 8910.525090470612, 8960.342548400018, 8958.62816716341, 194.9727849302517, 29.231874936041436, 14.025767622524654, 8913.85373107974, 8965.611384873744, 8951.036913729176, 0.999998756921967, 0.9999930242464424, 0.9999977061093963, 59.97699707103432, 59.979353777402274, 59.97660829085275, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.5189, 3.508787, 2740.249, 587.6065, 4.665926, 2741.824, 813.0239, 6.749506, 5487.233, 607.5032, 9.039009, 5490.774, 785.9796, 6.980452, 5486.662, 820.6944, 6.66945, 5473.333, 99.72874, 99.77974, 99.85132, 99.91658, 99.84093, 99.59418
102265.71924, 283.0314118775609, 282.8947256023353, 283.17413156409407, 31.59318929961409, 31.80229558362623, 31.781862056093622, 8915.993737440645, 8962.982137399302, 8960.313570807835, 201.26785382060052, 30.087213065123024, 14.709974147093817, 8924.357526791593, 8968.60012761657, 8969.613406953162, 0.9999983453195451, 0.9999905982817857, 0.999998743328579, 59.98972290911345, 59.98400099519173, 59.9853368147541, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.4468, 3.529846, 2733.512, 593.8129, 4.624849, 2746.454, 819.2939, 6.684528, 5476.196, 601.2892, 9.139582, 5495.588, 792.2742, 6.933334, 5492.998, 814.2728, 6.736472, 5485.466, 99.48358, 99.95255, 99.6495, 100.0, 99.95622, 99.81718
102268.15172000001, 282.97252960461327, 282.9491050974352, 282.8135159131766, 31.646829533650248, 31.787332560375393, 31.798677187185863, 8926.496963445457, 8952.107650111473, 8964.317210922902, 189.95330129568265, 24.035667792801632, 28.812800781848637, 8925.13642885541, 8953.653770099241, 8960.220341429127, 0.999993235224773, 0.9999981225225718, 0.9999920350384138, 59.983178642976746, 59.98565650367637, 59.98536054526545, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.8147, 3.509144, 2740.086, 593.8517, 4.624113, 2746.452, 819.2939, 6.683976, 5476.372, 607.5032, 9.03809, 5490.664, 792.2551, 6.932786, 5492.832, 814.3722, 6.736289, 5486.433, 99.70888, 99.95239, 99.6505, 99.9147, 99.9542, 99.83265
102270.54092000001, 282.85494514742754, 282.81575544812495, 282.83143796793354, 31.611734877294875, 31.83110069555968, 31.776894245590924, 8916.693155576944, 8958.711872779053, 8952.917763605328, 197.2378131879704, 26.857534734680485, 13.945711858434606, 8911.227956405513, 8969.859893973959, 8960.865161241445, 0.9999980532498023, 0.9999948291885685, 0.9999984574566952, 59.97564650074867, 59.9789314837268, 59.977480460729275, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.084, 3.4863, 2744.166, 600.2137, 4.5788, 2748.104, 825.1757, 6.618445, 5463.823, 612.319, 8.959948, 5483.728, 795.7076, 6.910324, 5494.418, 813.0998, 6.748375, 5487.226, 99.8713, 100.0, 99.40196, 99.76712, 99.98242, 99.85119
102272.92168000001, 282.76595747058053, 282.8244542414281, 282.904280970556, 31.62315687549537, 31.814510338147695, 31.788020993709832, 8908.136378422394, 8972.563761565447, 8961.063585524753, 194.9631886333391, 24.72567097121555, 14.17870790100028, 8904.555448745736, 8973.278286259148, 8959.649170936053, 0.9999990383564267, 0.9999957018796063, 0.9999986791345608, 59.98204117904602, 59.978827477091414, 59.98079302246978, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.9527, 3.50843, 2739.818, 596.3226, 4.604219, 2747.641, 819.2745, 6.68416, 5476.255, 607.4838, 9.038274, 5490.605, 798.3972, 6.883478, 5495.851, 814.3126, 6.735007, 5485.356, 99.71743, 99.99779, 99.65148, 99.91267, 100.0, 99.81725
102275.34796000001, 282.8088237375984, 282.89033625855836, 282.8613077946976, 31.629705805528936, 31.811479401283496, 31.784349270717282, 8917.43813675189, 8968.070980699285, 8957.9248748419, 195.1511495754212, 29.389533007786667, 18.88347394985476, 8913.299631283882, 8966.654929260307, 8962.55050198819, 0.9999968701169453, 0.9999936682586291, 0.9999976217725218, 59.97935508910472, 59.977312319497166, 59.97741499449521, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 776.2606, 3.523421, 2735.538, 605.8752, 4.529067, 2746.039, 813.2957, 6.746377, 5487.011, 601.3281, 9.139215, 5495.602, 804.7491, 6.827229, 5494.293, 820.7739, 6.66945, 5473.613, 99.55731, 99.93961, 99.84727, 100.0, 99.99175, 99.60149
102277.76316, 283.1462523713383, 282.96134179885104, 283.1652336585787, 31.582885206917616, 31.803210154596773, 31.772879513788084, 8916.693923283168, 8959.407927215694, 8961.475816919345, 190.19367272363434, 29.33236449021615, 20.301514155842597, 8918.838709454038, 8970.572562719924, 8960.837533569897, 0.9999974365931081, 0.9999955519186211, 0.9999977357218661, 59.981933399818026, 59.98165197054148, 59.9762243281162, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.795, 3.508965, 2739.875, 600.1359, 4.578984, 2747.936, 819.2939, 6.683976, 5476.256, 607.5032, 9.037906, 5490.724, 798.4926, 6.88293, 5495.74, 814.3523, 6.73574, 5485.357, 99.71516, 100.0, 99.65156, 99.91483, 100.0, 99.82025
102280.13776000001, 283.11553090410166, 282.95296470894124, 283.086657523588, 31.598122130086246, 31.796058372489686, 31.7673744643092, 8904.63397399838, 8967.876509125494, 8954.571481735336, 187.6238678329646, 26.236974839338473, 20.935587764384763, 8906.23292238579, 8966.912914936998, 8959.113257250352, 0.9999966298475749, 0.9999938416218138, 0.9999970540158918, 59.98556973184901, 59.97945188324942, 59.97825654740631, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.508787, 2739.541, 600.1748, 4.578984, 2747.825, 819.3134, 6.683608, 5476.144, 607.5032, 9.037906, 5490.729, 798.5307, 6.882565, 5495.685, 820.6944, 6.667985, 5473.103, 99.70298, 100.0, 99.64952, 99.91481, 100.0, 99.58894
102282.52356, 283.0523279155993, 283.0345864340963, 283.1020419684164, 31.583324412975376, 31.76995133389932, 31.752028807827763, 8911.669219982829, 8955.475162165341, 8955.363742617974, 190.59616909130864, 27.95302516250058, 17.649838395243933, 8914.165909715794, 8963.4868714937, 8957.401682822068, 0.9999979008287703, 0.9999940665897495, 0.9999968769232672, 59.984356018786855, 59.98647973854354, 59.98342717346556, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.0248, 3.486835, 2744.338, 593.8517, 4.624665, 2746.342, 825.6223, 6.613659, 5460.238, 613.5424, 8.929242, 5478.57, 792.5603, 6.927673, 5493.821, 825.2472, 6.617444, 5464.124, 99.89899, 99.95457, 99.35597, 99.69368, 99.9712, 99.40262
102284.99968000001, 283.071012288519, 283.07283772336154, 283.10188027272557, 31.567763139951673, 31.780411987734126, 31.764492754030325, 8912.382104963426, 8955.61102324161, 8958.756619051606, 186.8827420735705, 24.127274668160226, 21.211905094311078, 8911.90914715018, 8960.866062753292, 8952.999828293028, 0.9999977688560535, 0.9999951629708085, 0.9999982190467971, 59.988423884687066, 59.98914377826035, 59.987535784962446, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.9133, 3.508609, 2740.371, 598.8518, 4.588562, 2747.703, 819.2939, 6.68416, 5476.086, 607.5032, 9.037906, 5490.656, 793.0753, 6.929499, 5492.84, 820.754, 6.668351, 5473.044, 99.72176, 100.0, 99.64848, 99.91374, 99.95335, 99.59939
102287.37956, 283.07217551060955, 282.9222919277541, 283.1022839054214, 31.61188158005079, 31.81832605966317, 31.789153227602792, 8909.866775442886, 8964.783760413473, 8964.813227261695, 199.51909260736315, 29.274124282836965, 8.620516445749672, 8922.016799829848, 8961.173648446973, 8960.90260677361, 0.9999992861296388, 0.9999947861445173, 0.9999992217992207, 59.98337109174625, 59.984418505582475, 59.98451694357834, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 789.8835, 3.473986, 2746.403, 589.5132, 4.656347, 2742.389, 813.9363, 6.73975, 5486.899, 601.4252, 9.139215, 5495.593, 785.9796, 6.980452, 5486.497, 814.3921, 6.73519, 5485.125, 99.94511, 99.83123, 99.84215, 100.0, 99.83991, 99.81295
102289.86424000001, 283.2645824008549, 282.6555794222391, 283.15320360788684, 31.57572525849647, 31.784141240222823, 31.75983635059559, 8924.053328025728, 8952.009390788142, 8962.205109227256, 187.59736060893624, 20.802160105203257, 29.064504303619742, 8924.517576584349, 8947.193010116282, 8958.000325814079, 0.9999968784281116, 0.9999978105460879, 0.9999953199860808, 59.98909487542124, 59.97512089283134, 59.97645142253144, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.084, 3.4863, 2744.219, 593.9296, 4.624481, 2746.454, 819.3134, 6.683608, 5476.029, 607.542, 9.037354, 5490.618, 792.2742, 6.932969, 5493.052, 820.7342, 6.668351, 5472.702, 99.8673, 99.95457, 99.64743, 99.91077, 99.9572, 99.59099
102292.30056, 282.8382584617514, 282.85247570786544, 282.84619449093987, 31.616818181985128, 31.794824379446286, 31.78176422884666, 8912.616168782179, 8964.0159517715, 8964.482247528893, 190.19015999401472, 25.482977878393285, 21.11863786321615, 8913.535197826546, 8962.131786622873, 8963.795950893591, 0.9999989351335551, 0.9999950024776125, 0.9999979330795856, 59.97642111632525, 59.97616725163636, 59.97703268257285, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.1431, 3.486479, 2744.161, 593.9296, 4.624297, 2746.396, 819.3134, 6.683792, 5476.029, 607.542, 9.037906, 5490.625, 792.2742, 6.932969, 5492.828, 820.7938, 6.667619, 5473.448, 99.87112, 99.95457, 99.65359, 99.91304, 99.95313, 99.58681
102294.68952000001, 282.8023625870018, 282.7853918414063, 282.87685580114737, 31.57911137829246, 31.832150590958214, 31.788161932750786, 8903.224883081597, 8961.056861685609, 8959.731022289017, 196.21116046062343, 29.971135316245864, 22.845384503531477, 8920.358809380448, 8967.226859062564, 8957.32609670529, 0.9999979325672081, 0.9999921020502136, 0.9999982314525957, 59.971216668449, 59.96982249903162, 59.971973028309264, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.9527, 3.508965, 2740.416, 600.1553, 4.578432, 2747.987, 825.6805, 6.613475, 5460.063, 613.5424, 8.929794, 5478.407, 798.4926, 6.884756, 5495.298, 825.784, 6.617444, 5462.694, 99.68886, 100.0, 99.36103, 99.6957, 100.0, 99.40477
102297.09052000001, 282.84618993913625, 283.11423406279164, 283.0449990935025, 31.587860574426724, 31.76500686573229, 31.74179286838226, 8913.549444606053, 8963.03905715272, 8957.895258538832, 190.19701553701725, 28.059539220723536, 18.23232324518267, 8908.28739450591, 8957.009631757302, 8960.276379064693, 0.999998236234361, 0.9999957687409212, 0.9999980780141392, 59.971286853519516, 59.96939687379177, 59.97253206068886, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.1037, 3.4863, 2744.166, 593.8323, 4.62135, 2747.132, 819.2939, 6.683792, 5476.199, 607.5226, 9.03717, 5490.716, 796.6232, 6.898453, 5495.757, 820.6547, 6.669084, 5473.165, 99.8713, 99.96064, 99.65266, 99.91495, 100.0, 99.59532
102299.44028000001, 283.0646291877178, 283.01423044450297, 283.06276054142916, 31.595019753633007, 31.813862482883565, 31.781766704421255, 8914.76256734589, 8977.185888622273, 8968.78609411673, 191.79729172966483, 32.6374964095794, 20.14734839149287, 8913.284694082075, 8964.64323351455, 8964.179658193618, 0.9999971501261444, 0.9999902891206541, 0.9999985995388588, 59.96552750919122, 59.963171305448114, 59.962994764811974, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 778.9812, 3.515212, 2737.112, 603.0931, 4.551539, 2747.217, 815.2951, 6.725944, 5485.119, 602.3766, 9.127815, 5495.466, 804.9017, 6.827594, 5495.063, 814.2927, 6.736472, 5485.415, 99.64223, 99.98234, 99.7926, 100.0, 99.9837, 99.81719
102301.83284, 282.92603743422706, 283.017501936873, 283.09072294594944, 31.62749433387143, 31.79607819629661, 31.786162078383594, 8910.237104487824, 8965.148228912418, 8960.90175704298, 192.78483115043673, 30.878754877751362, 16.971493289262185, 8913.117986814035, 8965.376306173166, 8965.52827409984, 0.9999974988582778, 0.9999935790381581, 0.9999970870254549, 59.96505715404477, 59.96600616960777, 59.967385094734226, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 779.9275, 3.509501, 2739.766, 600.1943, 4.578432, 2747.933, 819.2939, 6.683792, 5476.14, 607.542, 9.037722, 5490.708, 798.4354, 6.882199, 5495.739, 820.7342, 6.668717, 5473.104, 99.70787, 100.0, 99.64946, 99.91456, 100.0, 99.5942
102304.20772, 282.8206078478895, 282.8130084797203, 283.02184715459134, 31.596625641487883, 31.803886985402833, 31.776745026803212, 8914.193247985066, 8968.477281737767, 8968.261360986326, 191.6374253310696, 34.13182439152911, 18.682158134548445, 8902.956344692939, 8963.702161580148, 8953.337194017085, 0.999997453744424, 0.9999919533217766, 0.9999976041358812, 59.96722427480239, 59.9690453126794, 59.96896933505741, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.4665, 3.530203, 2734.55, 600.2526, 4.578063, 2747.934, 819.2745, 6.684344, 5476.31, 601.2892, 9.139215, 5495.529, 798.4926, 6.882382, 5495.572, 820.754, 6.6689, 5473.619, 99.46252, 100.0, 99.65463, 100.0, 100.0, 99.59727
102306.60196000001, 282.76569278385494, 282.9659949452392, 283.087495252372, 31.588461297423834, 31.788801255445254, 31.757087192487536, 8908.807330201202, 8963.478943377097, 8944.583981688544, 189.78809855572558, 36.67816558051936, 23.624110809585545, 8915.606240621477, 8962.590696714524, 8963.040114200021, 0.9999968451908832, 0.999993460616093, 0.999996091324121, 59.967237582751316, 59.972402399858304, 59.97571152208464, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 768.1578, 3.549299, 2726.34, 593.8323, 4.624481, 2746.282, 825.6417, 6.613291, 5460.402, 594.8811, 9.234272, 5493.36, 792.2742, 6.933152, 5493.05, 826.9968, 6.597484, 5456.098, 99.22826, 99.94832, 99.35795, 99.96164, 99.95717, 99.27749
102308.97896000001, 282.8068112638969, 282.8912875366038, 282.96133826, 31.626453885482334, 31.788285658206817, 31.775645144408873, 8912.271020804072, 8960.60570497912, 8956.605728226425, 195.17891312696884, 34.6657586568017, 23.23576976252525, 8913.031605405171, 8960.873654064333, 8956.109495642793, 0.9999971795725213, 0.9999918885857545, 0.9999983760418962, 59.97289714212957, 59.975371961302116, 59.9749047572516, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.4665, 3.529668, 2733.073, 600.2332, 4.579169, 2748.162, 819.2745, 6.684528, 5476.314, 601.2698, 9.139766, 5495.633, 797.3099, 6.892426, 5495.205, 820.6547, 6.66945, 5473.27, 99.52571, 100.0, 99.65248, 100.0, 99.99979, 99.59723
102311.36772000001, 282.50067300631946, 282.66670544267186, 282.72856447437135, 31.638740879051646, 31.840832321101548, 31.782731615262446, 8913.799110353624, 8969.033445739027, 8967.89394424589, 193.51352687890267, 31.016916958718866, 19.59990283656964, 8911.968066731391, 8972.030089259537, 8959.496406031465, 0.999998630652776, 0.9999931006984079, 0.9999984368735088, 59.97468170916085, 59.97444391074365, 59.97432304940049, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 774.6439, 3.529846, 2734.153, 593.7739, 4.626323, 2746.054, 818.071, 6.70091, 5480.44, 602.9786, 9.1052, 5494.272, 788.6309, 6.965294, 5488.609, 815.5253, 6.723654, 5484.957, 99.50688, 99.94827, 99.70742, 99.97941, 99.88267, 99.79122
102313.751, 282.6872580048805, 282.77326731986955, 282.89117436644045, 31.58961142478958, 31.808488889922145, 31.770523610194815, 8901.348178635846, 8963.164155163164, 8959.236999823384, 193.96136104014022, 34.38750007670228, 23.865771949453574, 8912.59505309051, 8968.176468379716, 8959.341408716937, 0.9999982707655944, 0.9999919510457751, 0.9999976509030594, 59.97499995711152, 59.976320081819594, 59.97613845093233, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 778.6658, 3.518603, 2736.62, 591.3809, 4.641612, 2745.715, 817.4304, 6.696309, 5476.534, 601.6387, 9.136272, 5495.505, 792.2551, 6.932969, 5492.995, 820.7143, 6.66945, 5473.619, 99.62069, 99.91134, 99.67389, 100.0, 99.95625, 99.58274
102316.11268, 282.6753801796194, 282.7863865720032, 282.8365331733651, 31.594961955315778, 31.8299488168695, 31.792485034832914, 8908.4460169142, 8961.782316388937, 8952.916098534812, 189.09749337346238, 33.033014409294765, 17.623196171601194, 8905.30261768821, 8970.15599037999, 8959.264142130543, 0.9999972631771873, 0.999993566247617, 0.9999977791520661, 59.978073649881985, 59.97359773572378, 59.97867627938356, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 780.8147, 3.509144, 2739.991, 593.8517, 4.624113, 2746.284, 819.2939, 6.683976, 5476.144, 607.5614, 9.036802, 5490.657, 792.2742, 6.932969, 5492.83, 820.7143, 6.668534, 5473.049, 99.72719, 99.9565, 99.64952, 99.91281, 99.95316, 99.61087
102318.52112, 282.7781487778697, 282.8179561194062, 282.9037282922566, 31.56697929814788, 31.785670375334412, 31.72252294810443, 8894.214023338382, 8954.755170050346, 8944.353405489508, 184.9707424843188, 33.91250953182953, 22.69472319028864, 8908.780459306388, 8964.091910983681, 8946.799079708577, 0.9999963809446194, 0.9999938443533253, 0.999995790921788, 59.97970123479326, 59.976792251757956, 59.97356485167922, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.1234, 3.485229, 2744.286, 600.1553, 4.578616, 2747.883, 825.6028, 6.612923, 5460.515, 613.5618, 8.929242, 5478.576, 798.4926, 6.882199, 5495.572, 827.0167, 6.597301, 5455.871, 99.87567, 100.0, 99.35688, 99.69166, 100.0, 99.28694
102320.94228, 283.0013075687139, 283.0640332598863, 283.0954031727041, 31.590368271000642, 31.797578850718946, 31.763382764526884, 8907.992810343656, 8965.847073738889, 8956.088423076837, 185.78018640988603, 32.53688341603174, 17.866159066896216, 8908.583221585382, 8960.226237941193, 8953.833417171738, 0.9999974907934307, 0.9999948263684604, 0.999997783029674, 59.97600360738466, 59.97742037915388, 59.9774182048723, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 781.0316, 3.508252, 2739.813, 593.7156, 4.625402, 2746.283, 819.2939, 6.68416, 5476.314, 607.4838, 9.038274, 5490.828, 792.2933, 6.932604, 5492.996, 820.6547, 6.669633, 5473.333, 99.71846, 99.95034, 99.65063, 99.91171, 99.95619, 99.59838
102323.31044, 283.0180740044093, 283.0034049944706, 283.08809679044015, 31.606891380826752, 31.81981300675644, 31.788718229441972, 8916.438862093135, 8973.252965990761, 8973.128272647253, 191.0841010676063, 25.69661526060372, 19.923751807736835, 8914.927197422207, 8966.363166477988, 8967.78046823813, 0.999997564029347, 0.9999951528925483, 0.9999979698284306, 59.970186240608506, 59.975526596664515, 59.97665518870011, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.1431, 3.4863, 2744.276, 600.1165, 4.578248, 2747.991, 819.3134, 6.683608, 5476.194, 607.3672, 9.040296, 5491.814, 799.8278, 6.867406, 5496.213, 818.0303, 6.69765, 5480.753, 99.87513, 100.0, 99.65161, 99.92327, 100.0, 99.71671
102325.75748000001, 283.0036641008394, 283.03401035657214, 282.98776193044955, 31.57722514426201, 31.80434415290379, 31.78646556008886, 8906.67332733416, 8963.356035260138, 8962.174638314105, 193.62504622659253, 33.52653827075392, 18.700112270589216, 8908.5905209041, 8961.124093964047, 8955.67678045759, 0.9999980562016179, 0.9999959670583334, 0.9999985229628533, 59.97389494130999, 59.973735083407895, 59.970307675482594, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 793.4518, 3.462921, 2746.696, 605.2916, 4.54104, 2747.326, 815.2951, 6.720054, 5482.004, 605.2894, 9.068059, 5492.165, 799.0076, 6.881104, 5495.96, 820.7342, 6.668534, 5472.755, 99.96337, 99.96807, 99.75617, 99.94106, 100.0, 99.5942
102328.15308, 283.03444511881986, 283.04811992576805, 283.0507686893637, 31.609617156922255, 31.77377830155642, 31.77887701498398, 8913.776732099557, 8968.114833486485, 8967.076785181152, 192.92959405499187, 35.33195367273629, 20.146710272889322, 8914.419787102559, 8966.598890660129, 8958.501069419552, 0.9999988821811183, 0.9999916491704675, 0.9999980072278748, 59.969772569801094, 59.97381126681963, 59.97220142062332, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 800], 5500.0, [], 787.1037, 3.486479, 2744.276, 600.2332, 4.578432, 2748.156, 819.3134, 6.683608, 5476.089, 601.4252, 9.138479, 5495.541, 798.5307, 6.882382, 5495.63, 820.6547, 6.668168, 5473.164, 99.87531, 100.0, 99.64852, 100.0, 100.0, 99.59415
