TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
103408.17088, 283.5023645373036, 283.38010882806634, 283.38912497217734, 31.560691800585325, 31.74466841530076, 31.733897252057673, 8907.828641783974, 8964.750776096758, 8959.946129053227, 188.54473621846978, 25.892590943280993, 6.618276421579139, 8908.840294312951, 8961.113097235579, 8966.102841480406, 0.9999995048908105, 0.9999954151209374, 0.9999997712684924, 59.99854892488222, 60.00297643175901, 59.998871349692074, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.222, 3.486122, 2744.203, 600.1748, 4.578984, 2748.049, 819.1969, 6.684896, 5476.365, 788.9307, 6.958778, 5490.083, 600.9927, 9.143841, 5495.558, 820.7143, 6.668717, 5473.217, 99.87267, 100.0, 99.65453, 99.90318, 100.0, 99.60045
103410.57868, 283.4544248732494, 283.4217565637092, 283.47791450496624, 31.559234020538877, 31.727765399379514, 31.745154853080507, 8912.217362317459, 8963.369927711112, 8962.567127717346, 189.66875930834067, 23.053372482218492, 5.15375224649415, 8916.947253603112, 8965.828205951915, 8956.845577458726, 0.9999994829336117, 0.9999947805443046, 0.9999997798902113, 59.99473735126554, 59.99398209347247, 59.99519617105654, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9724, 3.508252, 2740.019, 593.7739, 4.625402, 2746.057, 818.2845, 6.698149, 5479.997, 797.8245, 6.888175, 5495.758, 604.6741, 9.079008, 5492.938, 815.8633, 6.724752, 5484.333, 99.71481, 99.94013, 99.6993, 100.0, 99.9678, 99.78517
103412.95304000001, 283.4080359843995, 283.4591449182202, 283.5330372285975, 31.522595546780913, 31.75551650415144, 31.706776407272045, 8906.59699524119, 8965.98233719379, 8955.69889301893, 185.39181167068034, 24.103230838703894, 6.929141911911756, 8909.362683610156, 8961.623956272268, 8957.170732840586, 0.9999999064007702, 0.9999955630947654, 0.9999998986930989, 59.99278825126495, 59.99090949567362, 59.9910363039284, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 777.7391, 3.519138, 2737.332, 591.1863, 4.639954, 2745.49, 817.5857, 6.702383, 5477.546, 795.3583, 6.908951, 5494.539, 601.0881, 9.142562, 5495.54, 820.6547, 6.669267, 5473.218, 99.62261, 99.90919, 99.69326, 99.98426, 100.0, 99.59518
103415.32464, 283.6461986623917, 283.01199045829145, 283.353556760211, 31.542369404581617, 31.76498544633665, 31.735354291492776, 8905.76356796349, 8962.423444088114, 8954.743099405461, 190.91105007520858, 30.780482853399462, 8.955743835831527, 8911.322864900181, 8962.865297731592, 8953.576943564405, 0.9999995536513345, 0.9999954202753811, 0.9999994108675735, 59.99216033354904, 59.98973923187503, 59.98816936638069, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.7228, 3.529311, 2734.235, 593.8323, 4.624849, 2746.284, 819.1775, 6.685264, 5476.589, 795.2806, 6.909135, 5494.769, 601.0499, 9.143658, 5495.606, 820.6547, 6.669267, 5473.443, 99.49003, 99.9484, 99.65763, 99.98844, 100.0, 99.59518
103417.74384000001, 283.36396335266187, 283.3493875742282, 283.25353753893404, 31.493836072292, 31.716925634337386, 31.65126038285822, 8897.703271008175, 8952.971669205512, 8939.73276885162, 188.562976868919, 31.111070742467746, 14.77526434531137, 8902.556539714415, 8962.02083950237, 8944.821041880572, 0.9999987268080456, 0.9999957461000887, 0.9999992734376028, 59.98617400912155, 59.98878692775744, 59.99236491140931, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 768.3155, 3.548585, 2726.823, 600.1359, 4.578984, 2748.103, 825.5251, 6.614396, 5460.46, 788.8919, 6.958962, 5489.854, 594.8698, 9.234789, 5493.434, 826.9968, 6.598217, 5455.87, 99.23384, 100.0, 99.36412, 99.90211, 99.96416, 99.29002
103420.08412000001, 283.32255664600933, 283.2633757299154, 283.1292946597134, 31.571187622469953, 31.755981927456094, 31.733315905164158, 8902.195152914504, 8961.909772890518, 8948.888395388218, 195.74581968975235, 28.137063631992532, 4.063368538192435, 8917.099610800913, 8957.790144257204, 8949.418458380753, 0.9999997622583463, 0.9999962953201358, 0.9999997511468298, 59.98664702487412, 59.986873483251024, 59.98523191702138, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.3876, 3.529668, 2734.349, 593.7934, 4.624849, 2746.288, 819.1969, 6.684896, 5476.531, 795.2224, 6.909503, 5494.708, 600.8783, 9.145302, 5495.589, 820.6348, 6.669633, 5473.335, 99.51561, 99.94854, 99.65466, 99.98531, 100.0, 99.60364
103422.5252, 283.3065953223204, 283.29622055532724, 283.1409645884793, 31.585093758461877, 31.755842239241055, 31.73904054173634, 8904.028799673246, 8971.483161405973, 8952.206057492644, 196.86115427427512, 23.863325804771193, 8.920292706177293, 8923.972855537577, 8959.225148928053, 8955.34985938274, 0.9999995075091136, 0.9999961878675219, 0.9999995906288154, 59.98515977042039, 59.988172460500756, 59.990227445416494, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.6242, 3.529668, 2734.077, 600.097, 4.579537, 2747.988, 819.1969, 6.684712, 5476.531, 788.9113, 6.959881, 5489.17, 601.8702, 9.121013, 5495.156, 818.1695, 6.700397, 5480.465, 99.50586, 100.0, 99.65466, 99.88656, 99.99549, 99.70737
103424.90604, 283.5260719945723, 283.3142625411805, 283.34680016620746, 31.558493652638294, 31.728936894403677, 31.725630680989354, 8910.265577805185, 8960.254845174974, 8953.983294242387, 195.6196999702297, 25.046414638392434, 4.904559763974021, 8907.643734244552, 8960.478421669735, 8952.157408243349, 0.9999994514908588, 0.9999940179263961, 0.9999995629633083, 59.98883411659572, 59.99145347945173, 59.99038742111773, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.7161, 3.509144, 2739.427, 605.311, 4.542513, 2747.053, 814.8875, 6.730546, 5483.062, 786.1539, 6.974958, 5488.085, 602.4424, 9.12156, 5495.504, 820.436, 6.669816, 5473.621, 99.69883, 99.97637, 99.78353, 99.86682, 99.99633, 99.60361
103427.31640000001, 283.4613663320812, 283.41960388683526, 283.54261608838385, 31.505417150792457, 31.724319152312415, 31.718861612583968, 8902.458081801029, 8957.473496914485, 8950.656890804807, 185.5510118756738, 27.63482268727512, 5.966270798135611, 8908.322659283933, 8962.823948370753, 8951.857110839856, 0.9999992747703645, 0.9999953162731557, 0.9999998481394129, 59.99489386406529, 59.99197961764271, 59.99287372097853, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 778.5278, 3.514676, 2738.726, 600.1748, 4.578616, 2747.875, 819.1969, 6.684896, 5476.147, 782.6198, 7.00456, 5481.819, 601.0309, 9.143658, 5495.549, 820.6746, 6.6689, 5473.276, 99.67334, 100.0, 99.65052, 99.75279, 100.0, 99.59941
103429.72452, 283.52520791259656, 283.3176627556556, 283.09254431223036, 31.532270931052125, 31.72592917596673, 31.675190885167364, 8903.950167416495, 8944.03933444369, 8926.909837670642, 189.1788073776097, 23.321738489456493, 10.109442015076183, 8913.302690079676, 8947.798315795482, 8933.221646183423, 0.9999993336421154, 0.999995839949346, 0.9999998843559116, 59.993907295262396, 59.989647783739684, 59.99043891900393, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 786.9066, 3.486122, 2744.113, 593.6961, 4.625218, 2746.337, 825.5251, 6.614396, 5460.4, 776.3281, 7.046849, 5470.671, 594.8125, 9.235336, 5493.311, 826.957, 6.597484, 5456.272, 99.86939, 99.94639, 99.36304, 99.55206, 99.96296, 99.28894
103432.18044000001, 284.0199490646296, 283.27464876726316, 283.3361226299841, 31.536388658068063, 31.68721686468091, 31.700984207602804, 8922.150878352179, 8957.118619513243, 8950.26233120899, 194.58590969724355, 10.1810737658152, 15.435651395785499, 8921.710184516296, 8960.360961479786, 8942.064038863013, 0.9999993353190554, 0.9999986129229088, 0.9999982892045395, 59.98877908696109, 59.99392982054603, 59.995439870195206, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.508609, 2740.081, 600.1748, 4.578432, 2747.933, 819.2163, 6.684712, 5476.367, 782.6003, 7.00456, 5481.871, 601.0309, 9.143841, 5495.657, 820.6746, 6.669084, 5473.388, 99.72264, 100.0, 99.65359, 99.75183, 100.0, 99.60147
103434.73188, 284.0072253745341, 283.3731001566036, 283.186373797425, 31.54407847905954, 31.738236760034923, 31.720348050117444, 8931.422945728438, 8956.674582956477, 8954.536940480524, 191.38819702444653, 14.686277629203232, 8.463498983393947, 8936.72989586644, 8961.232715019685, 8953.765480451171, 0.9999996564552796, 0.9999993159289832, 0.9999997715584159, 59.99583290534847, 59.99787381616956, 59.9993278533981, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.222, 3.485943, 2744.319, 593.7934, 4.624849, 2746.233, 819.2745, 6.684712, 5476.423, 782.7362, 7.001251, 5483.413, 601.8702, 9.120647, 5494.726, 817.7321, 6.700764, 5480.527, 99.86867, 99.94653, 99.65246, 99.76727, 99.99355, 99.72928
103437.10260000001, 283.8832392838562, 283.2752347582106, 283.14735657800054, 31.551135901974806, 31.733710289083305, 31.728985727478474, 8922.016257487157, 8953.804708157359, 8943.780450811932, 191.00580428045305, 15.344630452145793, 5.795051510881649, 8920.978034904361, 8945.551900248003, 8945.78133458773, 0.9999998394460706, 0.9999992203400233, 0.9999994982255161, 60.00873639426664, 60.00929705720363, 60.00894912689229, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 793.3927, 3.462207, 2747.044, 588.4236, 4.656347, 2743.232, 814.8875, 6.730362, 5482.562, 785.416, 6.988932, 5484.381, 602.4233, 9.12156, 5495.512, 820.6746, 6.669267, 5473.216, 99.97606, 99.83732, 99.78559, 99.79941, 99.99859, 99.59625
103439.48204, 283.84492333344053, 283.1795442095492, 283.0591825062145, 31.574735233981837, 31.72450817157536, 31.710881342418762, 8923.574057418155, 8953.837621939972, 8944.088889927192, 196.19952147779668, 14.170493666776565, 13.15816238228524, 8932.474621334593, 8951.986899869902, 8945.436411251245, 0.9999992845562383, 0.9999987147921003, 0.999998990475607, 60.011193619618666, 60.009437452855735, 60.00921696954166, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.1826, 3.485586, 2744.319, 593.7545, 4.625034, 2746.284, 819.1775, 6.68508, 5476.255, 788.9113, 6.958962, 5489.908, 601.0499, 9.143292, 5495.672, 820.6746, 6.669084, 5473.446, 99.86486, 99.94841, 99.65155, 99.9021, 100.0, 99.60044
103441.92976000001, 283.8726847263189, 283.3003735575854, 283.08044123377096, 31.507792522254775, 31.700285944716995, 31.661559095607757, 8922.850157603483, 8951.399519269979, 8926.972168260283, 193.25724250669373, 16.936406426470967, 23.933065657877478, 8916.842240348782, 8950.231255516794, 8932.656342579603, 0.9999981038054961, 0.9999979234687008, 0.9999976543600904, 60.012336515256514, 60.011436835565185, 60.01060457431291, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.509501, 2739.995, 599.9802, 4.579537, 2747.934, 825.5057, 6.614764, 5460.349, 795.2418, 6.909319, 5494.768, 594.8506, 9.235154, 5493.427, 826.9769, 6.59785, 5456.39, 99.67565, 100.0, 99.3621, 99.98843, 99.96402, 99.29006
103444.26636000001, 283.8249434931489, 283.2450590923231, 283.11855576614914, 31.568736206214805, 31.72105704688448, 31.716817388240734, 8913.74777599534, 8959.267385895579, 8947.487943757405, 196.78726205414284, 12.47425080267567, 13.40292635290507, 8932.610215607723, 8952.664775479765, 8950.901904544342, 0.9999989679458792, 0.9999982175680779, 0.9999988827098376, 60.01427145551976, 60.015942109170304, 60.01363419951165, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.1826, 3.486122, 2744.098, 593.7739, 4.625034, 2746.229, 819.2163, 6.685264, 5476.255, 788.9113, 6.958778, 5489.854, 600.9927, 9.144023, 5495.597, 820.6348, 6.669633, 5473.448, 99.87705, 99.9464, 99.65665, 99.89901, 100.0, 99.60038
103446.61036, 283.98032028892663, 283.44777626326743, 283.2774011568246, 31.561077066960216, 31.728052912584836, 31.730418154384875, 8934.583727426181, 8960.068425658228, 8947.753706911695, 197.87333311971497, 14.966528428483798, 15.142951500275558, 8938.053478306347, 8956.858010548076, 8946.89645972416, 0.9999987707042133, 0.9999990378921637, 0.9999980136195195, 60.020685430495035, 60.0179479315849, 60.016824323351194, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.50843, 2739.971, 600.1359, 4.5788, 2747.932, 819.1969, 6.684896, 5476.305, 795.2612, 6.908951, 5494.598, 601.0499, 9.143658, 5495.665, 820.6547, 6.670732, 5474.877, 99.71654, 100.0, 99.65359, 99.98544, 100.0, 99.60563
103449.01460000001, 283.8574124006604, 283.2574394642996, 283.1319542845479, 31.534869010918463, 31.739213628131647, 31.7066938573358, 8925.275049572669, 8957.000346104473, 8951.118649159242, 196.94862790307207, 19.476310343443515, 13.627623838237923, 8927.147319720263, 8957.278457148195, 8952.75750711019, 0.9999966400727298, 0.9999977063546199, 0.9999987227571007, 60.021302071544774, 60.01732885549416, 60.01704204415296, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.6439, 3.530025, 2733.742, 606.5562, 4.527225, 2746.215, 812.8687, 6.750426, 5487.122, 800.8538, 6.866663, 5495.427, 605.4753, 9.083391, 5493.917, 817.7719, 6.69527, 5477.097, 99.50831, 99.94346, 99.85742, 100.0, 99.96744, 99.69393
103451.39904, 283.81398142596225, 283.2565222424425, 283.19185409953536, 31.552378022883246, 31.743892166666555, 31.720462076368033, 8935.370254222618, 8950.441974927957, 8948.921987468599, 197.2391676422876, 15.221140793867335, 16.584774208034105, 8933.948118038725, 8960.666343822848, 8942.75026186706, 0.9999988960897422, 0.9999986157718267, 0.9999983656436935, 60.02316166436267, 60.02273247561615, 60.02418482211408, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.508787, 2740.014, 600.2916, 4.579169, 2747.993, 819.2357, 6.68508, 5476.367, 795.2806, 6.909319, 5494.711, 601.0881, 9.142745, 5495.6, 820.6348, 6.669816, 5473.335, 99.71691, 100.0, 99.65359, 99.9864, 100.0, 99.59842
103453.84276000001, 283.8947807686837, 283.32044613271097, 283.12054955224613, 31.525967393631444, 31.706175317569173, 31.668649991985937, 8918.72611409333, 8954.525972161964, 8935.691975978916, 192.7438593762149, 21.886803388440057, 21.712286789564814, 8923.14599480789, 8955.802553672564, 8934.64489553872, 0.9999989521194631, 0.9999980494154762, 0.9999977823625282, 60.02344729289339, 60.021299362111996, 60.02472831631821, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 785.1519, 3.493974, 2744.054, 594.9413, 4.622271, 2746.281, 825.234, 6.616053, 5460.738, 788.9113, 6.958962, 5489.965, 594.8125, 9.235519, 5493.26, 826.8973, 6.598033, 5456.214, 99.85088, 99.94827, 99.37335, 99.90201, 99.96099, 99.28585
103456.21076, 284.0370920230806, 282.7791067061792, 283.09679115684014, 31.566566658532963, 31.731878185234113, 31.70614102805624, 8942.239224736537, 8942.696454169427, 8944.499210418078, 190.6324601793538, 11.96180528773084, 23.71464310290503, 8933.37909961846, 8936.978329514932, 8952.978492065138, 0.9999951990023328, 0.9999993108552402, 0.9999964140561652, 60.02133621766605, 60.02248861660491, 60.0221003660265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.8738, 3.50843, 2739.871, 600.1359, 4.578984, 2748.101, 819.2357, 6.684896, 5476.369, 795.2612, 6.909135, 5494.657, 601.0499, 9.143292, 5495.549, 820.6547, 6.669267, 5473.274, 99.71499, 100.0, 99.65362, 99.98844, 100.0, 99.59735
103458.58068000001, 283.7777131449062, 283.0582621150404, 282.9029401802358, 31.57981042360965, 31.750823796841374, 31.71572630897374, 8930.795261647942, 8961.794835064982, 8948.911871407765, 198.95524349188963, 14.226429975391284, 13.693851341365189, 8924.187466783189, 8954.543655637952, 8952.428345773289, 0.9999986638294974, 0.9999977967557662, 0.9999984555860193, 60.018683905088814, 60.01426710303246, 60.014034598404564, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.222, 3.485765, 2744.539, 593.7739, 4.625034, 2746.283, 819.1775, 6.684896, 5476.364, 788.9113, 6.958962, 5489.855, 601.0118, 9.142562, 5495.565, 820.6348, 6.66945, 5473.562, 99.86676, 99.94837, 99.65563, 99.90201, 100.0, 99.59732
103460.97880000001, 283.80674011662626, 283.1612276052977, 282.9749220665229, 31.576947809858787, 31.738984639516374, 31.711409081041946, 8928.833439438653, 8958.037723995036, 8948.966672749824, 190.56664282112752, 13.640867664948587, 7.7676356543893235, 8930.057956069559, 8958.691442307996, 8943.872556403508, 0.9999998357731431, 0.9999988146197157, 0.9999995591216907, 60.01149873135427, 60.01385555498718, 60.013203681583846, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 793.5307, 3.462029, 2747.09, 587.5482, 4.666294, 2741.656, 812.9463, 6.74969, 5487.287, 782.6198, 7.004376, 5481.708, 607.3637, 9.042665, 5491.709, 814.9487, 6.722921, 5482.74, 99.98594, 99.7779, 99.8523, 99.75387, 99.93276, 99.76956
103463.40212000001, 283.7094469373987, 283.100197520401, 283.0800932581911, 31.55879287855217, 31.726669905949702, 31.73695841688116, 8933.650091426796, 8952.587289558502, 8951.237013714546, 189.6538869273718, 12.923488592527065, 10.183917996454966, 8926.77180657154, 8957.334087209016, 8941.592791393387, 0.9999988966713069, 0.9999984525105634, 0.9999986906232239, 60.00717344616721, 60.00741121810536, 60.00732349254874, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.1826, 3.485943, 2744.324, 593.7739, 4.625034, 2746.229, 819.2357, 6.684896, 5476.481, 788.9113, 6.958594, 5490.019, 601.0881, 9.143476, 5495.613, 820.5552, 6.670366, 5473.16, 99.87705, 99.95051, 99.65566, 99.90201, 100.0, 99.59523
103465.81512000001, 283.95492460612274, 283.3132534054951, 283.19912153689677, 31.510933278580477, 31.704411502640927, 31.657596133984697, 8918.25906826953, 8953.360639419696, 8928.732110172541, 188.54103574212604, 20.77170759337787, 14.756712861740198, 8925.745626031648, 8936.38272149503, 8935.703150397632, 0.9999952819812077, 0.9999980853213289, 0.9999953931226802, 60.00403734446406, 60.01081379415591, 60.00871491607383, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 785.5659, 3.491832, 2742.733, 596.595, 4.60293, 2747.644, 823.5258, 6.630962, 5463.152, 794.5621, 6.914835, 5494.483, 594.8125, 9.235519, 5493.368, 826.8973, 6.5984, 5456.155, 99.8205, 99.99567, 99.43957, 99.98628, 99.96402, 99.29537
103468.29108000001, 283.97305954502673, 283.3547084225305, 283.20319635640266, 31.546962950471936, 31.71927413131551, 31.719357282716246, 8925.12277308585, 8956.749685663082, 8945.907398820444, 194.50662776321178, 14.913529954849764, 10.944868685599955, 8922.707358964348, 8953.936843686064, 8949.333500644707, 0.9999990277776741, 0.9999992992053404, 0.9999987216491929, 60.00180240031739, 60.00260385235799, 60.00480618032162, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 786.6503, 3.4863, 2744.324, 593.7739, 4.625402, 2746.284, 819.2357, 6.684712, 5476.479, 788.9113, 6.958594, 5489.796, 600.9927, 9.144023, 5495.646, 820.6547, 6.669267, 5473.104, 99.87705, 99.94635, 99.65459, 99.90201, 100.0, 99.5942
103470.72788, 284.04511814632764, 283.32461392692665, 283.16218403558753, 31.54261620386534, 31.708606944468066, 31.691733937994968, 8932.538659492033, 8951.97028081087, 8946.134195699013, 196.5123324383444, 18.36426784795094, 16.58998528596578, 8931.609047848426, 8959.887619922882, 8949.140279917947, 0.9999986962419088, 0.9999989753899411, 0.9999980570940463, 60.00271965158966, 60.00215106597131, 60.00164620633466, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.508787, 2739.918, 600.1748, 4.5788, 2748.163, 819.1969, 6.684896, 5476.589, 795.2612, 6.909319, 5494.709, 600.9927, 9.143476, 5495.604, 820.595, 6.66945, 5473.271, 99.72664, 100.0, 99.65252, 99.98736, 100.0, 99.59725
103473.0672, 284.0370188952045, 283.3463910254177, 283.2389216331422, 31.565913077213363, 31.699008651855085, 31.7131342215115, 8930.073927331598, 8955.038553770777, 8947.495510195331, 198.61771964983018, 18.903812959038987, 17.48028185178623, 8935.763138677532, 8957.84867519268, 8944.517357869892, 0.9999982858241965, 0.9999982897864402, 0.9999980786578778, 59.9993342230797, 59.9978815544679, 59.9988358168098, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.6636, 3.529668, 2733.69, 606.4006, 4.528514, 2746.045, 812.9075, 6.748585, 5487.345, 801.5528, 6.856918, 5495.61, 607.4019, 9.040474, 5490.884, 814.4716, 6.734824, 5484.335, 99.51178, 99.9397, 99.85023, 100.0, 99.91979, 99.80379
103475.41392, 284.04858656445793, 283.36471565205255, 283.1403179951196, 31.524458021357404, 31.738639519650057, 31.714104998183682, 8919.699683180554, 8960.474091752412, 8944.07520064961, 195.2081770932723, 15.774012215302719, 16.831423652176, 8929.154104317322, 8955.180590564305, 8948.62895864935, 0.9999977331763261, 0.9999985118611612, 0.999997936321712, 60.00126102009191, 60.00071983639285, 60.00454419805652, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.933, 3.508609, 2739.976, 600.1359, 4.578984, 2748.162, 819.2357, 6.684528, 5476.421, 795.2612, 6.908951, 5494.821, 600.9927, 9.143292, 5495.665, 820.6746, 6.669267, 5473.562, 99.71673, 100.0, 99.65363, 99.9894, 100.0, 99.5983
103477.82684000001, 284.04578534292943, 283.3445487738466, 283.249587682439, 31.515364680352228, 31.688114766923395, 31.659505410302813, 8920.025268174568, 8950.676088514523, 8929.318335663478, 191.98694130712965, 16.464754758331765, 16.974069656008396, 8919.646303069096, 8951.457652123683, 8929.638399671121, 0.9999992158772412, 0.9999988263398188, 0.9999980887447733, 59.99853625769786, 60.00076751419289, 59.99935519611023, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9724, 3.508073, 2740.285, 599.0074, 4.592247, 2747.648, 821.8369, 6.655996, 5467.636, 791.5134, 6.942966, 5491.509, 596.1859, 9.22584, 5493.592, 826.0027, 6.604259, 5457.134, 99.73007, 99.99803, 99.52123, 99.92912, 99.97096, 99.32133
103480.296, 284.2269831173253, 282.86590372076034, 283.1226534714626, 31.554109704549578, 31.735763032046837, 31.727944183134955, 8935.924226408179, 8943.549854386323, 8942.862635331763, 185.42009304624708, 12.171784822692644, 28.97982393340635, 8944.209237581283, 8939.28390155101, 8946.235564070115, 0.9999950262602951, 0.9999988480098351, 0.9999943348107828, 59.995792521132294, 59.99842612204675, 60.000346448331506, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 782.7861, 3.502541, 2740.859, 599.1631, 4.581748, 2747.879, 819.3522, 6.684712, 5476.646, 795.2612, 6.908767, 5494.541, 601.069, 9.14311, 5495.657, 820.6149, 6.669633, 5473.271, 99.75647, 100.0, 99.65363, 99.98536, 100.0, 99.59725
103482.72768000001, 283.9285613191094, 283.3184600142586, 283.1143387561935, 31.55139352823775, 31.72515156700687, 31.711844392539668, 8931.940291983858, 8954.36985862652, 8944.328076835545, 195.4949440969292, 14.499171936451603, 15.395141932077422, 8934.3167647031, 8954.50344604666, 8947.701981242297, 0.9999989364289635, 0.9999980236347692, 0.9999992009337002, 59.99768089018589, 59.99681203887765, 59.994017122189476, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.2023, 3.486122, 2744.319, 593.8129, 4.624481, 2746.342, 819.1775, 6.684712, 5476.591, 788.9113, 6.958594, 5489.966, 601.0499, 9.14311, 5495.665, 820.6149, 6.67, 5473.507, 99.87688, 99.94832, 99.65766, 99.90105, 100.0, 99.59837
103485.1674, 283.8180969129963, 283.2590247229117, 282.9149830973613, 31.53407879437863, 31.718045325508495, 31.71695368241935, 8935.308445520368, 8955.592622141205, 8948.036607767473, 193.94557368898745, 8.92539527923691, 4.829613273998348, 8933.081030726185, 8955.766597523834, 8949.078264026322, 0.9999995655211519, 0.9999989541835353, 0.9999995603343689, 59.993896492844556, 59.99639032026399, 59.998962411645785, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 793.5307, 3.46185, 2747.316, 587.5093, 4.665741, 2741.542, 812.9075, 6.749506, 5487.399, 782.6198, 7.004376, 5481.767, 607.4019, 9.040292, 5490.942, 814.3921, 6.735007, 5485.131, 99.97984, 99.77983, 99.85338, 99.75184, 99.91696, 99.81508
103487.61828000001, 284.00804769504, 283.2375740429966, 283.2024243323768, 31.554965394608125, 31.739797205006717, 31.706824611823723, 8927.33900431193, 8958.434840291833, 8943.860653802793, 195.1355818818929, 14.457654111226475, 12.516786674753348, 8933.589487038493, 8955.582460777814, 8949.759486001616, 0.9999979870340121, 0.9999982003785611, 0.9999981956708712, 59.9990711942029, 60.00154240096236, 60.002428415878974, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.2023, 3.4863, 2744.319, 593.8129, 4.624849, 2746.23, 819.1969, 6.685264, 5476.532, 788.9113, 6.958778, 5490.024, 601.0118, 9.143476, 5495.655, 820.6746, 6.669084, 5473.215, 99.87497, 99.94644, 99.65659, 99.89999, 100.0, 99.5963
103490.02232, 284.19348458372525, 283.3861286416365, 283.27640057561695, 31.506045624187955, 31.688611143708627, 31.6361319566053, 8922.264746793899, 8947.954736470161, 8929.760077952133, 194.52574682525142, 14.546505782496752, 18.471398909026448, 8919.964794318554, 8951.808858363587, 8930.359325759839, 0.9999985543665417, 0.9999977349390079, 0.9999981821786268, 59.994615189990554, 59.99590214977409, 59.99484523584899, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.2417, 3.486657, 2744.004, 595.0969, 4.612877, 2747.362, 821.3516, 6.655812, 5469.15, 792.5814, 6.926051, 5493.961, 596.3004, 9.225292, 5493.663, 825.6051, 6.607555, 5457.476, 99.86543, 99.98123, 99.52226, 99.97374, 99.97121, 99.33905
103492.41728000001, 284.0361136591787, 283.3385886621212, 283.2817910678954, 31.52973689275754, 31.713619578322138, 31.724619618293055, 8926.933991422982, 8964.99518086019, 8944.353314627464, 198.8883551479994, 11.545367217034254, 14.040502456750346, 8932.834816970373, 8957.08986702075, 8944.998200475116, 0.999998338095163, 0.9999986746488775, 0.9999983177320328, 59.99567213673852, 59.99376807977829, 59.99429247233494, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 785.1322, 3.490762, 2743.474, 594.2798, 4.624481, 2746.34, 819.3716, 6.684896, 5476.479, 788.9307, 6.958962, 5489.85, 600.9927, 9.143476, 5495.714, 820.6149, 6.66945, 5473.333, 99.84612, 99.94837, 99.65563, 99.90103, 100.0, 99.5984
103494.81364000001, 284.0250165022167, 283.31945156049176, 283.18684186755814, 31.536752037404806, 31.723318588393965, 31.694373432114325, 8928.05199542597, 8955.080228502056, 8951.950314150123, 193.61771908159653, 20.272392852816665, 17.442167653433444, 8932.070372985172, 8958.828007593525, 8953.6514485839, 0.99999839504162, 0.9999985512784961, 0.9999982903625276, 59.99354568077447, 59.992205108732605, 59.989422928299064, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9527, 3.508252, 2739.698, 600.1553, 4.579169, 2747.88, 819.2163, 6.68508, 5476.537, 795.2612, 6.908951, 5494.487, 601.069, 9.143658, 5495.672, 820.6149, 6.669816, 5473.502, 99.71654, 100.0, 99.65466, 99.98748, 100.0, 99.5973
103497.27940000001, 283.8663612774696, 283.25591813291055, 283.14164371706136, 31.579250928124043, 31.75895705747114, 31.74110793921571, 8930.865553317612, 8957.821300872667, 8950.423175754642, 191.7754563296512, 24.156181390438178, 16.702736616567066, 8936.345091862046, 8958.339828085165, 8952.35071328914, 0.9999984389705717, 0.999997257994592, 0.9999984732215915, 59.98312979877361, 59.98368775680598, 59.98060943386663, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.7031, 3.529489, 2733.799, 606.4979, 4.527594, 2746.095, 812.8881, 6.750426, 5487.285, 801.4557, 6.856734, 5495.493, 607.3828, 9.040657, 5490.94, 814.3921, 6.735373, 5485.413, 99.49421, 99.93953, 99.85221, 100.0, 99.91873, 99.8182
103499.68004, 284.0005966569785, 283.22013226815454, 283.1596910052682, 31.528099452747675, 31.733105060743256, 31.697165290475805, 8928.961711724169, 8959.663310331365, 8941.9965688819, 196.68924741165847, 18.29000157776136, 15.35078514999509, 8928.789890432667, 8955.26072539734, 8949.139678679694, 0.999998089280631, 0.999998409373347, 0.999998511359382, 59.98266361510587, 59.9713127499374, 59.985143667083534, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9527, 3.50843, 2739.813, 600.1748, 4.578432, 2747.879, 819.2163, 6.684528, 5476.483, 795.2806, 6.909135, 5494.598, 601.0118, 9.143841, 5495.604, 820.6348, 6.66945, 5473.562, 99.71864, 100.0, 99.65363, 99.98844, 100.0, 99.60254
103502.05236, 283.9843257688876, 283.2881537225847, 283.1509291541839, 31.510809726733147, 31.707339785462167, 31.62913188592369, 8913.393768125656, 8946.261357885493, 8932.785880796931, 187.76731075940097, 18.660954931425067, 18.341277123006876, 8922.446360618991, 8949.918873004704, 8928.730509580737, 0.9999984659084695, 0.999997725097406, 0.9999968437186122, 59.98935707008928, 59.98986123048521, 59.99020008183828, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.508609, 2739.813, 600.1165, 4.5788, 2747.71, 819.6822, 6.673483, 5473.067, 792.9893, 6.927338, 5492.539, 597.8645, 9.197716, 5494.619, 823.438, 6.638136, 5461.203, 99.7129, 100.0, 99.59353, 99.9572, 99.99189, 99.44753
103504.45628000001, 283.9388981691733, 283.2979953569718, 283.17723996062955, 31.530797375737496, 31.73893404714777, 31.70142366705207, 8933.241154588824, 8950.533165210794, 8954.341218522966, 198.04569051850513, 16.578365895270167, 20.507841672279483, 8932.187376227139, 8952.832669484977, 8949.936007075688, 0.9999976640619009, 0.9999978151584932, 0.999997454372464, 59.991350368044316, 59.993095512768726, 59.99154581867631, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 785.0336, 3.493617, 2741.639, 597.1786, 4.596851, 2748.043, 820.8857, 6.672747, 5474.912, 795.1641, 6.910238, 5494.938, 600.9164, 9.143841, 5495.607, 820.6348, 6.66945, 5473.391, 99.83602, 100.0, 99.60784, 99.9833, 100.0, 99.59842
103506.7918, 284.0720106490463, 283.42564880426045, 283.23434388139543, 31.53396097538397, 31.710880665752853, 31.692251204759668, 8925.75384606141, 8956.747019675662, 8941.675677180783, 192.40514714788378, 13.730536183568034, 11.063852375466467, 8931.992847307418, 8958.119289432216, 8945.041477899198, 0.9999986231258015, 0.9999984182386201, 0.9999989369382577, 59.992038527859506, 59.99484166504286, 59.99628717165293, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.0643, 3.486657, 2744.323, 600.1165, 4.578984, 2748.27, 819.1969, 6.685264, 5476.479, 788.9113, 6.959146, 5489.966, 601.0309, 9.14311, 5495.607, 820.6149, 6.669816, 5473.391, 99.87877, 100.0, 99.65057, 99.90105, 100.0, 99.59942
103509.18608000001, 284.42105366806675, 283.1248716644603, 283.5070159689839, 31.552016056140612, 31.704943057216507, 31.71171891686892, 8946.57990909294, 8944.015487165974, 8954.000499987293, 191.74567206893698, 5.51020276535678, 19.155818711845768, 8942.370521923862, 8952.222432684099, 8955.379207571785, 0.9999978353584521, 0.9999998463963723, 0.9999996916201292, 59.999694287555506, 59.997121673483115, 59.99740762073577, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 793.5504, 3.462029, 2747.258, 606.5173, 4.527778, 2746.322, 812.8492, 6.749874, 5487.111, 782.6198, 7.004376, 5481.824, 607.3637, 9.040657, 5490.948, 814.3126, 6.736655, 5485.297, 99.97983, 99.9397, 99.8491, 99.75387, 99.918, 99.81609
103511.63164, 284.3357748289779, 283.6582989838795, 283.5498392205883, 31.47483164217328, 31.69031704281965, 31.67313552911221, 8933.891908680114, 8953.690459711994, 8945.56746406088, 195.04376047169262, 12.844003738303513, 13.346741622428453, 8932.090556339821, 8955.601882530507, 8947.084067944043, 0.9999989107646368, 0.9999986531312354, 0.9999963487418895, 60.01141235831392, 60.00764865397524, 60.0109821803541, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.3206, 3.485943, 2744.591, 600.2332, 4.579169, 2748.217, 819.2357, 6.683792, 5476.25, 788.9113, 6.958778, 5489.907, 601.0118, 9.143292, 5495.607, 820.6348, 6.66945, 5473.333, 99.88487, 100.0, 99.65146, 99.90103, 100.0, 99.60049
103514.07324000001, 284.3689497419357, 283.709242124349, 283.6285709914532, 31.504035197382546, 31.665233409699884, 31.667965965322633, 8924.15038109967, 8948.471887529628, 8943.29894636803, 197.75134916369734, 15.445493231889031, 12.335202604712322, 8913.850587353896, 8945.032483366036, 8932.145724874901, 0.9999982541560694, 0.9999975109067729, 0.9999994131258517, 60.004320127833054, 60.00443346587189, 60.002231198066916, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 787.0446, 3.486479, 2744.639, 600.1165, 4.579169, 2747.99, 819.1775, 6.68508, 5476.313, 789.1055, 6.954917, 5491.454, 599.6575, 9.169409, 5495.52, 823.9152, 6.625318, 5462.575, 99.88697, 100.0, 99.65561, 99.92594, 100.0, 99.41406
103516.47384, 284.4019626453136, 283.76654780865715, 283.5401307418747, 31.51405678470576, 31.688073474728306, 31.66969801746902, 8925.243177451379, 8959.220092373129, 8953.229711376227, 198.80556903868364, 16.064216324748486, 10.277938221248405, 8926.506969374526, 8961.248109519705, 8951.203777059485, 0.9999985985999734, 0.9999985972030018, 0.9999985657359508, 60.01439099378854, 60.008414727429404, 60.00839784571343, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 781.7018, 3.503968, 2741.268, 596.2253, 4.608272, 2747.809, 822.3222, 6.655076, 5471.384, 790.5425, 6.951056, 5490.421, 600.5922, 9.150232, 5495.61, 820.6746, 6.669633, 5473.443, 99.74169, 99.98767, 99.53847, 99.92078, 100.0, 99.60147
103518.87796000001, 284.25013211531575, 283.70863655855857, 283.5479169647652, 31.51076363406665, 31.69936912345828, 31.657384700529033, 8926.326427802454, 8958.453733324724, 8948.669492972365, 203.99974803706664, 9.671184925614853, 18.32809801372332, 8925.610798294512, 8960.614741361236, 8947.402248905979, 0.9999981226960865, 0.9999984043742125, 0.9999988034936239, 60.00890367518176, 60.01255201370552, 60.00992427624122, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 782.8256, 3.503433, 2740.578, 594.2408, 4.624481, 2746.228, 819.2163, 6.684896, 5476.423, 788.8919, 6.958778, 5489.965, 601.069, 9.143476, 5495.663, 820.6547, 6.669633, 5473.447, 99.73475, 99.95034, 99.65461, 99.90201, 100.0, 99.59939
103521.28952, 284.1885641131373, 283.6209975086713, 283.451019536673, 31.49604925005595, 31.68735607949704, 31.693933790279956, 8927.02840250633, 8955.992949904143, 8945.010160756918, 196.40814268235135, 13.91282325440443, 16.61774157151217, 8928.980569285728, 8953.284954256527, 8940.845156202085, 0.9999986948331991, 0.9999988443988997, 0.9999988159495036, 60.00431958659386, 60.0064508629313, 60.00943134044985, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.5453, 3.529668, 2733.962, 587.5482, 4.666478, 2741.656, 813.0045, 6.749321, 5487.509, 782.5809, 7.00456, 5481.877, 607.3828, 9.040292, 5491.047, 814.4318, 6.736106, 5485.417, 99.49994, 99.77573, 99.85026, 99.75385, 99.92072, 99.81826
103523.67700000001, 284.0662341989757, 283.50463617156936, 283.30339432530025, 31.51999872446965, 31.696316753685284, 31.676736527241825, 8924.869273037499, 8955.932670753575, 8942.335549357615, 198.4983081036762, 13.63126653674135, 16.807328005168074, 8925.756220672549, 8950.02358069773, 8940.408169294036, 0.999999330909004, 0.9999989842368038, 0.9999989867674116, 60.0026288422662, 60.01307420147217, 60.01189126467078, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 780.933, 3.50843, 2740.029, 593.7545, 4.625402, 2746.281, 819.2163, 6.68508, 5476.479, 788.9113, 6.959146, 5489.849, 601.0881, 9.142745, 5495.663, 820.6348, 6.66945, 5473.221, 99.71272, 99.94635, 99.65463, 99.90306, 100.0, 99.60258
103526.07740000001, 284.0144405186041, 283.4964692032155, 283.29419073981643, 31.496599507709547, 31.695298070530548, 31.67530744496741, 8920.180228828802, 8949.829307003134, 8935.024404747035, 196.9634984960394, 15.82726737705434, 11.433660255121595, 8920.323970863858, 8946.838270668099, 8924.000463304936, 0.9999979823773406, 0.9999981378581198, 0.9999984544957206, 60.007369284504, 60.00733916937231, 60.008383682270164, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 800], 5500.0, [], 774.5453, 3.529489, 2734.072, 593.8129, 4.624481, 2746.227, 819.2745, 6.684344, 5476.479, 788.9113, 6.958778, 5489.855, 600.9927, 9.144571, 5495.627, 821.7282, 6.649856, 5467.436, 99.49767, 99.94631, 99.65357, 99.90105, 100.0, 99.52874
