TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
105366.15188, 284.7349332619657, 283.90393888449245, 283.80537475835393, 31.450933823534175, 31.61073453980497, 31.602118295089458, 8913.898535068569, 8949.594981562057, 8931.251380136775, 185.7102061809387, 6.251721010093206, 22.79932171440396, 8921.122558437002, 8955.676164507222, 8941.537736775765, 0.999998124178657, 0.9999993933985329, 0.9999969610641232, 59.99677940559549, 59.99701809581962, 59.99731103489137, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 792.3281, 3.46649, 2746.96, 796.0141, 3.451885, 2747.639, 588.2734, 9.322847, 5484.32, 601.2115, 9.141053, 5495.678, 607.5544, 9.03737, 5490.767, 587.8853, 9.327805, 5484.724, 99.97299, 99.99771, 99.79829, 100.0, 99.91277, 99.80565
105368.59364, 284.6853728063108, 283.9120481798625, 283.7578001588696, 31.449596639193437, 31.65650873276172, 31.60979230966374, 8927.317246833338, 8944.459432151907, 8943.295837430962, 183.14414256889302, 4.681643408823675, 23.636769751259635, 8925.94333478268, 8949.25878280746, 8935.045015116615, 0.9999966418987762, 0.9999993296107516, 0.9999951008818007, 59.99587038532544, 59.996894601734674, 59.993329833860436, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 785.9799, 3.490405, 2743.355, 789.5548, 3.476935, 2745.226, 594.5046, 9.239278, 5493.136, 607.5032, 9.037906, 5490.664, 601.2598, 9.140005, 5495.483, 593.9292, 9.247781, 5492.661, 99.85591, 99.9099, 99.95874, 99.91471, 100.0, 99.94899
105370.98844000002, 284.58585644371925, 284.01791626200713, 283.76923513544716, 31.401689055900015, 31.636407104796035, 31.59107804814571, 8929.167567994484, 8949.32567048036, 8933.888164333925, 190.94314122838887, 17.737626629006172, 19.13441202359445, 8919.705475704683, 8939.421435254935, 8935.506328053065, 0.999997050916639, 0.9999968938306101, 0.9999969026619393, 59.99833178639643, 59.99257763714866, 59.9935275794476, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 785.8222, 3.492725, 2742.344, 797.123, 3.445806, 2747.941, 596.9893, 9.195469, 5495.484, 611.4839, 8.959579, 5481.281, 595.8235, 9.225657, 5493.802, 600.3508, 9.154023, 5495.82, 99.84029, 100.0, 99.99541, 99.74301, 99.97203, 100.0
105373.37476, 284.70056876074494, 283.91054144110575, 283.7730711913661, 31.45153639430012, 31.63884402313676, 31.61249495536791, 8920.92422973897, 8956.771631573987, 8938.09397176019, 193.62453165789344, 16.269603986352195, 15.863163844121118, 8917.044270237297, 8954.503408177501, 8936.780829958829, 0.9999982974912258, 0.9999975592753498, 0.9999977024320194, 59.993041758427864, 59.99390093528188, 59.99391379374677, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 784.5211, 3.496294, 2743.471, 796.481, 3.451516, 2747.868, 594.524, 9.239278, 5493.086, 607.5032, 9.037722, 5490.769, 601.2216, 9.140553, 5495.715, 594.3467, 9.243203, 5492.818, 99.81787, 100.0, 99.95891, 99.91566, 100.0, 99.95428
105375.79908000001, 284.52731818258735, 283.92743052538714, 283.7245940207295, 31.420292504788126, 31.62697678539593, 31.62231528718966, 8924.316420163888, 8947.636014369571, 8935.939139773089, 183.85599053324427, 5.274237595042905, 24.62981419155676, 8925.197316880203, 8952.956450187272, 8933.179274423475, 0.9999970000486751, 0.9999997939369876, 0.999996849473534, 59.99210127058199, 60.000661534488, 59.99322537457379, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7698, 3.512356, 2738.682, 795.9752, 3.451885, 2747.814, 594.524, 9.239278, 5492.968, 607.5226, 9.037906, 5490.664, 601.2407, 9.140005, 5495.549, 594.0485, 9.24595, 5492.743, 99.67173, 100.0, 99.95889, 99.91481, 100.0, 99.95158
105378.25232000001, 284.7078482330967, 283.9369974906517, 283.68766069628293, 31.44360531265827, 31.636550683383966, 31.58807874258072, 8915.91710388436, 8944.954820325256, 8928.510671908907, 185.26829860767444, 4.179276238618513, 28.48757861285776, 8924.24106757354, 8943.307477113212, 8941.125630115763, 0.9999957048053247, 0.9999999830310438, 0.9999951044328768, 59.99794076972996, 59.996558639766306, 60.00029937096735, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 773.5202, 3.533059, 2732.793, 789.6132, 3.476935, 2745.495, 588.2346, 9.323031, 5484.148, 601.1921, 9.14142, 5495.514, 607.5353, 9.037735, 5491.022, 587.7263, 9.329086, 5483.439, 99.44869, 99.91562, 99.79518, 100.0, 99.91442, 99.78228
105380.71404, 284.47418123223457, 283.8262799279418, 283.6103505722079, 31.46797342204016, 31.65774077438454, 31.6316336395389, 8921.627030489066, 8951.27786696992, 8925.024518938952, 182.78655259558167, 2.422258690068702, 23.767316935631243, 8912.011064616789, 8951.632870804951, 8930.16219763913, 0.9999973444062495, 0.9999996438146661, 0.9999965304009669, 59.99381961231149, 59.994700749992, 59.99126029162197, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8092, 3.512535, 2739.165, 795.9557, 3.452069, 2747.701, 594.5046, 9.239094, 5493.021, 606.9983, 9.056476, 5492.48, 601.2216, 9.14037, 5495.609, 594.1479, 9.245217, 5492.816, 99.66982, 100.0, 99.95663, 99.93917, 100.0, 99.95291
105383.13936000002, 284.3426968850274, 283.84200569817176, 283.61731413997694, 31.466013369851936, 31.660083325894504, 31.640803428429376, 8933.57460785615, 8948.731184563436, 8943.270483736731, 191.6301699963846, 9.517646686429543, 24.524384613940583, 8928.594318338533, 8945.768979384333, 8939.111742769946, 0.9999972776938899, 0.999998983535887, 0.9999967196650277, 59.989777017415356, 59.99273593823704, 59.99446236616414, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 780.0261, 3.511464, 2740.272, 788.2708, 3.482277, 2744.473, 596.9893, 9.204304, 5495.203, 597.9492, 9.199154, 5494.355, 596.3575, 9.221274, 5493.862, 600.1719, 9.156771, 5495.698, 99.67658, 99.86854, 99.99635, 99.98926, 99.9755, 100.0
105385.57828, 284.47693710170483, 283.92400234484126, 283.5714227635897, 31.496930773254483, 31.651495683841222, 31.624776516188803, 8917.07347800891, 8949.18107820391, 8939.440007282978, 188.21639447729967, 11.731013250857359, 29.046144244222432, 8924.335815675697, 8939.55171382014, 8937.911160168655, 0.9999964574742771, 0.999999253184143, 0.9999963533473252, 59.98088224254236, 59.98734104593144, 59.98920936845266, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 781.5047, 3.506289, 2740.487, 788.835, 3.477672, 2745.554, 594.6599, 9.239094, 5493.102, 601.1144, 9.14142, 5495.449, 601.2598, 9.140005, 5495.657, 594.1081, 9.245584, 5492.803, 99.73741, 99.92183, 99.9581, 100.0, 100.0, 99.95173
105388.07432000001, 284.49087373680806, 283.84622369041324, 283.455088211662, 31.483090712902523, 31.640525478630376, 31.664426272072376, 8930.152145433089, 8949.320876712838, 8933.183160108007, 189.90860891529337, 2.811062821811902, 24.73034033525437, 8917.390279604851, 8955.565716297018, 8935.995912442235, 0.999996671876555, 0.9999996614524876, 0.9999965945046272, 59.97581324752154, 59.980881476884306, 59.97899348168996, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.6712, 3.512356, 2738.887, 789.5743, 3.477304, 2745.392, 594.5046, 9.239646, 5493.139, 601.1727, 9.140685, 5495.509, 601.2216, 9.14037, 5495.602, 594.0485, 9.246133, 5492.682, 99.66739, 99.91593, 99.9588, 100.0, 100.0, 99.95157
105390.46484000002, 284.33674924377965, 283.8237740823423, 283.53637901904915, 31.479781513828257, 31.614591357603526, 31.631842178382268, 8916.480578366554, 8945.386351128238, 8937.689927684922, 190.47634919245093, 6.652197976477055, 27.468961351202438, 8922.395697151625, 8946.558315673165, 8942.489855778967, 0.9999968489012422, 0.9999998238393656, 0.999996919638962, 59.977401832576135, 59.97333669549993, 59.97861602379754, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 773.4611, 3.532166, 2731.937, 795.9557, 3.451885, 2747.765, 588.254, 9.323215, 5484.372, 607.5226, 9.037722, 5490.657, 607.5353, 9.03737, 5490.709, 587.7859, 9.328903, 5483.433, 99.42624, 99.99591, 99.79924, 99.91363, 99.91564, 99.78216
105392.86936000001, 284.4712248934124, 283.83359220548584, 283.5039972699646, 31.46556091912026, 31.63046631387753, 31.628830668305035, 8916.652922128713, 8943.923230205346, 8934.337335673934, 188.01218391136626, 1.6585267064153868, 22.19905147268628, 8920.066301366034, 8957.097833243162, 8934.513589670207, 0.9999958620469979, 0.9999999414531249, 0.9999973175117939, 59.98282840905254, 59.97995926112706, 59.979757523648075, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8092, 3.511821, 2738.515, 789.5743, 3.476935, 2745.442, 594.5046, 9.239462, 5493.139, 601.231, 9.134986, 5495.251, 601.2216, 9.14037, 5495.602, 594.0684, 9.24595, 5492.688, 99.66564, 99.91777, 99.95878, 100.0, 100.0, 99.95061
105395.23672000002, 284.5485610346388, 283.7396691075939, 283.623907632687, 31.459385602711862, 31.63809169941687, 31.61307259908752, 8910.17672357528, 8938.739979261012, 8929.795577863086, 192.17299725412568, 14.391609872910749, 21.54086668207674, 8916.633266038047, 8940.219489336087, 8934.24815873795, 0.999997809612879, 0.9999991742680739, 0.9999957848545927, 59.98023958365429, 59.98240697218433, 59.982907185137854, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7895, 3.511999, 2739.17, 788.9128, 3.482645, 2744.283, 596.4846, 9.211483, 5494.889, 610.3383, 8.979621, 5483.685, 596.72, 9.20776, 5494.536, 599.4761, 9.159151, 5495.896, 99.68949, 99.90202, 99.99062, 99.81097, 99.98421, 100.0
105397.63916, 284.49519071888596, 283.92511078198464, 283.4971419296309, 31.462508372440976, 31.65698901271283, 31.613185074986454, 8920.671518749283, 8948.42181377989, 8936.298014673226, 190.73421695083016, 4.069328676405803, 24.638586765306172, 8924.705595592408, 8946.611913769668, 8932.100708941147, 0.9999962783242113, 0.999999175191758, 0.9999966256847205, 59.984859848631885, 59.98329610496869, 59.98209761106583, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 782.5496, 3.503076, 2740.692, 788.3097, 3.482277, 2744.952, 595.2422, 9.235965, 5493.207, 607.5032, 9.037538, 5490.664, 601.2026, 9.140736, 5495.592, 594.2075, 9.245217, 5492.69, 99.7497, 99.89991, 99.95838, 99.91173, 100.0, 99.95283
105400.00716000001, 284.5489117389917, 283.81405874436257, 283.60151296031785, 31.441594049701166, 31.642611321160558, 31.621543527647653, 8922.436334292403, 8948.772276397658, 8936.732811203634, 188.41944137971888, 6.6411230825747225, 22.936195609810056, 8919.124035131397, 8938.191403078947, 8930.240940825648, 0.9999955762675228, 0.9999997221563056, 0.9999970220467648, 59.98676191629023, 59.984703964141055, 59.98635706380342, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.5529, 3.512892, 2738.964, 789.5743, 3.476751, 2745.773, 594.524, 9.239462, 5493.085, 607.5226, 9.03809, 5490.618, 601.2216, 9.14037, 5495.543, 594.0087, 9.246682, 5492.675, 99.68566, 99.92981, 99.9578, 99.9147, 100.0, 99.95035
105402.40844000001, 284.58507550340687, 283.95595342618816, 283.7856512317558, 31.394053012328037, 31.627153382662346, 31.596071042002535, 8913.552430746378, 8943.019223247964, 8935.364530881974, 189.46647935022816, 8.752875995143768, 21.32465869379348, 8914.947147206762, 8946.074726356783, 8930.750416058274, 0.9999976556013743, 0.999999942405614, 0.9999973281044737, 59.99025452046995, 59.99065770289664, 59.99012343180694, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 773.5005, 3.533594, 2731.702, 795.9946, 3.452069, 2747.813, 588.2346, 9.323031, 5484.206, 601.1339, 9.14142, 5495.678, 607.5163, 9.037735, 5490.702, 587.7859, 9.329086, 5483.38, 99.44311, 99.99587, 99.79923, 100.0, 99.91455, 99.7812
105404.85828000001, 284.4586945836871, 283.8749682125341, 283.752314654753, 31.460765481975432, 31.651778593529496, 31.63566212762475, 8914.22660032026, 8951.713247868267, 8937.268780089711, 184.97513996000976, 4.078790365806526, 24.13468335135485, 8919.260964436398, 8951.538071388604, 8937.404326005462, 0.9999957629757529, 0.9999997598348849, 0.9999962465606723, 59.99955068954388, 59.995845045927354, 59.99583069671969, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7895, 3.51307, 2739.112, 789.6327, 3.477119, 2745.666, 594.524, 9.239462, 5493.079, 607.4838, 9.038457, 5490.716, 601.2216, 9.140736, 5495.6, 594.0087, 9.247048, 5492.741, 99.6761, 99.92584, 99.9557, 99.91482, 100.0, 99.94923
105407.23356000001, 284.5629190483334, 283.73701800254975, 283.59605197445114, 31.44451419456721, 31.647058835931297, 31.64233174842376, 8919.30360829496, 8946.867191635698, 8935.93885486882, 187.3009603146213, 9.704409474008571, 24.09597897968206, 8923.522968115129, 8947.540999479388, 8934.87013275027, 0.9999971108441532, 0.9999981877705933, 0.9999970410480027, 59.99125815120821, 60.00053242888848, 59.99861933994479, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.6515, 3.512356, 2738.687, 789.5354, 3.477488, 2745.603, 594.524, 9.237989, 5493.576, 608.4547, 9.021726, 5487.911, 599.3141, 9.178722, 5495.422, 596.7523, 9.194493, 5495.623, 99.68722, 99.92576, 99.95815, 99.88089, 100.0, 100.0
105409.64504, 284.28661567561517, 283.80314152049453, 283.6567024411423, 31.46159887364654, 31.64340066391097, 31.619504406802893, 8920.986129113542, 8953.810539473237, 8934.51686214853, 191.19773669212077, 18.04100742931405, 19.919084890353133, 8911.829616692872, 8949.072126918616, 8929.404694900084, 0.9999974833011709, 0.9999992561413561, 0.9999984541630287, 60.00136071233979, 59.999222314990064, 59.997923892062396, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 784.7971, 3.496294, 2741.634, 786.2085, 3.489645, 2744.54, 597.4746, 9.206329, 5494.47, 608.3576, 9.023196, 5490.47, 601.1835, 9.141284, 5495.594, 594.8636, 9.23716, 5493.183, 99.77915, 99.85588, 99.98602, 99.89961, 100.0, 99.95959
105412.0384, 284.47071277335607, 283.8133478578337, 283.6288910586687, 31.49191203904202, 31.61422888710552, 31.62964507431172, 8915.849047235979, 8953.829531071093, 8936.576844271722, 182.65561781884708, 5.30354300140425, 24.805571444579073, 8921.88104779476, 8948.04775244813, 8929.406581120043, 0.999997680619874, 0.9999996443334708, 0.9999976209454753, 59.99382091222105, 59.99978763266217, 59.99630903233506, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7106, 3.512892, 2738.744, 789.5159, 3.477304, 2745.773, 594.4852, 9.239278, 5493.138, 607.5032, 9.037722, 5490.722, 601.2216, 9.140736, 5495.594, 594.0286, 9.246682, 5492.674, 99.68357, 99.92601, 99.95876, 99.91579, 100.0, 99.94926
105414.44728000001, 284.30101871851383, 283.62609588021286, 283.7291684003059, 31.44168621028165, 31.628309862606518, 31.596429688548316, 8917.87256483984, 8943.168710026968, 8925.041072632637, 184.2909869488036, 7.5530072293095145, 21.39882923284995, 8910.353108448864, 8934.971529650438, 8925.854635033063, 0.9999953289487938, 0.999999634720393, 0.9999964575160878, 60.00101872647457, 59.99317883406125, 59.993070021543694, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 772.9485, 3.533594, 2731.936, 795.9557, 3.451885, 2747.814, 588.254, 9.322847, 5484.312, 601.1921, 9.140869, 5495.566, 607.5544, 9.03737, 5490.717, 587.8058, 9.329269, 5483.499, 99.45964, 100.0, 99.79816, 100.0, 99.91551, 99.78337
105416.87184, 284.57358956214074, 283.8418731509807, 283.6993978139667, 31.467915830759704, 31.62683044948802, 31.637390550667497, 8920.69843380428, 8951.94500257948, 8937.354241982595, 180.54074975411618, 2.124555334019533, 26.432648291499845, 8919.269786338196, 8952.371538438254, 8944.15476865087, 0.9999961565805545, 0.9999997538152805, 0.9999959142181807, 59.994048302901156, 59.99874532454814, 59.99840214967737, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.6909, 3.512713, 2739.012, 789.5743, 3.477304, 2745.554, 594.5046, 9.239646, 5493.078, 607.5032, 9.038274, 5490.664, 601.2026, 9.140553, 5495.6, 594.0087, 9.246499, 5492.615, 99.68531, 99.92183, 99.95565, 99.91375, 100.0, 99.95046
105419.23956, 284.6075208521344, 283.88466947306017, 283.8200673377883, 31.488559089914183, 31.653979824453387, 31.631472245697935, 8921.928722241053, 8948.489983999192, 8941.757941030255, 188.79718406933478, 15.617433144512688, 21.516732454486373, 8923.651111308971, 8951.038781750214, 8939.399262553568, 0.9999954727995659, 0.999999548313092, 0.9999963734293885, 60.00311824862824, 59.99951410701573, 60.00193826842385, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7106, 3.512713, 2738.897, 789.5938, 3.477304, 2745.439, 594.5046, 9.239278, 5493.079, 601.1144, 9.142157, 5495.545, 601.1835, 9.14932, 5495.595, 594.7841, 9.233498, 5493.896, 99.67766, 99.91764, 99.9557, 100.0, 100.0, 99.96775
105421.69292000002, 284.46725614001065, 283.92889172929245, 283.7118171511237, 31.44447676217388, 31.642463390490107, 31.61266815484735, 8921.879061671896, 8949.060302848402, 8936.886264420178, 193.23456316985425, 17.295930797721212, 20.09158716887532, 8925.198157978084, 8954.232632666053, 8936.058218316042, 0.9999972457531878, 0.9999991534265165, 0.9999962842507845, 60.01007652584333, 60.0090479474262, 60.007593078319346, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 786.0982, 3.490405, 2743.107, 783.3875, 3.498118, 2742.722, 600.0758, 9.166753, 5495.481, 596.8229, 9.19658, 5495.432, 599.3904, 9.16119, 5495.873, 594.9829, 9.234779, 5493.347, 99.84844, 99.81455, 100.0, 100.0, 100.0, 99.96637
105424.12876, 284.61303701879933, 283.9804234540673, 283.7716296518339, 31.47278770314216, 31.658586617306998, 31.627655196773635, 8915.329723326679, 8952.47558312028, 8938.613967070376, 180.19351315361678, 8.404991000767495, 30.79346350110427, 8916.992793527428, 8943.098576446568, 8938.992349261498, 0.9999963242880974, 0.9999999634366902, 0.9999968066409972, 60.00396351820361, 60.00661059970924, 60.00728658072462, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8289, 3.512356, 2738.97, 789.5548, 3.476935, 2745.495, 594.4852, 9.239462, 5493.133, 601.1533, 9.14142, 5495.625, 601.2598, 9.140005, 5495.495, 594.0684, 9.246316, 5492.742, 99.69105, 99.91968, 99.95567, 100.0, 100.0, 99.94938
105426.49056, 284.35032721162406, 283.94523330290633, 283.6364200490282, 31.442124317683703, 31.59864013701971, 31.55876490238098, 8910.566436847686, 8937.709015776789, 8923.472087508297, 188.4365661262393, 8.874741651922704, 23.080908471675684, 8911.045670541986, 8943.16389792546, 8927.083261871863, 0.999997001458437, 0.999999349885867, 0.999996221926254, 60.01249752319401, 60.00605258479483, 60.00865656730207, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 773.2639, 3.533059, 2732.606, 795.9557, 3.451885, 2747.868, 588.254, 9.323031, 5484.201, 607.5226, 9.037906, 5490.769, 607.4972, 9.037917, 5490.644, 587.766, 9.329086, 5483.319, 99.42309, 100.0, 99.79614, 99.91566, 99.91551, 99.7813
105428.89112000001, 284.5659914629899, 283.941185858665, 283.7065457583595, 31.479482985362488, 31.665909265047695, 31.64216122606624, 8922.941323366213, 8951.2158879703, 8934.259413193098, 186.41761167603772, 5.6754794877238055, 20.055818748207457, 8920.82902381505, 8949.2035946977, 8934.412191809608, 0.9999965012467327, 0.9999999969434294, 0.999996794400351, 60.0011750763668, 60.006101679589214, 60.00903211471984, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.9472, 3.513249, 2739.433, 789.5743, 3.476751, 2745.167, 594.5046, 9.239462, 5493.139, 601.1921, 9.141788, 5495.625, 601.2789, 9.139458, 5495.385, 594.0485, 9.246133, 5492.682, 99.67646, 99.93004, 99.95878, 100.0, 99.99966, 99.95157
105431.2522, 284.47208580014893, 283.8590284765273, 283.7164968129493, 31.458518175609434, 31.667103376430685, 31.620098011156294, 8921.10725293298, 8950.09265932972, 8933.447454145227, 187.45965377465245, 8.999864579098883, 23.34595378954964, 8913.568742446587, 8947.55725974353, 8939.191440112698, 0.9999973837367471, 0.9999993380531924, 0.9999956150154421, 60.00641543339458, 60.006369847436034, 60.003652080052184, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.4741, 3.51307, 2738.907, 789.6716, 3.477119, 2745.829, 594.5434, 9.239278, 5493.138, 607.5226, 9.037722, 5490.717, 601.2026, 9.140553, 5495.441, 594.0286, 9.244302, 5493.163, 99.67992, 99.91153, 99.95674, 99.91375, 100.0, 99.95922
105433.60960000001, 284.34658909659083, 283.80235167208485, 283.7574080453865, 31.432644172320522, 31.653070220462997, 31.619610002942874, 8916.869973569543, 8952.028359144031, 8937.66306560282, 197.67815378944306, 21.77188598690259, 18.8072836989827, 8915.030868295222, 8948.811828861599, 8934.185274141437, 0.9999976897400038, 0.9999989826478637, 0.999996978653641, 59.997893225916656, 60.007568879180546, 60.00018071521312, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 786.0391, 3.490762, 2743.848, 783.2902, 3.500144, 2741.581, 600.794, 9.147058, 5495.748, 612.9792, 8.950387, 5482.183, 596.7009, 9.20849, 5495.375, 597.4879, 9.203649, 5494.675, 99.85591, 99.78552, 100.0, 99.7425, 99.99454, 99.98673
105436.01192, 284.28261224077096, 283.75216220250365, 283.6003547340725, 31.432317363451443, 31.636325247328923, 31.641384525366494, 8917.579865840558, 8946.183572544976, 8935.832661668372, 184.64771683743584, 10.815034325893293, 26.913939354475588, 8919.174021184182, 8946.971840834505, 8938.744691316724, 0.9999962469134442, 0.9999998337594064, 0.9999951430639437, 60.00702840485015, 60.00498083385128, 60.01087401017612, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7501, 3.512892, 2738.902, 789.5743, 3.477304, 2745.666, 594.5046, 9.239278, 5493.021, 607.5032, 9.037538, 5490.618, 601.2789, 9.139823, 5495.723, 594.0684, 9.246133, 5492.796, 99.70343, 99.9176, 99.95659, 99.91291, 100.0, 99.95255
105438.53588000001, 284.5517586822134, 283.75569903326385, 283.6670753201127, 31.44287916921338, 31.621421058284998, 31.583138639324723, 8909.619967667031, 8941.17692886206, 8928.109964649952, 189.51963525218025, 7.8427207774720955, 22.638595561863326, 8909.576692377057, 8937.936930883172, 8927.041901389506, 0.9999954900282496, 0.9999998455954674, 0.9999963880940206, 60.00895053382264, 60.01404826744931, 60.01003639194284, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 775.4326, 3.527704, 2733.546, 795.3915, 3.454279, 2747.652, 588.254, 9.323215, 5484.089, 601.1533, 9.141237, 5495.574, 607.5544, 9.037187, 5490.719, 587.7859, 9.328903, 5483.385, 99.506, 100.0, 99.79614, 100.0, 99.91368, 99.78449
105440.91628, 284.4699240744826, 283.80469711723316, 283.571963950438, 31.472837132510215, 31.62765581868292, 31.605636607549318, 8925.114868693827, 8946.400365754862, 8934.11073485668, 188.32352359683046, 5.675355884078272, 20.46563945291325, 8925.606212723776, 8948.769268492162, 8931.443414350806, 0.9999984390118555, 0.9999997764893825, 0.999996863305243, 60.00738978749019, 60.00906184642878, 60.01116136300888, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7303, 3.512535, 2738.997, 789.6132, 3.476751, 2745.388, 594.5046, 9.239646, 5493.086, 607.542, 9.037722, 5490.723, 601.2407, 9.140005, 5495.607, 594.0485, 9.246133, 5492.737, 99.66755, 99.9158, 99.9566, 99.91482, 100.0, 99.95147
105443.27820000002, 284.54531961310977, 283.8407723517269, 283.71520231524477, 31.442592318383323, 31.653413505229885, 31.616054277068734, 8928.95905089834, 8948.980709735364, 8940.295262414613, 185.80536291487306, 6.469355121899753, 28.847842273208244, 8920.665951888002, 8945.461532587506, 8937.080332265938, 0.9999962224648312, 0.9999998448899782, 0.999996858764568, 60.00258477275034, 60.000681922558854, 60.004186256243564, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.6515, 3.512178, 2738.935, 789.5938, 3.476751, 2745.385, 594.524, 9.239646, 5493.136, 607.5226, 9.037722, 5490.717, 601.2216, 9.140188, 5495.542, 594.0286, 9.246316, 5492.741, 99.66737, 99.91973, 99.95983, 99.91161, 100.0, 99.95145
105445.63704, 284.56318115849933, 283.8082214987279, 283.65110635123096, 31.466389069357277, 31.64831446706361, 31.61845755942344, 8921.967517477113, 8952.88153698362, 8944.458796922354, 195.28967647577247, 18.227766921880175, 19.482047278836035, 8914.435579724206, 8945.367163912804, 8940.298037713723, 0.9999975852629234, 0.999998204815686, 0.9999986259167052, 59.991320895809885, 59.989065591793945, 59.9864023869465, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 785.9996, 3.49094, 2743.801, 783.2512, 3.49996, 2741.58, 600.8911, 9.145769, 5495.579, 613.5229, 8.929426, 5478.875, 595.4611, 9.226205, 5494.216, 598.979, 9.182957, 5495.352, 99.84982, 99.77932, 100.0, 99.69581, 99.97839, 100.0
105447.98240000001, 284.52190101007767, 283.8765171670622, 283.6431832602428, 31.433568204269942, 31.631749836941506, 31.630129917327515, 8920.8634228655, 8943.43115550646, 8937.37923792383, 194.95163969690157, 10.612913797867805, 21.627003907141443, 8917.354661354982, 8949.322617435344, 8933.79289471806, 0.9999966636417673, 0.9999997478067046, 0.99999610165044, 59.98925190984239, 59.99036351017794, 59.98466441956595, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8486, 3.513249, 2738.309, 789.5743, 3.476751, 2745.326, 594.5046, 9.23983, 5493.196, 607.5226, 9.03809, 5490.776, 601.2407, 9.140188, 5495.45, 594.0485, 9.246133, 5492.688, 99.65678, 99.91781, 99.95663, 99.9116, 100.0, 99.95048
105450.37132, 284.55445709357434, 283.86069655067456, 283.70683094631005, 31.42707258265818, 31.602708435029086, 31.57465133361222, 8912.514020869965, 8938.952008802033, 8929.243080797753, 186.08506405756998, 4.908144477578389, 24.73989375637325, 8912.244212216427, 8937.582039094614, 8930.39369192826, 0.9999967945130612, 0.999999569510557, 0.999996534578343, 59.98218675635514, 59.98242444702211, 59.980098796533795, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 778.5869, 3.518067, 2736.826, 791.7922, 3.466989, 2746.939, 590.9328, 9.296157, 5487.061, 602.3766, 9.121931, 5495.408, 607.3828, 9.0381, 5490.761, 587.8058, 9.328903, 5483.56, 99.62798, 99.97222, 99.8591, 99.99686, 99.91551, 99.7824
105452.77248000001, 284.52361376600413, 283.88585183529915, 283.6475272649327, 31.4571737392547, 31.649228544008427, 31.614866820525002, 8919.732124262413, 8946.316477250415, 8938.828596137053, 184.72923142788113, 7.72043937513547, 24.23693945343166, 8917.499948628352, 8955.391510123563, 8941.820595410954, 0.9999965231309947, 0.9999999906232736, 0.9999960491786627, 59.97714552025936, 59.97288382468638, 59.975405895525085, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 778.6855, 3.516461, 2739.085, 789.6521, 3.477488, 2745.832, 594.4852, 9.23983, 5493.136, 607.4838, 9.037722, 5490.67, 601.2407, 9.140005, 5495.444, 594.0485, 9.246133, 5492.797, 99.66778, 99.91777, 99.95874, 99.91386, 100.0, 99.95167
105455.19352000002, 284.3866235725983, 283.7022384576759, 283.6683795180944, 31.472262624944925, 31.64777902329175, 31.62628625998166, 8919.956683708442, 8944.96745692107, 8929.896011088196, 186.56375471133242, 1.139097713947649, 26.88776087487986, 8923.160292063583, 8944.276500843951, 8929.491625358476, 0.9999972299545894, 0.9999999883787254, 0.9999962463426764, 59.97523073970557, 59.97502695477364, 59.97302946911517, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 780.0458, 3.512356, 2739.103, 789.6327, 3.477119, 2745.667, 594.4852, 9.23983, 5493.139, 607.542, 9.038274, 5490.671, 601.2598, 9.140005, 5495.492, 594.0684, 9.246316, 5492.682, 99.69869, 99.91378, 99.95767, 99.91578, 100.0, 99.95046
105457.58332, 284.3146005059396, 283.74154327831167, 283.75433705918266, 31.490610451792893, 31.661499442071587, 31.657668644899402, 8922.414279410421, 8944.891915681848, 8941.533807691789, 196.40003062023902, 22.482032156247442, 21.706364660999498, 8919.582949221605, 8940.876104255498, 8933.838906650917, 0.9999971297338922, 0.9999979714250606, 0.9999980432743999, 59.97858129579316, 59.97895975556376, 59.97872229287731, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 786.1179, 3.490583, 2743.423, 783.3485, 3.499591, 2741.467, 600.8134, 9.147426, 5495.65, 613.5618, 8.92961, 5478.57, 595.0032, 9.232232, 5493.586, 600.4304, 9.153108, 5495.799, 99.84426, 99.77945, 100.0, 99.69368, 99.96692, 100.0
105460.00604000001, 284.5342387964678, 283.91068453729173, 283.6599416111182, 31.45517651821737, 31.638841409215466, 31.621010146993633, 8920.127833631755, 8954.23082706612, 8928.760375733034, 181.29730868335218, 9.711538264943556, 24.108004736245675, 8920.058919394287, 8946.056395986174, 8933.423635343397, 0.9999969974063622, 0.9999996933582554, 0.9999967315413795, 59.97863723869002, 59.97913161498267, 59.97537978797231, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8486, 3.512713, 2738.897, 789.5938, 3.476935, 2745.895, 594.4852, 9.239646, 5493.026, 607.5032, 9.038274, 5490.716, 601.2598, 9.140005, 5495.61, 594.0485, 9.24595, 5492.681, 99.67956, 99.92152, 99.9577, 99.91566, 100.0, 99.95045
105462.40644, 284.45085041296534, 283.8733477928629, 283.7030847558549, 31.410519907477795, 31.61183956605753, 31.590098693581183, 8911.990377083659, 8939.81003114267, 8922.133189146716, 187.65959366141533, 5.927924502820588, 23.831242456983716, 8910.408469711883, 8940.683458204361, 8927.29884039484, 0.9999949031892075, 0.9999997056711588, 0.9999976075412463, 59.98393907572183, 59.982090919264564, 59.98460939047938, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.4741, 3.512713, 2738.146, 790.1969, 3.472883, 2746.307, 592.4275, 9.273884, 5489.319, 604.0661, 9.105751, 5494.766, 606.3909, 9.057459, 5491.196, 587.925, 9.328171, 5483.381, 99.66809, 99.94925, 99.88928, 99.98387, 99.92998, 99.78122
105464.75232000001, 284.5779015696187, 283.88407839087535, 283.6950416949184, 31.468463824428422, 31.61877418761451, 31.636755176828903, 8918.985181504822, 8946.552148097802, 8940.002657733114, 190.2623120792914, 4.978797383825167, 25.913915302890018, 8922.627803867992, 8952.948362580026, 8941.468575152769, 0.9999966456694299, 0.9999998549917446, 0.9999959480006448, 59.99338467470279, 59.99104327465581, 59.984694979154334, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 777.0688, 3.521637, 2737.303, 791.2864, 3.472883, 2745.721, 594.3493, 9.241671, 5493.025, 607.5032, 9.038274, 5490.552, 601.2598, 9.139823, 5495.667, 594.0684, 9.246682, 5492.796, 99.60819, 99.92792, 99.95848, 99.91171, 100.0, 99.95255
105467.16232, 284.4758670205326, 283.8085872310706, 283.6723358478338, 31.463026878710274, 31.636841597237897, 31.621419630439, 8914.32543429613, 8950.30000415448, 8929.727324246302, 182.8599710744893, 5.265576975046542, 27.017641724520217, 8927.796812960543, 8948.463087613245, 8938.145836897294, 0.9999965435738355, 0.9999995394344598, 0.9999968670336119, 59.99295640032661, 59.99601573069036, 59.99752820884204, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8683, 3.512178, 2738.845, 789.5548, 3.476567, 2745.385, 594.5046, 9.239094, 5493.078, 607.542, 9.03717, 5490.611, 601.2789, 9.140005, 5495.55, 594.0684, 9.246316, 5492.804, 99.6559, 99.91567, 99.9558, 99.91267, 100.0, 99.95046
105469.66408, 284.4699579678609, 283.8745002691791, 283.6545352074959, 31.436051449099185, 31.640895150055666, 31.61374078829286, 8915.499839498147, 8948.05621726103, 8939.479562376719, 192.1198493372167, 18.653988461324843, 23.917746170891405, 8919.811636255017, 8950.643132991228, 8935.162842545962, 0.9999980919450571, 0.9999965776506629, 0.9999974346318752, 59.99744775254299, 60.00117098337882, 60.00688670426087, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 785.9996, 3.490583, 2743.47, 783.3291, 3.500512, 2741.366, 600.8134, 9.146505, 5495.568, 613.5229, 8.929242, 5478.576, 595.0032, 9.232049, 5493.643, 600.4304, 9.152925, 5495.781, 99.84598, 99.77773, 100.0, 99.69378, 99.96705, 100.0
105472.07612000001, 284.40022229696996, 283.8593189539507, 283.630296102062, 31.468246972080014, 31.65306733938037, 31.641873214966967, 8920.585197341568, 8945.630312183921, 8935.075782191287, 189.97955158247078, 3.651348099565439, 20.591790282583588, 8927.803970938372, 8947.890360806403, 8941.029223004176, 0.9999970600305834, 0.9999999141154835, 0.9999947031724973, 60.01150451284249, 60.00645610536117, 60.010772079102104, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7303, 3.512713, 2739.06, 789.6327, 3.476935, 2745.265, 594.4852, 9.23983, 5493.035, 607.542, 9.037906, 5490.5, 601.2407, 9.140188, 5495.603, 594.0286, 9.246316, 5492.682, 99.6813, 99.91131, 99.9577, 99.91077, 100.0, 99.95157
105474.43564000001, 284.6361099909476, 283.9364559919345, 283.667383745171, 31.415865251811507, 31.59562858916562, 31.61326209967658, 8915.179649379677, 8929.375210230579, 8931.864941114876, 186.53049873398686, 3.9817042833487903, 24.953870743639754, 8918.291050954418, 8943.24675626088, 8925.233736385766, 0.999995677314997, 0.9999989254846785, 0.9999968907011401, 60.00818998767505, 60.01093097823046, 60.006518408608585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.6515, 3.512535, 2738.845, 789.4186, 3.476014, 2745.721, 593.4758, 9.253635, 5491.441, 605.5031, 9.078723, 5493.683, 604.9221, 9.081565, 5493.416, 589.5156, 9.314986, 5484.678, 99.67766, 99.92089, 99.92789, 99.96059, 99.96382, 99.81797
105476.80624, 284.45277702731437, 283.953745050414, 283.74158260279194, 31.45110879396756, 31.637957820797663, 31.62089304774905, 8918.667212666172, 8949.226851191674, 8938.875768223934, 187.1623073690771, 5.299639378288703, 22.10648770315811, 8918.966585909855, 8947.823082357409, 8938.261491080073, 0.9999963036703297, 0.999999612016765, 0.9999964105436426, 60.009316067245315, 60.00987362875221, 60.01252670298896, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 775.2354, 3.52592, 2735.537, 792.7261, 3.464778, 2746.315, 592.2916, 9.260815, 5492.349, 606.7458, 9.041399, 5490.865, 601.2789, 9.139458, 5495.66, 594.0087, 9.246316, 5492.621, 99.53764, 99.95955, 99.93528, 99.91741, 100.0, 99.94936
105479.17784, 284.49777019679476, 283.86362870897517, 283.7139111394142, 31.453924873857993, 31.62729448732506, 31.620773530579232, 8909.720774646543, 8953.574315726823, 8934.829073894995, 192.36758371630924, 1.944114815375542, 20.611718580639717, 8924.469687390092, 8948.85996873994, 8937.067885901406, 0.9999968557666739, 0.9999999664881585, 0.9999955280406163, 60.007655473310415, 60.01160282848635, 60.015417423996716, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.7106, 3.512892, 2738.572, 789.7299, 3.476935, 2745.891, 594.4852, 9.239462, 5493.086, 601.2115, 9.13995, 5495.528, 601.2789, 9.13964, 5495.56, 594.0684, 9.245767, 5492.682, 99.66773, 99.9058, 99.95675, 100.0, 100.0, 99.95277
105481.60868, 284.7505278678737, 284.03985384571104, 283.8170288840189, 31.39255310410752, 31.608230453187673, 31.613873680650805, 8922.425117798803, 8951.602609889153, 8945.541453221007, 196.92659017645371, 14.643004559115525, 21.77836041701721, 8924.280248272484, 8949.94039069681, 8940.847152475324, 0.9999979533081372, 0.9999986261555079, 0.999996162755631, 60.01468211806461, 60.01575235609278, 60.01720372196568, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 786.0391, 3.490226, 2743.628, 783.2707, 3.500697, 2741.749, 600.7552, 9.146873, 5495.663, 594.8811, 9.234088, 5493.354, 595.0223, 9.232414, 5493.643, 600.4503, 9.152741, 5495.887, 99.85537, 99.78163, 100.0, 99.96068, 99.96809, 100.0
105484.0026, 284.49364432826525, 283.8939861363391, 283.79031354571975, 31.438450205493886, 31.642068589798818, 31.60049739405447, 8915.638982809774, 8951.087841711505, 8942.888118822277, 190.86717005439004, 9.032780216357423, 24.60993048362161, 8921.28460423849, 8952.542350993946, 8937.03813486504, 0.9999971506669842, 0.9999998209304873, 0.9999966931077129, 60.01139619676348, 60.0076240728607, 60.011857653953705, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 600], 5500.0, [], 779.8486, 3.512535, 2739.045, 789.6716, 3.476567, 2745.663, 594.524, 9.239094, 5493.197, 601.1533, 9.140685, 5495.619, 601.2789, 9.139823, 5495.602, 594.0087, 9.246133, 5492.742, 99.68495, 99.93041, 99.95985, 100.0, 100.0, 99.95157
