TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
107761.11144000001, 283.00236270309165, 283.00123953126587, 282.9789870720591, 31.585696444746226, 31.7400110330905, 31.745449460948905, 8904.345377718419, 8960.667894798346, 8947.386786796944, 185.8914563879273, 20.713362330021482, 19.707774755892842, 8911.850349912489, 8955.183253132447, 8944.137465924385, 0.9999978751426429, 0.9999974719015472, 0.999998478067246, 60.00445650508172, 60.00300943340667, 60.008882346225526, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505753, 2740.438, 786.9283, 3.487066, 2744.061, 594.7958, 9.235597, 5493.378, 788.1735, 6.964294, 5489.167, 601.3742, 9.138362, 5495.642, 594.1479, 9.244119, 5492.883, 99.74347, 99.87333, 99.96314, 99.88748, 100.0, 99.95413
107763.48188, 283.19282780309993, 283.13539963373853, 283.14144526334866, 31.553610786868653, 31.76218755786807, 31.744430903991837, 8909.13318360262, 8963.403423027758, 8950.97324022096, 190.90021397010884, 25.722277330147335, 15.877412622669453, 8907.177557091352, 8957.20224528912, 8953.801144313577, 0.9999980122848783, 0.9999957705324742, 0.9999987018482811, 60.00300968788524, 60.005636488593936, 60.005320091176344, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.8004, 3.505396, 2740.663, 793.2514, 3.462936, 2747.068, 594.7375, 9.236333, 5493.314, 788.1735, 6.964478, 5489.05, 601.317, 9.138909, 5495.466, 594.1678, 9.244668, 5492.829, 99.73719, 99.97075, 99.96088, 99.88438, 100.0, 99.95315
107765.85176, 283.1027819271434, 283.05420795136934, 283.0311162037895, 31.588279247635313, 31.75507578019969, 31.756016233537668, 8918.02211806498, 8961.139624007339, 8949.623869518335, 191.80274085584415, 31.222128783515018, 10.091177531370704, 8919.320517646242, 8953.113252022928, 8948.506142611841, 0.9999998598729618, 0.999994465953188, 0.999999587518267, 60.00950502389521, 60.00885633740339, 60.009607841643756, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 787.9908, 3.483088, 2745.158, 799.5355, 3.436965, 2748.197, 601.1046, 9.14264, 5495.597, 781.843, 7.009708, 5480.569, 595.0986, 9.230953, 5493.726, 600.5496, 9.153108, 5495.635, 99.87975, 100.0, 100.0, 99.73102, 99.96946, 100.0
107768.18980000001, 283.2543938641934, 282.92986156348195, 283.01471467062055, 31.565603283069414, 31.779695931419493, 31.73985328889194, 8907.934966924058, 8955.525962899193, 8947.303497372977, 194.54992221271186, 39.09560701879468, 18.241220916607745, 8914.942530794127, 8958.040983943747, 8942.061350834205, 0.9999987269231772, 0.9999952913460544, 0.9999980779443107, 60.0060026774663, 60.006851006947855, 60.00494556742917, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.8004, 3.505753, 2740.696, 793.2514, 3.462752, 2747.006, 594.7764, 9.235597, 5493.307, 788.1735, 6.96411, 5488.997, 601.317, 9.138727, 5495.469, 594.1678, 9.244668, 5492.709, 99.74138, 99.97468, 99.95993, 99.88342, 100.0, 99.95307
107770.56568000001, 283.0765648647421, 282.9121844049454, 282.9237264689628, 31.573563893294985, 31.754117476250816, 31.733681157019756, 8901.391367234575, 8947.119329075991, 8947.016225433394, 192.54648137277627, 27.681533831653155, 20.765200053232547, 8907.564378396819, 8951.896831934708, 8944.534882417327, 0.9999991228857514, 0.9999953491842343, 0.999998507543722, 60.012780477683584, 60.01426005149316, 60.00900082286754, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.6427, 3.50611, 2740.137, 792.6872, 3.465147, 2746.312, 593.1846, 9.263207, 5489.746, 791.3192, 6.936899, 5492.938, 605.895, 9.054537, 5491.481, 588.4619, 9.325241, 5483.696, 99.74956, 99.95626, 99.90675, 99.94677, 99.93678, 99.78695
107772.95652, 282.74279391468343, 282.7667285614983, 282.79647137654047, 31.592990325601146, 31.789376483003185, 31.752117561327058, 8906.693688229949, 8956.556335694308, 8952.596140173579, 184.93415507518694, 30.429403758056196, 17.891890083742965, 8903.724614918418, 8953.885278451891, 8954.50151949553, 0.999997826990298, 0.9999954869552988, 0.9999975630187214, 60.00631266543591, 60.00821167900229, 60.012877067009015, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 778.1926, 3.515212, 2738.672, 791.1307, 3.469383, 2746.775, 594.194, 9.23891, 5493.31, 788.1735, 6.96411, 5488.997, 601.3552, 9.138909, 5495.57, 594.1678, 9.244668, 5492.883, 99.6749, 99.96625, 99.96, 99.88652, 100.0, 99.95413
107775.3276, 282.9094761949239, 282.97990023942367, 283.0168721456875, 31.580807295881623, 31.770776938820905, 31.742317487679138, 8901.040473526109, 8958.28432219984, 8954.510511394566, 185.84744513256192, 20.291232540912915, 18.83700056414318, 8904.846213899324, 8953.419796291377, 8954.235959881255, 0.9999979788394893, 0.9999965999092119, 0.9999982387730052, 60.00768182324872, 60.00575875740865, 60.005958473123115, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.8596, 3.505753, 2740.873, 786.9478, 3.486882, 2743.776, 594.7569, 9.235781, 5493.253, 788.1929, 6.96411, 5489.11, 601.3361, 9.138544, 5495.469, 594.1479, 9.244302, 5492.77, 99.73946, 99.87555, 99.96194, 99.88342, 100.0, 99.95206
107777.67076000001, 282.9349345703308, 282.98132073860086, 283.04227739643807, 31.574937083822707, 31.758256845779187, 31.732215066877924, 8900.860931922412, 8960.963417050134, 8949.402948532976, 186.97114531196075, 33.22356997039833, 19.22645285676799, 8907.667151587599, 8963.942291445434, 8953.999513562258, 0.9999990656551137, 0.9999941913356751, 0.9999987763357929, 60.005048341703365, 60.00241473798051, 60.00980718394621, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 787.912, 3.482909, 2744.781, 780.6248, 3.508986, 2739.692, 601.0852, 9.142456, 5495.581, 781.843, 7.009524, 5480.399, 595.1559, 9.231136, 5493.494, 600.4701, 9.151277, 5495.755, 99.89369, 99.69403, 100.0, 99.72695, 99.96631, 100.0
107780.06180000001, 283.0301520524363, 282.9586784470413, 283.07595380167413, 31.56902880703178, 31.752348355869067, 31.75294709326138, 8901.59814798361, 8956.635319000621, 8945.657025247932, 177.63975501490677, 20.249681958265228, 10.156578022258145, 8899.796275962148, 8960.604569858642, 8953.451751394068, 0.9999980199500874, 0.9999962992479579, 0.9999980718499774, 59.99715309089451, 59.99707918114065, 59.99682085226958, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.5441, 3.505931, 2740.343, 787.1035, 3.486698, 2743.546, 594.7764, 9.235597, 5493.254, 788.1735, 6.96411, 5489.056, 601.3742, 9.138727, 5495.636, 594.1678, 9.244485, 5492.711, 99.75321, 99.84876, 99.96205, 99.88748, 100.0, 99.95307
107782.5084, 283.00561613569306, 282.9450550322011, 283.02713584879103, 31.56421365429325, 31.75085726372877, 31.740862119937667, 8895.94927419045, 8941.996411368413, 8943.235727812029, 183.6678771819761, 25.243277070389468, 19.880552482070243, 8894.918176753154, 8952.809172436922, 8943.048913960585, 0.9999979934310813, 0.9999955971673572, 0.9999988398402501, 59.99650986155843, 59.99541007687573, 59.996152404085116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505931, 2740.706, 786.7922, 3.487066, 2744.344, 594.7764, 9.235597, 5493.186, 788.6783, 6.960433, 5490.819, 602.7667, 9.106768, 5494.073, 591.2253, 9.293195, 5487.521, 99.74556, 99.87777, 99.96099, 99.90414, 99.98364, 99.86434
107784.88716000001, 282.8994060376628, 282.8267961629655, 282.980649819024, 31.578282078876565, 31.78379800310477, 31.756179049667324, 8900.270240438223, 8958.304188157754, 8952.273753854623, 185.98904811854572, 27.251677418677446, 19.62067906689913, 8911.861338005869, 8961.42662864802, 8958.797006053597, 0.9999974128224506, 0.9999966605188441, 0.9999977205227936, 59.99253845971178, 59.99146997244723, 59.98975006289303, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.61, 3.524849, 2735.718, 791.6755, 3.471041, 2746.072, 591.4763, 9.272964, 5490.922, 789.8823, 6.951424, 5489.793, 602.1372, 9.134709, 5495.453, 594.1479, 9.244851, 5492.825, 99.55816, 99.94067, 99.91062, 99.90212, 100.0, 99.95305
107787.26544, 282.9675497854257, 282.7851355702331, 282.8901622044682, 31.565546337264195, 31.790913789270473, 31.765599102079133, 8900.322415851477, 8958.785408277132, 8950.37848937949, 193.7598533897508, 29.556012790643308, 16.78928365259617, 8904.30373559904, 8954.374555774697, 8953.254387971538, 0.9999987344983199, 0.9999954802220263, 0.9999974672391554, 59.98192686756078, 59.98410355135001, 59.98651463443191, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7018, 3.505931, 2740.553, 792.6288, 3.463489, 2747.067, 594.7764, 9.235597, 5493.254, 788.154, 6.96411, 5489.109, 601.3552, 9.13818, 5495.504, 594.1479, 9.244485, 5492.884, 99.73983, 99.97309, 99.96088, 99.88545, 100.0, 99.95415
107789.64712000001, 282.9314335905193, 282.8974056363609, 283.007816543737, 31.604587433733393, 31.796107130596866, 31.75487917201372, 8914.622744511275, 8960.74189634074, 8950.334035705171, 190.05093554387895, 35.170894429486765, 7.264413820304071, 8902.5711154736, 8965.858033485923, 8954.744130935855, 0.9999999231145945, 0.999992447941692, 0.9999997191300802, 59.9786448460983, 59.97657124068161, 59.9822010726041, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 787.8726, 3.483802, 2745.321, 799.4966, 3.436965, 2747.919, 601.0464, 9.143008, 5495.529, 781.843, 7.009708, 5480.628, 595.194, 9.230041, 5493.621, 600.5496, 9.151093, 5495.701, 99.91335, 100.0, 100.0, 99.72803, 99.96755, 100.0
107792.09240000001, 282.9221424664654, 282.93362385677676, 282.96552054438644, 31.551623084883328, 31.79180987362503, 31.756177698265915, 8902.783444725052, 8950.588130718914, 8945.940465272906, 186.75025588571816, 34.624983672091275, 11.31408753629239, 8900.33243443794, 8959.40720295049, 8958.478273493965, 0.9999992169542811, 0.999992842739778, 0.999998650056611, 59.978804212231395, 59.980619391378056, 59.982036352965764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505753, 2740.496, 793.2125, 3.462936, 2746.723, 594.7958, 9.235781, 5493.26, 788.1735, 6.964294, 5489.109, 601.3361, 9.138909, 5495.516, 594.1876, 9.244485, 5492.83, 99.74156, 99.96438, 99.96099, 99.88545, 100.0, 99.95427
107794.41952000001, 283.08137893638445, 282.90283014979315, 283.0610533997608, 31.56597329376101, 31.759678282599157, 31.743384937456202, 8899.446112893076, 8952.322111152767, 8946.771949483682, 182.86609851350684, 31.537235906356273, 16.002169558627884, 8898.592145590721, 8951.930823941424, 8951.11785041678, 0.9999980394060921, 0.999994533430074, 0.9999986006288345, 59.98246899509322, 59.98115922542052, 59.9816371761676, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505574, 2740.663, 793.2125, 3.462752, 2746.782, 594.7764, 9.235597, 5493.202, 788.1735, 6.964294, 5489.056, 601.3552, 9.138727, 5495.593, 594.1081, 9.250527, 5491.956, 99.73947, 99.97276, 99.96097, 99.88449, 100.0, 99.93725
107796.74656000001, 282.84006415656506, 282.9578875558445, 282.99504957149026, 31.583728213890588, 31.763710769266403, 31.740240338236738, 8908.709712457558, 8960.113646251571, 8955.956954429954, 185.102721795839, 28.833140680757424, 17.20655695617461, 8901.266353583085, 8958.598347019213, 8953.543250239458, 0.99999884234569, 0.9999949047020361, 0.9999987054099407, 59.98333849140337, 59.981552746548005, 59.983646177348525, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4128, 3.526455, 2734.754, 786.9478, 3.48725, 2744.108, 588.5063, 9.318982, 5485.85, 793.397, 6.924028, 5492.823, 605.7042, 9.076269, 5493.846, 591.5435, 9.280376, 5491.198, 99.52652, 99.86111, 99.80876, 99.96544, 99.96152, 99.90637
107799.18356, 282.9368956744576, 282.91676160523326, 283.07985827589187, 31.584476171067106, 31.78079020187267, 31.740919610327822, 8903.313584129848, 8960.94162620193, 8950.52463506906, 179.770205543271, 18.39730493724619, 17.835858226714663, 8898.839233827404, 8961.215029983352, 8957.316714783305, 0.9999973957122205, 0.9999970069337175, 0.9999984804834013, 59.97818504913005, 59.979586609514776, 59.98030045408904, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.50611, 2740.323, 790.6638, 3.472699, 2745.38, 594.7958, 9.235597, 5493.431, 788.2123, 6.963926, 5489.057, 601.3933, 9.138544, 5495.522, 594.2075, 9.243752, 5492.83, 99.74765, 99.92612, 99.96099, 99.88652, 100.0, 99.95525
107801.56144, 282.9046519167029, 282.90000655982294, 283.1537408451279, 31.607094255795648, 31.76322766971364, 31.728482176815024, 8894.761198976677, 8957.420270750756, 8945.614787684968, 188.6017704386868, 34.18071143040834, 11.39059869615312, 8895.210928603157, 8956.024441991167, 8949.111605449389, 0.9999981908146582, 0.99999406790696, 0.9999992713896159, 59.980256068963854, 59.98297718839743, 59.984183374213075, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 786.2363, 3.487549, 2744.443, 781.5586, 3.507696, 2739.626, 600.3864, 9.149818, 5495.644, 781.8624, 7.009708, 5480.681, 595.2322, 9.229857, 5493.712, 600.5298, 9.151643, 5495.748, 99.83932, 99.70608, 100.0, 99.73006, 99.96921, 100.0
107803.94648000001, 282.85385224050765, 282.89834495699466, 283.0310001580676, 31.554417443967445, 31.772638808474063, 31.7656749409716, 8903.626975317598, 8954.433757280462, 8956.891562062685, 182.49084210832007, 31.72766581603105, 15.414242193005975, 8896.979173064557, 8954.083991046806, 8957.767830621717, 0.9999976210996243, 0.9999947996960467, 0.9999989012234966, 59.98669250190292, 59.983929067019176, 59.98735672479628, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.50611, 2740.486, 786.9478, 3.486882, 2744.057, 594.8152, 9.235229, 5493.378, 788.2123, 6.963926, 5489.168, 601.3933, 9.137997, 5495.588, 594.2075, 9.243936, 5492.892, 99.73737, 99.86346, 99.9629, 99.88652, 100.0, 99.95536
107806.34968000001, 282.99522952584766, 282.99698296276557, 283.0689160712061, 31.57138385951397, 31.757191064251302, 31.73399784703589, 8901.791577702508, 8955.221671928191, 8949.024407163855, 180.416965281388, 16.43070843134501, 14.969479110005523, 8900.631524837074, 8955.209311551216, 8948.450827804134, 0.9999982892553633, 0.9999962427436543, 0.9999977901525968, 59.9942791862538, 59.99187191114975, 59.99292771327589, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7413, 3.505753, 2740.658, 786.87, 3.487619, 2744.106, 594.7958, 9.235597, 5493.374, 788.1929, 6.963926, 5488.999, 601.4124, 9.137815, 5495.578, 594.2075, 9.243752, 5492.831, 99.74365, 99.88397, 99.96303, 99.88451, 100.0, 99.95525
107808.68604000002, 282.96048408117457, 282.96856490602556, 283.16560446495254, 31.56657852599787, 31.762951354183052, 31.727829408842045, 8906.227171647137, 8955.937985706265, 8954.022412824077, 184.69129928950588, 26.754759847801694, 13.731571477369016, 8910.064418316886, 8954.955803228459, 8956.501850286259, 0.9999986160314716, 0.9999952678552696, 0.9999983027041737, 59.99952120715454, 59.999051885163524, 59.997557098264714, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4326, 3.526455, 2734.592, 793.2708, 3.462752, 2747.06, 588.4869, 9.319166, 5484.709, 794.5233, 6.914835, 5494.14, 607.6498, 9.036274, 5491.179, 588.7601, 9.30821, 5487.156, 99.51851, 99.98301, 99.80661, 99.97806, 99.9119, 99.84109
107811.09564000001, 282.9106426093938, 282.94345193698786, 283.0614823592397, 31.566165470450752, 31.80061056421392, 31.741987191614392, 8908.19317397751, 8942.778422761201, 8956.26401033966, 187.38658708055436, 26.17785198945478, 13.737270566845382, 8898.642708390533, 8955.853340639667, 8952.647010051713, 0.9999981431845745, 0.999995969068234, 0.999998904123078, 60.00208761039011, 60.00176313080751, 60.000941038555084, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.6821, 3.505574, 2740.381, 786.8894, 3.485961, 2744.518, 594.7958, 9.235044, 5493.379, 788.1929, 6.963926, 5488.999, 601.3552, 9.138362, 5495.693, 594.1678, 9.244668, 5492.944, 99.7412, 99.88609, 99.96318, 99.88238, 100.0, 99.95523
107813.49020000001, 282.9829315052684, 282.98920301457997, 283.0247799164464, 31.55953998188259, 31.8043743306472, 31.755458181465197, 8910.675030685845, 8952.424473339217, 8954.846376752956, 188.76015444374752, 42.07385104569971, 8.147944008262584, 8904.473930054657, 8962.947290047308, 8952.92537110065, 0.999999866708839, 0.9999910102571326, 0.9999996304057377, 59.99970693794177, 59.99820929577575, 60.00613404874775, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 782.8058, 3.500399, 2741.954, 795.8, 3.452806, 2748.004, 598.1152, 9.184056, 5495.585, 783.0081, 7.004376, 5480.857, 595.4992, 9.227484, 5493.754, 600.4701, 9.152192, 5495.788, 99.79081, 100.0, 100.0, 99.73529, 99.96998, 100.0
107815.85064, 282.88484505830223, 282.840431747722, 282.9491295671194, 31.596468553823627, 31.761465151141145, 31.767761262775636, 8900.867853024545, 8950.813394622164, 8950.974947842535, 187.91545300937196, 37.54938285312983, 15.505063511937806, 8907.029815305606, 8958.239703241861, 8951.916679760652, 0.9999989516855811, 0.9999927209199226, 0.9999995080016849, 60.00106372387995, 60.00612703081843, 60.00750906043384, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 782.7861, 3.502005, 2740.696, 793.2903, 3.462752, 2747.065, 594.8152, 9.235965, 5493.431, 788.1735, 6.96411, 5488.945, 601.3933, 9.138909, 5495.578, 594.2075, 9.243936, 5492.951, 99.75525, 99.97682, 99.96397, 99.88246, 100.0, 99.95307
107818.28236000001, 282.8181848449921, 282.86880866678274, 282.99874366777937, 31.594671023722707, 31.794220398823235, 31.758275201108333, 8898.424182151995, 8952.476296908551, 8960.445165674628, 189.10203811192696, 30.404479758824436, 14.599671713585167, 8891.810173453627, 8957.165436796873, 8955.570875359701, 0.9999981870916288, 0.9999922910343798, 0.9999988355808695, 60.002168101353305, 60.00374480405612, 60.00115431509737, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7807, 3.505931, 2740.653, 793.2514, 3.46312, 2747.006, 594.7958, 9.235965, 5493.438, 788.1929, 6.963926, 5489.115, 601.3742, 9.13818, 5495.583, 594.1678, 9.244485, 5492.891, 99.74347, 99.97874, 99.96423, 99.88344, 100.0, 99.95427
107820.7746, 282.8957735492289, 282.86516223207417, 282.993177837192, 31.570705470844505, 31.787225032191664, 31.73976544475152, 8893.735371275328, 8955.724426808256, 8945.453148403749, 182.86165898883792, 30.790682086581, 14.961611018845133, 8899.882150491385, 8954.027116141975, 8953.809859165474, 0.9999985754801153, 0.9999937282526887, 0.9999984925603915, 60.003274096250344, 60.00289345170345, 60.001377864727054, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4326, 3.526634, 2735.027, 786.9283, 3.487066, 2743.842, 588.4481, 9.320086, 5484.715, 794.5427, 6.915203, 5494.197, 607.6498, 9.035178, 5490.583, 587.9052, 9.327072, 5484.792, 99.5387, 99.86735, 99.80658, 99.98114, 99.91327, 99.8069
107823.11408000001, 282.91504832400886, 282.8569275413453, 282.9553672452694, 31.565026101916267, 31.80087311373779, 31.762741325749722, 8894.234125904444, 8955.459881420764, 8951.429809734827, 184.05371427459295, 28.89547895507576, 15.465439209967371, 8896.65733763328, 8951.646409101848, 8951.278296141852, 0.9999990006453446, 0.9999943360963991, 0.9999981667914185, 60.00288502108155, 60.00060594477353, 59.99961764026131, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7216, 3.505753, 2740.538, 793.2319, 3.462936, 2747.123, 594.7764, 9.235597, 5493.371, 788.1929, 6.963743, 5489.167, 601.3742, 9.138909, 5495.588, 594.1876, 9.244119, 5492.884, 99.73928, 99.97254, 99.96301, 99.88142, 100.0, 99.95427
107825.49020000001, 282.9096446750639, 282.9047872289986, 283.0108278986614, 31.56225436653263, 31.772619012252107, 31.732607464046, 8894.664933792617, 8947.399685552711, 8947.609588201567, 188.75584812112538, 32.761138878315705, 12.798786095342052, 8899.745491193726, 8945.078930004434, 8945.944428381694, 0.9999990288984986, 0.9999926610054575, 0.9999989315452702, 60.0017134350066, 60.000773145505235, 60.0003700750725, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4523, 3.526455, 2734.817, 786.3252, 3.491671, 2743.268, 596.6399, 9.209458, 5495.269, 785.1247, 6.989667, 5483.761, 597.2159, 9.20082, 5494.335, 599.317, 9.170138, 5495.898, 99.53105, 99.83314, 99.99493, 99.78814, 99.98506, 100.0
107827.8558, 282.83049812162164, 283.07365426836304, 283.12731912433617, 31.552754266674178, 31.78692500329055, 31.73755316265983, 8891.982038415641, 8956.1293997995, 8958.62859318939, 186.86199449822607, 37.40171524297921, 13.80182476667639, 8905.436757282228, 8952.910849494123, 8949.030968811387, 0.999998807994629, 0.9999933236247803, 0.9999979321124575, 60.00109264872628, 59.998997653639094, 60.000128165190716, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 772.5542, 3.534486, 2732.611, 785.2746, 3.493697, 2743.707, 595.5528, 9.230995, 5493.449, 788.1735, 6.963926, 5488.999, 601.3742, 9.13818, 5495.651, 594.2075, 9.244119, 5492.892, 99.45076, 99.84774, 99.96442, 99.88855, 100.0, 99.95419
107830.24932, 282.9396909877918, 282.99454650746594, 283.0613701667903, 31.582986820747468, 31.759956329732162, 31.748467791374036, 8905.998752917476, 8951.371829399042, 8950.867627706059, 185.48735860974375, 24.952229904334217, 17.340568729281074, 8897.632852453744, 8957.417399940186, 8956.089096986252, 0.9999989172572066, 0.9999962191426331, 0.9999988996979782, 59.996873857230405, 59.99635908275203, 59.99751638557535, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4326, 3.527169, 2734.912, 787.084, 3.487066, 2744.438, 594.8152, 9.235597, 5493.432, 788.2123, 6.963743, 5489.052, 601.3742, 9.138544, 5495.636, 594.2075, 9.243936, 5492.838, 99.5166, 99.87714, 99.96412, 99.88642, 100.0, 99.95428
107832.63956000001, 282.9175948819274, 282.9793734902296, 283.008192813215, 31.55261230445137, 31.75359892253558, 31.742275111166478, 8895.177668216473, 8947.380769603893, 8949.23979027771, 188.1025841398823, 27.41625589096111, 15.640649901750635, 8905.342948477923, 8951.582115137348, 8948.317217320386, 0.9999981871414703, 0.9999945889371746, 0.9999991258483032, 59.996628568034346, 59.99691674044483, 59.99358290559367, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7413, 3.505753, 2740.773, 793.2514, 3.462752, 2747.232, 588.5451, 9.31935, 5484.769, 794.5233, 6.915019, 5494.197, 607.6689, 9.035543, 5490.628, 587.925, 9.326889, 5483.695, 99.73509, 99.98289, 99.8055, 99.97804, 99.91218, 99.78693
107835.0062, 282.97894561952916, 282.9838962219141, 283.09337454494175, 31.55393353435326, 31.789021953932846, 31.744155143049596, 8902.101966713495, 8960.677013381275, 8949.251006689534, 184.07528723967698, 25.955807452883164, 16.237629512583112, 8905.49407513672, 8951.834550452748, 8953.916250727782, 0.9999977591923425, 0.9999951119326681, 0.9999981122416502, 59.993436119573914, 59.998993476513455, 60.00115690806297, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4523, 3.526991, 2734.53, 786.9089, 3.487066, 2744.006, 594.7958, 9.235044, 5493.314, 788.1929, 6.96411, 5489.222, 601.3742, 9.13818, 5495.409, 594.1876, 9.243752, 5492.891, 99.54062, 99.86329, 99.96531, 99.88558, 100.0, 99.95427
107837.37104000001, 282.8652595329783, 282.90680436560706, 283.005690743211, 31.608072744330876, 31.795604966314624, 31.767638822369147, 8907.465091253836, 8961.03089358941, 8953.268999470749, 187.02216783860786, 35.264360048306116, 10.379278884359223, 8903.954493112316, 8956.344137673817, 8956.911305070935, 0.9999982730564393, 0.9999937318969646, 0.9999994616693129, 59.99943774566816, 59.99805172075153, 59.99944470505944, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.8201, 3.505396, 2740.858, 793.2514, 3.462752, 2747.235, 594.7958, 9.235781, 5493.432, 788.0764, 6.964846, 5487.745, 600.4586, 9.157903, 5495.694, 596.4939, 9.206945, 5495.045, 99.72362, 99.98301, 99.96412, 99.87611, 100.0, 99.99204
107839.76244, 282.8507945062552, 282.8398758089022, 282.9831567611367, 31.58568440047427, 31.78447114042722, 31.761330328778246, 8903.120395871842, 8952.647320153335, 8952.68670251695, 188.76519458391067, 37.553288918940325, 13.212663340052984, 8903.210847613358, 8960.337827956575, 8952.286233212357, 0.9999985680249179, 0.9999925852053351, 0.9999991376370831, 60.000471200060915, 59.9952516213445, 59.998745566955, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 787.8134, 3.4863, 2743.99, 797.9596, 3.44378, 2748.013, 599.1246, 9.174668, 5495.428, 785.9985, 6.98029, 5487.746, 599.9627, 9.153154, 5495.705, 594.3467, 9.243203, 5492.958, 99.85163, 100.0, 100.0, 99.85333, 100.0, 99.95661
107842.16816000002, 282.826725756899, 282.82030618758796, 282.9799323903024, 31.591176055515557, 31.787018708130525, 31.751381719177928, 8897.725814633835, 8950.170192205409, 8953.795563786707, 185.0313962844648, 34.287161952390306, 14.909237219209217, 8903.59876013806, 8960.065611686823, 8953.543910498076, 0.9999988861857468, 0.9999941968123482, 0.9999984647090878, 59.99878875531335, 59.99903300576867, 59.998363164062546, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505753, 2740.706, 793.2319, 3.462936, 2747.177, 594.8152, 9.235965, 5493.378, 788.2123, 6.964294, 5489.057, 601.317, 9.138909, 5495.471, 594.1876, 9.244119, 5492.897, 99.73389, 99.98088, 99.96314, 99.88748, 100.0, 99.95427
107844.60372000001, 283.0294183733095, 282.8942652407279, 283.03919561857276, 31.573894181448075, 31.752650415001042, 31.719679668501424, 8888.315087216752, 8943.61773938483, 8944.222517284374, 184.10768721113982, 28.871532042356193, 14.75028302467922, 8894.0978193968, 8952.175635153188, 8940.096007998161, 0.9999982782664942, 0.9999947156794465, 0.9999982375864991, 60.00701408998388, 60.00428082833674, 60.00351842956497, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.472, 3.526634, 2734.912, 787.0062, 3.486882, 2744.344, 588.4869, 9.319718, 5484.774, 794.5427, 6.915019, 5494.14, 607.6307, 9.035178, 5490.459, 587.9052, 9.327621, 5483.755, 99.53453, 99.86132, 99.80754, 99.97699, 99.91327, 99.78697
107847.09256, 282.9448208477976, 282.91339934929215, 283.1053318493115, 31.604379139393235, 31.766588173940587, 31.764331993023024, 8896.027681158803, 8956.01306745963, 8951.322638935524, 183.29236522624797, 29.328049199723864, 12.73556332241833, 8904.975199433364, 8956.127385442069, 8950.10447996375, 0.9999985598283713, 0.9999947674794482, 0.9999982926252952, 60.01026537212251, 60.01194103647502, 60.01019803654572, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505396, 2740.371, 793.2514, 3.46312, 2747.065, 594.7764, 9.235597, 5493.32, 788.1929, 6.964294, 5489.11, 601.3552, 9.138362, 5495.462, 594.1876, 9.244302, 5492.951, 99.74537, 99.97874, 99.96303, 99.88547, 100.0, 99.95428
107849.51856000001, 282.9508964345065, 282.95132070753215, 283.05924254480556, 31.542259864990562, 31.76267616218617, 31.734965421742842, 8891.015421936194, 8946.42372919574, 8941.887103758292, 186.22731258129681, 30.30318980626089, 13.548297709553935, 8896.46927562568, 8947.984925474106, 8941.963152677157, 0.9999990941907152, 0.9999931467862218, 0.9999983415364113, 60.008572267184555, 60.0065410201667, 60.005398418640475, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4128, 3.526455, 2734.577, 786.9867, 3.48725, 2744.116, 594.7958, 9.235413, 5493.372, 788.2123, 6.96503, 5488.543, 600.4777, 9.151876, 5495.601, 596.0167, 9.210058, 5494.983, 99.52633, 99.8632, 99.96088, 99.88443, 100.0, 99.99235
107851.98508000001, 282.893100579151, 282.95033727485225, 282.92123700038, 31.550784915925277, 31.772674995992194, 31.762343488147742, 8902.996688014407, 8953.55679838164, 8951.5805956982, 187.9971781613701, 36.25175730978117, 18.4396570191343, 8909.474534425357, 8954.763188164165, 8947.144011857403, 0.9999987159948853, 0.999992957370651, 0.9999985189092412, 59.999740708006186, 60.002181842279796, 60.000813983839606, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 769.2815, 3.546087, 2728.698, 782.1617, 3.50438, 2741.922, 598.8723, 9.176509, 5495.415, 785.9985, 6.977165, 5487.91, 600.6303, 9.144023, 5495.501, 594.287, 9.242654, 5492.831, 99.30216, 99.77913, 100.0, 99.86364, 100.0, 99.95538
107854.34752000001, 282.88928232451144, 282.8284223763698, 282.89811336337266, 31.571366089343382, 31.772913604649304, 31.75749932729436, 8899.190979431341, 8953.004670356691, 8950.93946675591, 183.9489291300324, 19.637804429361495, 18.48539606932991, 8899.41282110803, 8951.690797381758, 8945.890424264739, 0.9999990055755408, 0.9999970209479957, 0.9999981629411773, 59.99828489760821, 59.99983752883141, 59.99786571778932, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4326, 3.526455, 2734.692, 786.9283, 3.486882, 2744.286, 594.8152, 9.235413, 5493.431, 788.2123, 6.963926, 5489.168, 601.3933, 9.138727, 5495.576, 594.2274, 9.243752, 5492.958, 99.53243, 99.86329, 99.96197, 99.88652, 100.0, 99.9532
107856.72316000001, 282.90952635468796, 282.85944266024245, 282.9588163623854, 31.554996731691006, 31.75490565210741, 31.738316058800024, 8892.699078642136, 8947.457100145315, 8948.932725331582, 188.6120930552181, 26.940928374658142, 14.983178280661377, 8899.97770265667, 8951.37328171617, 8944.62961871182, 0.9999978382383274, 0.9999943274861398, 0.9999988852829247, 59.993524549949626, 59.99695351229116, 59.995982343395674, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7018, 3.505218, 2740.768, 793.2319, 3.46312, 2747.123, 588.5063, 9.319534, 5484.544, 794.5233, 6.915019, 5494.251, 607.6498, 9.034996, 5490.519, 587.9052, 9.327072, 5483.696, 99.72344, 99.97259, 99.80861, 99.97601, 99.90923, 99.78695
107859.09272000002, 282.87641331230685, 282.87654095144455, 282.92039018370815, 31.579965088586736, 31.784590604637994, 31.753415609223183, 8895.470940820322, 8955.099557800662, 8947.620334352952, 184.01544403573678, 23.043583224713984, 18.67738088328133, 8901.746726916906, 8955.187790310843, 8947.748813532015, 0.9999979968983929, 0.9999973720431967, 0.9999984472966854, 59.99471137015524, 59.99470016150541, 59.99530776184822, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4523, 3.526455, 2734.75, 786.9478, 3.487066, 2744.17, 594.7764, 9.235597, 5493.261, 788.2123, 6.963926, 5489.228, 601.3552, 9.137449, 5495.477, 594.2075, 9.243752, 5492.832, 99.52233, 99.85906, 99.96303, 99.88761, 100.0, 99.95538
107861.51728000001, 282.99720416356075, 282.93907861793764, 282.9112054881087, 31.588009397651017, 31.80780071688012, 31.768717269572903, 8902.25977886506, 8957.914067979174, 8954.079385941075, 186.86284637581213, 28.514967635715493, 14.344841869855372, 8898.805569065184, 8956.027751619886, 8952.637386071407, 0.999998137882888, 0.9999946777820793, 0.9999985626990884, 59.990774956152414, 59.995139169699044, 59.994610431327786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.7807, 3.505574, 2740.203, 793.2514, 3.462752, 2747.011, 594.7764, 9.235597, 5493.313, 788.2123, 6.963926, 5489.227, 601.3361, 9.138727, 5495.462, 594.2274, 9.237343, 5493.802, 99.72709, 99.97682, 99.96412, 99.88759, 100.0, 99.97086
107863.86856, 282.98729019470676, 282.9654194358325, 282.9989515224485, 31.554622923031015, 31.78171409841967, 31.759563679290906, 8904.09637946349, 8958.86338408243, 8948.614617002326, 191.7888123017043, 31.393775049382384, 6.653730455663663, 8898.377789650804, 8964.06063861423, 8955.131613429312, 0.9999995437711048, 0.9999919159692836, 0.9999995736803026, 59.98878781482519, 59.992673469332296, 59.990393313919334, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 787.9908, 3.482909, 2744.923, 799.4966, 3.437517, 2748.317, 601.0464, 9.143008, 5495.6, 782.911, 6.999596, 5483.926, 597.3876, 9.198628, 5495.542, 597.806, 9.195043, 5494.836, 99.89888, 100.0, 100.0, 99.77242, 99.99859, 99.98967
107866.25820000001, 283.0398684210118, 282.88240520984533, 283.01042069838513, 31.571248636051994, 31.80330676326442, 31.74648474209262, 8907.0262695512, 8956.319237881027, 8952.356259413265, 190.71296257444556, 33.99880901998313, 19.012049770831254, 8903.26002538134, 8954.902725834041, 8955.20495675757, 0.9999983589648793, 0.9999943570973668, 0.9999986735078352, 59.98450644520991, 59.98417275972396, 59.98636085429494, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.6821, 3.50611, 2740.816, 793.2514, 3.46312, 2747.177, 594.7958, 9.235597, 5493.431, 788.2123, 6.96411, 5489.169, 601.4124, 9.13818, 5495.576, 594.2075, 9.244119, 5492.892, 99.72553, 99.98088, 99.96303, 99.88644, 100.0, 99.95318
107868.63508000001, 282.9423085101773, 282.8057039066033, 282.93943637314214, 31.528777652216107, 31.74008870773593, 31.73773427169143, 8893.661334886316, 8945.541113576677, 8939.994125399282, 186.35407346836973, 26.659639994107238, 13.657616219820511, 8901.079627680872, 8944.17377678935, 8948.049520273127, 0.9999979925179322, 0.9999957092656886, 0.9999980636507454, 59.981320846853215, 59.98275351389035, 59.985148979167185, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 777.7983, 3.52003, 2736.277, 788.6793, 3.482645, 2744.156, 588.7198, 9.318798, 5484.776, 794.5427, 6.914835, 5494.087, 607.5926, 9.036639, 5490.729, 587.9052, 9.327072, 5483.762, 99.5927, 99.87529, 99.80661, 99.9801, 99.91098, 99.78803
107871.05052, 282.92564962861434, 282.8938780994992, 282.97635775638975, 31.567063643751556, 31.775774827337074, 31.753512510171348, 8909.554546428975, 8956.449650186205, 8947.802277488825, 188.46068547934237, 27.459816420863262, 12.997863444449195, 8900.479823096382, 8956.067922523514, 8947.207149857266, 0.9999989050633021, 0.9999938450897738, 0.9999985881772003, 59.98115613106797, 59.98226145902816, 59.97966561407376, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 781.5638, 3.505574, 2740.753, 793.2514, 3.46312, 2747.06, 594.8152, 9.235781, 5493.374, 788.2123, 6.963926, 5489.222, 601.3933, 9.13818, 5495.537, 594.2075, 9.244119, 5492.946, 99.7473, 99.97254, 99.96399, 99.88547, 100.0, 99.95427
107873.45060000001, 282.9607259369938, 282.9089064360122, 282.9560066778719, 31.580178271909926, 31.76233840730134, 31.739347093731876, 8896.858620186125, 8950.462051578954, 8952.025041406912, 183.2257579790912, 23.18967024631752, 13.95132810049472, 8899.931423244625, 8957.918515133939, 8945.16878754783, 0.999998902505128, 0.9999968750476474, 0.999998577725373, 59.98744026338643, 59.9903319993125, 59.98931213263363, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4326, 3.526455, 2734.755, 786.9089, 3.48725, 2744.348, 594.7958, 9.235413, 5493.432, 788.1929, 6.963743, 5488.999, 601.3552, 9.137997, 5495.479, 594.2075, 9.243752, 5492.952, 99.52862, 99.86542, 99.96305, 99.88344, 100.0, 99.95439
107875.85304, 282.9551811988265, 282.96018499664393, 282.9816297088656, 31.5704865029573, 31.777841129173602, 31.753470373851755, 8891.389362426484, 8957.407749322396, 8947.615506630216, 191.2778131307332, 36.52616442118915, 11.681307144658604, 8890.871312323936, 8952.233426322959, 8952.287708705024, 0.9999992368328664, 0.9999929282381158, 0.999999352647271, 59.98913529826768, 59.988327975958626, 59.99140408896695, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 769.0844, 3.546265, 2727.065, 780.5858, 3.509722, 2739.58, 601.1046, 9.141904, 5495.596, 781.8818, 7.009341, 5481.02, 595.442, 9.22657, 5494.134, 599.3568, 9.175998, 5495.533, 99.24648, 99.70467, 100.0, 99.73113, 99.97689, 100.0
107878.23164000001, 282.9328001325918, 282.96739610151155, 282.94867859656716, 31.552601366816482, 31.76065090206087, 31.738057513108625, 8896.127900946622, 8955.648432553753, 8943.69049495869, 187.55309334108279, 24.768615655328574, 16.38789524783442, 8907.86713318792, 8946.926701023423, 8945.079761507157, 0.9999985078960091, 0.9999958345610798, 0.9999989907231716, 59.99453856118767, 59.99417784532771, 59.992546883729176, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 600], 5500.0, [], 775.4128, 3.526634, 2734.635, 786.9478, 3.487066, 2744.004, 594.7958, 9.235597, 5493.431, 788.2123, 6.963926, 5489.11, 601.3933, 9.137815, 5495.628, 594.1876, 9.243936, 5492.891, 99.53053, 99.86752, 99.96101, 99.88964, 100.0, 99.95111
