TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
108198.23208, 283.1699265967281, 282.7953469823033, 282.7658029688408, 31.624492177542425, 31.800224558919087, 31.793373819618747, 8912.52441014295, 8956.918326240788, 8948.82444378679, 196.8637725603603, 16.564392574071462, 7.582022330492919, 8915.963066428923, 8960.555794631398, 8956.186726767877, 0.9999996343482015, 0.9999992504530091, 0.9999997334804032, 59.997510336252844, 59.99921525037157, 60.0011223784145, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 794.0038, 3.458816, 2747.323, 805.8975, 3.408967, 2747.231, 588.5063, 9.319166, 5484.828, 794.5815, 6.914835, 5494.31, 607.5926, 9.036456, 5490.453, 814.5313, 6.732443, 5484.847, 99.98865, 100.0, 99.80754, 99.98117, 99.90991, 99.80789
108200.5892, 283.11516104269555, 282.7540083785735, 282.70806136618353, 31.613388772147886, 31.78844399177459, 31.786991242220004, 8916.585669484162, 8956.852023996144, 8946.283873070524, 199.26240071572283, 19.451603368204815, 11.950386305267102, 8924.49177397044, 8954.681241143084, 8947.96185778817, 0.9999992429363193, 0.9999975062448547, 0.999999330485914, 60.00484503279006, 60.005593751900534, 60.00529096680465, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.6951, 3.481838, 2744.508, 799.555, 3.436965, 2748.032, 594.7958, 9.235413, 5493.318, 788.2317, 6.963926, 5489.222, 601.2598, 9.139275, 5495.469, 820.8336, 6.667253, 5472.708, 99.89244, 100.0, 99.96205, 99.88655, 100.0, 99.58589
108202.92476000001, 283.20549251434977, 282.7299384733263, 282.7381131129821, 31.608623625819142, 31.7827176202489, 31.7882055137546, 8915.418517202932, 8957.426367585209, 8940.14062076241, 196.09830760722798, 16.94396935147506, 11.189534568676457, 8926.003249648187, 8950.40857514722, 8946.256348315628, 0.999998056276784, 0.9999981299067489, 0.9999984222904775, 60.00436516124717, 60.00557584774536, 60.01035400231565, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.2274, 3.482017, 2744.814, 799.555, 3.437517, 2748.25, 594.7958, 9.235597, 5493.372, 788.2317, 6.963743, 5489.392, 601.317, 9.138909, 5495.453, 820.8932, 6.667069, 5472.59, 99.88132, 100.0, 99.96112, 99.8906, 100.0, 99.58486
108205.30188000001, 283.45012444052503, 282.7574512501621, 282.73561877198193, 31.581669623121666, 31.797829869059864, 31.75606622152863, 8925.666799781433, 8957.572457774942, 8943.430059465905, 202.2946958905568, 12.191010847841426, 22.958542167005135, 8932.698033858485, 8948.362280451649, 8945.015116599667, 0.9999966106192444, 0.9999989192345117, 0.9999964699447269, 60.01112228336729, 60.00868548624062, 60.008363188347815, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.7018, 3.505931, 2740.49, 793.2319, 3.46312, 2747.07, 601.0852, 9.142456, 5495.589, 781.9012, 7.009341, 5481.824, 595.9188, 9.21963, 5494.536, 824.9291, 6.627882, 5464.581, 99.75076, 99.97677, 100.0, 99.73635, 99.98421, 99.42868
108207.77448000001, 283.704490742792, 282.2931097878218, 282.64352484506134, 31.575391379284373, 31.77531906364665, 31.73916265584264, 8935.35460339666, 8937.73118078902, 8947.406628427516, 194.56845938006586, 11.921070733134002, 31.66016948374181, 8930.784852568171, 8933.475998812964, 8936.999139531072, 0.9999933868516797, 0.9999997097380915, 0.9999940107059742, 60.004968265129875, 60.00349579097822, 60.00545872733474, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.7148, 3.485051, 2744.458, 797.6873, 3.446174, 2747.965, 594.8152, 9.235413, 5493.374, 784.0373, 6.998677, 5482.335, 601.317, 9.138909, 5495.575, 820.8535, 6.66652, 5472.53, 99.8544, 100.0, 99.96305, 99.77045, 100.0, 99.588
108210.15888, 283.8207025037793, 282.31920057261937, 282.67485853086896, 31.579941392024885, 31.735788668836214, 31.74579757659293, 8930.721918748432, 8927.096740649282, 8935.24627837605, 190.0265445725678, 3.7628608740069467, 23.191075203235414, 8930.290813872733, 8930.285617388548, 8930.025745483805, 0.9999939232690358, 0.9999998256706987, 0.9999934252886039, 60.00046103377071, 60.00348756061745, 60.00355173053487, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 778.5278, 3.517175, 2736.96, 788.9906, 3.48154, 2744.419, 588.9722, 9.318246, 5484.782, 775.6873, 7.051261, 5469.196, 607.5926, 9.035909, 5490.579, 814.3523, 6.735923, 5485.129, 99.61112, 99.88051, 99.81213, 99.52309, 99.9122, 99.81406
108212.5758, 283.8179965113872, 282.3514893003609, 282.67424720669993, 31.581750475709388, 31.7643280524471, 31.759828172742587, 8930.774669916944, 8938.408143925815, 8935.05109029346, 194.73168879800505, 12.37784551770119, 29.561161964054463, 8932.581092660032, 8938.20379114841, 8943.649062651499, 0.9999947398877376, 0.9999997301832684, 0.9999912821645358, 60.00456087582791, 60.0055981391537, 60.00400343965645, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.761, 3.505396, 2740.711, 793.2514, 3.462936, 2746.895, 594.8152, 9.235229, 5493.321, 781.9207, 7.009157, 5480.794, 601.2598, 9.138909, 5495.618, 820.9131, 6.66652, 5472.646, 99.74557, 99.97682, 99.96314, 99.73212, 100.0, 99.58908
108214.9514, 283.354515974287, 282.76435568714805, 282.7127683699731, 31.610301922960087, 31.772347998341406, 31.759574770859818, 8919.47826462071, 8954.172156735725, 8943.351661210234, 196.15213539281967, 14.826366922487068, 11.042537127636024, 8933.646385629228, 8951.279018226465, 8952.034761868743, 0.9999991641598536, 0.9999988787113838, 0.9999991424476365, 60.00719960420078, 60.007037813917016, 60.00530331321679, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.7807, 3.505574, 2740.538, 786.9672, 3.486698, 2744.0, 594.8152, 9.235229, 5493.378, 781.9207, 7.008973, 5480.624, 601.2598, 9.138909, 5495.615, 814.571, 6.733542, 5485.133, 99.74575, 99.8653, 99.96205, 99.73105, 100.0, 99.81201
108217.31680000002, 283.4536097279374, 282.72920138412945, 282.6667745727957, 31.61771121202854, 31.764897207281155, 31.740744068545496, 8920.260219551797, 8949.633196951543, 8952.801533095211, 195.72584148726423, 13.649599082641544, 16.206600404387245, 8926.388102241095, 8951.72757543476, 8947.581412564414, 0.9999985002237777, 0.9999988092804218, 0.9999973722119467, 60.00584222354683, 60.00569995324945, 60.00417367635633, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.05, 3.482909, 2744.503, 780.5858, 3.509538, 2739.631, 601.1046, 9.142456, 5495.641, 788.2123, 6.963926, 5489.222, 595.0986, 9.231318, 5493.695, 808.5271, 6.788478, 5490.831, 99.89734, 99.70625, 100.0, 99.88751, 99.9653, 99.91678
108219.69544000001, 283.41970059360784, 282.73915779514516, 282.71233746460325, 31.614979473860274, 31.80369146610411, 31.793080443239848, 8921.252088785845, 8957.59638839721, 8947.758472495958, 190.54496410392403, 13.828277395937448, 13.953935683316558, 8928.74587749565, 8950.054057887934, 8950.687887138945, 0.9999985118723951, 0.9999986650229035, 0.9999980895723637, 60.00286195865183, 60.00266012943368, 60.002381505415634, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.761, 3.505396, 2740.601, 786.9283, 3.48725, 2744.337, 594.8152, 9.235229, 5493.32, 783.6489, 6.997389, 5485.007, 601.2979, 9.139092, 5495.51, 814.5114, 6.734457, 5485.129, 99.74312, 99.87158, 99.96414, 99.79006, 100.0, 99.81404
108222.09508000001, 283.4715379425002, 282.82414196352613, 282.6471259572431, 31.58892821976696, 31.77802840927259, 31.739567516378468, 8915.090505779008, 8947.483105774416, 8941.579099137938, 199.16656724555332, 12.687738899090618, 18.194159036429483, 8923.1019151058, 8948.503527959334, 8938.3197175945, 0.9999980306947664, 0.9999991305091464, 0.9999974392939206, 60.00402017635403, 60.00512533243493, 60.004828550155445, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.623, 3.50843, 2739.407, 788.7571, 3.480067, 2745.535, 591.4569, 9.280879, 5487.914, 792.4649, 6.926602, 5493.853, 607.2111, 9.039743, 5490.56, 820.933, 6.667802, 5472.36, 99.69812, 99.91719, 99.87757, 99.96958, 99.91185, 99.59422
108224.48860000001, 283.65500129474447, 282.7207915096505, 282.62164287100165, 31.611180302483778, 31.789719884885695, 31.788197399451544, 8935.045696264391, 8956.181182190525, 8945.417877509517, 199.8038213305449, 6.863259873584383, 20.09936564441614, 8933.434615409858, 8959.531658487167, 8937.28035018768, 0.9999982796235392, 0.9999986413769758, 0.9999975258984807, 60.00994986734809, 60.00779497505259, 60.00832230518318, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 780.4795, 3.508252, 2740.4, 787.2396, 3.487066, 2744.173, 594.8152, 9.235044, 5493.314, 788.2123, 6.963926, 5489.281, 601.317, 9.138909, 5495.521, 814.5114, 6.734274, 5485.131, 99.70089, 99.87158, 99.96212, 99.88858, 100.0, 99.80884
108226.89116000001, 283.65174381198176, 282.80924002944585, 282.65519509189807, 31.607522503833444, 31.7809574766397, 31.76787355686068, 8931.890634751473, 8949.695887580965, 8943.334327845087, 198.6579223486051, 12.22804110823813, 23.24092034710293, 8937.879504986011, 8952.654024283309, 8944.943994179594, 0.9999976613756407, 0.9999992273350687, 0.9999976981340031, 60.01021120357341, 60.008401917020514, 60.011560690935674, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.8004, 3.505753, 2740.649, 793.2514, 3.462936, 2746.948, 594.8346, 9.235229, 5493.374, 788.2317, 6.963926, 5489.223, 601.2979, 9.139275, 5495.578, 820.8336, 6.667069, 5472.469, 99.7433, 99.97878, 99.96305, 99.88751, 100.0, 99.58583
108229.30816000002, 283.5999664381946, 282.75353139599645, 282.56533996329375, 31.622912570794693, 31.790875822611653, 31.769443395050608, 8935.197856554403, 8958.662153095436, 8943.227865426525, 202.52818341204147, 9.115496372122834, 17.822061189352098, 8937.104441474989, 8942.991788897916, 8934.848380656033, 0.9999978567860087, 0.9999994498495951, 0.9999976624569048, 60.01160764612295, 60.01260083043271, 60.0137381775466, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.9711, 3.482731, 2744.713, 799.5355, 3.437149, 2748.25, 601.0852, 9.142272, 5495.589, 781.8818, 7.009157, 5480.682, 595.1177, 9.230953, 5493.663, 827.2155, 6.595469, 5455.416, 99.89106, 100.0, 100.0, 99.72902, 99.96831, 99.27752
108231.68600000002, 283.4831466509423, 282.7346453152851, 282.5207131818303, 31.57054549303292, 31.787150608862223, 31.759274269611637, 8926.047799126816, 8947.12559173638, 8943.353966045608, 202.68385962205275, 13.770337139663752, 17.958679876208862, 8917.26095159786, 8947.66744333125, 8939.809133587047, 0.999997357096918, 0.9999995739120363, 0.9999981035167184, 60.01409193935759, 60.01975287175894, 60.01803001901165, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.761, 3.505753, 2740.701, 793.2514, 3.462752, 2746.953, 594.7958, 9.235229, 5493.432, 788.2123, 6.963743, 5488.2, 601.2979, 9.140188, 5495.625, 820.8535, 6.667253, 5472.587, 99.7534, 99.97254, 99.96423, 99.88036, 100.0, 99.58481
108234.05152000001, 283.51545136342077, 282.68095793524367, 282.6354914138968, 31.588151540441093, 31.770882763850214, 31.749384546509948, 8921.054990136981, 8946.942903606992, 8934.426662372975, 200.72330265796631, 5.60703580239624, 12.122617896327938, 8916.691228389473, 8943.251587147815, 8938.95053950439, 0.99999955602155, 0.9999992867960402, 0.9999993712596779, 60.02127894155354, 60.0233257851466, 60.02035071866951, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.0894, 3.482374, 2745.101, 799.5161, 3.437517, 2748.338, 594.1552, 9.252715, 5491.582, 779.7846, 7.023682, 5475.275, 604.4453, 9.079191, 5493.045, 816.2211, 6.716329, 5483.426, 99.91144, 100.0, 99.93936, 99.6432, 99.9657, 99.76953
108236.49616000001, 283.42762458193744, 282.7221100912057, 282.6912048893233, 31.59468794599166, 31.786946801679598, 31.749183045412273, 8920.402514314452, 8953.02920299901, 8941.460995692207, 195.12320522184768, 9.456883733098039, 12.486061490229986, 8931.900325432403, 8950.496741955261, 8946.721661778174, 0.9999983908733849, 0.9999995995844781, 0.9999978879085617, 60.0236531337755, 60.02180719669156, 60.02139985754109, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 792.1704, 3.469702, 2746.279, 802.4539, 3.427571, 2748.295, 593.301, 9.248298, 5493.159, 781.8041, 7.009341, 5480.683, 601.2979, 9.137997, 5495.466, 820.9529, 6.666154, 5472.818, 99.95272, 100.0, 99.95915, 99.72803, 100.0, 99.58798
108238.89940000001, 283.6054152430376, 282.6735964081598, 282.50700545275475, 31.591060572066734, 31.78370253065611, 31.75301803489759, 8927.389527824682, 8946.52175656845, 8940.354103933365, 203.72476463364592, 8.690677090743122, 20.250294230160307, 8932.861129144796, 8953.235727902715, 8943.973415933371, 0.9999979367768947, 0.9999993747975569, 0.9999970355014508, 60.01976157940599, 60.019191647763996, 60.02030743945165, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.1486, 3.482731, 2744.708, 799.5744, 3.436596, 2747.923, 594.7958, 9.235597, 5493.379, 781.9207, 7.009157, 5480.794, 601.2598, 9.139275, 5495.57, 820.933, 6.66652, 5472.994, 99.90307, 100.0, 99.96316, 99.73417, 100.0, 99.58691
108241.25968, 283.4966237104287, 282.67180533806527, 282.5649934796615, 31.60994060536422, 31.79424424500621, 31.73352912891181, 8931.012370756605, 8955.840484249982, 8942.749234660518, 191.81654354798593, 13.539184905295315, 20.776606216712253, 8938.069310559305, 8957.453620353057, 8936.386527952121, 0.9999962197712688, 0.9999991816456669, 0.9999973824312265, 60.01939868306301, 60.018310990116724, 60.019505224018104, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.7413, 3.506467, 2741.046, 793.2319, 3.46312, 2747.011, 601.0658, 9.142824, 5495.531, 788.2123, 6.963926, 5489.228, 595.1368, 9.230771, 5493.721, 827.2155, 6.59492, 5455.241, 99.74486, 99.97485, 100.0, 99.88761, 99.96738, 99.27131
108243.67484, 283.4979189034428, 282.6993753864201, 282.6119125285191, 31.61076166389619, 31.806603328318715, 31.77840973250746, 8940.791651185053, 8937.772978829276, 8935.359892842544, 197.78982610816865, 12.375874407051924, 16.435376203100986, 8927.910592433125, 8953.744747842095, 8941.138508825525, 0.9999969530588957, 0.9999995027302107, 0.9999977285688673, 60.01582513473985, 60.01893688200986, 60.022758789297235, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.8331, 3.483623, 2744.876, 799.5355, 3.43678, 2747.918, 594.8152, 9.235413, 5493.374, 781.9207, 7.009341, 5480.683, 601.3361, 9.13964, 5495.521, 820.8932, 6.66652, 5472.936, 99.89106, 100.0, 99.95994, 99.73414, 100.0, 99.59115
108246.0108, 283.44362410855274, 282.73079678921425, 282.64785010159414, 31.603200693189788, 31.75951894701048, 31.761458887874618, 8926.04327563732, 8952.37507792186, 8936.657907260309, 200.45210617097223, 10.370357895003508, 19.112032810803612, 8924.241039744846, 8947.457792254549, 8945.799822237486, 0.9999978466291236, 0.9999985438273696, 0.9999980774983399, 60.01569992370634, 60.01339943966415, 60.01618383172888, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.7807, 3.505574, 2740.696, 793.2708, 3.462936, 2746.891, 594.8152, 9.235413, 5493.379, 788.2511, 6.962088, 5490.082, 602.4424, 9.12156, 5494.849, 818.6268, 6.697101, 5479.267, 99.73892, 99.97049, 99.96208, 99.90316, 99.99516, 99.70636
108248.46216000001, 283.4955491216134, 282.66811628089926, 282.6014215486251, 31.591274062581352, 31.798615105742964, 31.761455129914108, 8930.798568338145, 8947.508251863954, 8941.147666583194, 198.6000652235357, 14.251069197256584, 19.29240501388358, 8930.656344484409, 8948.286768995986, 8941.144793009573, 0.9999985176558722, 0.9999995158191247, 0.9999978844348185, 60.00969714028211, 60.00843712819588, 60.01073955090671, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 775.4917, 3.525741, 2735.685, 788.2124, 3.480067, 2745.37, 591.2628, 9.275908, 5490.71, 790.2124, 6.953814, 5490.14, 601.832, 9.130875, 5495.602, 820.8535, 6.667253, 5472.646, 99.56267, 99.90615, 99.90346, 99.91341, 99.99925, 99.58587
108250.85696, 283.45168712232976, 282.6754564936943, 282.52299048122023, 31.619364723591016, 31.779140123870803, 31.78469818392744, 8933.809016376374, 8951.155468786688, 8942.954339388389, 200.57533327831652, 12.125759118480119, 14.783569667440133, 8921.991913978312, 8957.004273317154, 8935.240281278519, 0.999998396441587, 0.9999992659973354, 0.9999987030529829, 60.008307227452846, 60.009981663631805, 60.011791063181505, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.8004, 3.505574, 2740.753, 787.8622, 3.483566, 2744.166, 594.8152, 9.235229, 5493.21, 788.2317, 6.963559, 5489.053, 601.2979, 9.138544, 5495.403, 820.8734, 6.667436, 5472.587, 99.74937, 99.87659, 99.96505, 99.88548, 99.99999, 99.58799
108253.22496, 283.4524142579873, 282.69715537281905, 282.5577182377827, 31.606608988695964, 31.771474341924844, 31.718879004155045, 8918.461775800553, 8944.82458407471, 8929.80062475647, 195.98398103102772, 19.423492515291116, 30.17697674514011, 8917.967498936718, 8946.545813014187, 8935.34665574799, 0.9999967720878188, 0.9999972484773436, 0.9999950994833904, 60.00784619594648, 60.00802613321947, 60.00586527741355, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.8923, 3.483444, 2744.766, 780.5469, 3.509354, 2739.688, 600.9882, 9.143744, 5495.641, 781.9012, 7.009341, 5480.571, 595.0796, 9.231318, 5493.553, 827.1757, 6.594554, 5455.414, 99.89368, 99.70835, 100.0, 99.73317, 99.96528, 99.2723
108255.60588, 283.4776805589128, 282.72766628143205, 282.60284152050104, 31.621800820619608, 31.78465945036197, 31.761510697015197, 8918.824526663153, 8954.04851123692, 8940.446187046906, 199.87772921563828, 12.801901024627796, 19.24296805952372, 8931.688472980033, 8950.627183879054, 8946.343378117186, 0.9999969142152839, 0.9999989791625088, 0.9999973396911118, 60.00866180247893, 60.006825075187415, 60.007116568461164, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.8201, 3.505574, 2741.031, 786.9672, 3.487066, 2744.162, 594.8152, 9.235229, 5493.379, 788.2317, 6.963743, 5489.169, 601.3552, 9.138544, 5495.536, 820.8932, 6.667253, 5472.761, 99.73319, 99.87115, 99.96409, 99.88752, 100.0, 99.5911
108257.99984, 283.4573057209232, 282.73142600333256, 282.6008841725507, 31.582953218439023, 31.753075967868536, 31.757771988170727, 8929.148989697345, 8947.179258667555, 8941.143128759684, 194.27538304142035, 9.947454980874681, 10.794249132469076, 8923.933341551148, 8950.464149038766, 8935.433348982659, 0.9999993042614136, 0.9999993957244094, 0.9999982276424407, 60.008894327037666, 60.007213712946594, 60.007523939111856, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.9514, 3.483266, 2744.489, 786.9867, 3.487066, 2744.391, 594.8152, 9.23486, 5493.372, 781.9401, 7.008789, 5480.572, 601.2979, 9.139458, 5495.56, 820.4956, 6.670732, 5475.614, 99.90534, 99.87158, 99.9632, 99.73415, 100.0, 99.62741
108260.39648000001, 283.4167709088678, 282.6549051989801, 282.75752349477017, 31.582486108678562, 31.771937772700664, 31.769024956417837, 8924.291092126488, 8949.65712940431, 8943.332257565105, 199.66740913879175, 7.661416215792997, 14.170280701626313, 8927.76717994193, 8949.445859352149, 8939.17253687611, 0.9999984668897031, 0.9999995337435156, 0.9999987435221682, 60.00821237356613, 60.010058009030296, 60.00769246983198, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 794.3981, 3.458459, 2747.428, 793.2903, 3.462936, 2747.123, 588.5451, 9.314748, 5486.178, 776.833, 7.03931, 5473.739, 604.7886, 9.088505, 5494.358, 818.8852, 6.688861, 5474.7, 99.99002, 99.97259, 99.83211, 99.58931, 99.97296, 99.64413
108262.91704000001, 283.7477659566041, 282.2333263814263, 282.57515412304235, 31.608429161549726, 31.793610023248892, 31.782903029064087, 8933.29031723469, 8933.373364935098, 8941.410989900098, 192.92582633131042, 7.321761118354516, 27.806737199513464, 8932.847710492897, 8938.208822782639, 8946.541008942128, 0.9999942798568954, 0.999999775332616, 0.9999943393935141, 60.004854605507695, 60.00711574663905, 60.00741952046561, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.0697, 3.482552, 2744.823, 790.8973, 3.472515, 2746.797, 594.8346, 9.23486, 5493.321, 781.9401, 7.008973, 5480.625, 601.317, 9.139823, 5495.57, 820.8932, 6.666337, 5472.874, 99.89298, 99.94447, 99.96209, 99.73107, 100.0, 99.58484
108265.32316000001, 283.23387730394205, 282.6048514984378, 282.41066456938984, 31.62516607648041, 31.80327145397601, 31.741292900982153, 8921.045854905404, 8952.6929249433, 8936.29175497036, 195.42387165635546, 15.476049879968741, 19.802306351067728, 8925.481855533784, 8951.54303225676, 8932.442149884904, 0.9999979363071476, 0.9999987903964257, 0.9999970329554941, 60.00663648497907, 60.00764679569417, 60.00748019003805, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.3864, 3.507002, 2740.606, 799.4577, 3.437333, 2748.147, 600.6776, 9.147242, 5495.661, 788.2317, 6.963926, 5489.053, 595.0986, 9.231318, 5493.553, 827.1757, 6.595103, 5455.353, 99.74107, 100.0, 100.0, 99.88654, 99.96738, 99.27119
108267.67308000001, 283.49074672553934, 282.689879079115, 282.659529279472, 31.590799632539287, 31.79632306850085, 31.752720090223306, 8925.875311575583, 8949.868005502101, 8942.00545522474, 199.1639057570087, 9.988951580000503, 22.627139109097243, 8919.154699219318, 8953.034412303943, 8937.841591282031, 0.9999977742807362, 0.9999985420940616, 0.9999972212865021, 60.00130565375535, 60.00484561255261, 60.00460364688163, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.0106, 3.482909, 2744.871, 793.2514, 3.46312, 2747.177, 594.8346, 9.235044, 5493.268, 781.9401, 7.008789, 5480.847, 601.317, 9.138727, 5495.525, 820.8734, 6.667069, 5472.591, 99.89697, 99.96865, 99.96113, 99.73511, 100.0, 99.58488
108270.06768000001, 283.55620332705024, 282.66885413666995, 282.63177333646763, 31.600225314222822, 31.792481618004352, 31.771485429335687, 8926.264596690968, 8945.516361086084, 8942.211880530675, 200.6031272021983, 9.154806746956183, 19.396346525039917, 8932.489649501722, 8948.916340023205, 8939.433537785531, 0.9999972574860302, 0.9999994763876524, 0.9999975844703279, 60.002680853596466, 60.00331223757851, 60.00176618590365, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.7807, 3.505396, 2740.418, 799.5161, 3.437149, 2748.088, 594.7958, 9.235597, 5493.439, 788.2317, 6.963375, 5489.281, 601.2979, 9.139275, 5495.627, 820.933, 6.667253, 5473.044, 99.75112, 100.0, 99.96303, 99.88859, 100.0, 99.59312
108272.44544000001, 283.5141732038642, 282.71682479875864, 282.6652484429367, 31.607303833436102, 31.780397077385032, 31.773544201602554, 8921.506823341668, 8951.934574574756, 8945.127525685206, 201.9270972131627, 11.882680633125347, 19.425600418036993, 8929.529510833698, 8940.940604825824, 8941.055394782647, 0.9999984000117492, 0.9999989383511182, 0.9999982996146284, 59.99936897700057, 60.00232820439731, 60.000852217942644, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 775.3734, 3.526991, 2734.854, 805.7808, 3.408967, 2747.286, 588.5257, 9.319534, 5484.775, 794.2709, 6.917225, 5493.45, 606.41, 9.066956, 5493.117, 817.2748, 6.705708, 5478.415, 99.52862, 99.98487, 99.80861, 99.96961, 99.95838, 99.71359
108274.86180000001, 283.62757154822975, 282.71862954881044, 282.69280010402076, 31.574388856817762, 31.779794651231406, 31.755991190242543, 8926.22117762351, 8951.045119898154, 8938.870907670625, 199.88325945756822, 11.23426104488999, 16.701307755896778, 8931.39995826651, 8946.517299310097, 8943.554414621545, 0.9999980746333845, 0.9999986451117204, 0.9999988537083128, 60.00452350865132, 60.001652150462746, 60.00367288637627, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.8004, 3.505574, 2740.868, 799.5161, 3.437149, 2748.085, 594.8346, 9.235597, 5493.437, 788.2511, 6.963926, 5489.223, 601.2979, 9.138727, 5495.57, 820.8734, 6.667619, 5472.821, 99.73737, 100.0, 99.96421, 99.88752, 100.0, 99.59106
108277.23332000001, 283.51998794575013, 282.75332639644904, 282.686152001017, 31.601382284511114, 31.787617467519947, 31.728719596171942, 8922.28837824281, 8950.356127160992, 8933.330393884564, 192.64438829669075, 11.02134254037992, 22.985456757346583, 8927.529232707055, 8949.773168503674, 8933.123804677778, 0.9999975514815075, 0.9999984417201413, 0.9999977086693097, 60.00162192016462, 60.00241763351628, 60.00542979922482, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 784.7379, 3.493082, 2743.993, 795.1385, 3.455384, 2747.209, 600.0175, 9.157734, 5495.772, 781.9401, 7.008973, 5480.571, 595.1177, 9.231136, 5493.613, 827.1558, 6.59492, 5455.184, 99.85212, 99.98473, 100.0, 99.73423, 99.96741, 99.27221
108279.62588, 283.5297204237792, 282.73566086733103, 282.74193199242933, 31.60608831186635, 31.784690870403804, 31.742379101816457, 8930.729285295221, 8947.43714221802, 8943.294955363934, 202.47964006015673, 12.331191971643648, 20.281633646036425, 8926.023567035245, 8954.750245770483, 8943.635410985675, 0.9999971861470865, 0.9999992229470382, 0.9999980154001635, 60.00830244021643, 60.009944903094784, 60.01177065248886, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.8596, 3.505396, 2740.974, 799.5161, 3.437149, 2748.198, 594.8152, 9.235413, 5493.379, 788.2511, 6.963926, 5489.169, 601.2789, 9.13964, 5495.519, 820.8734, 6.666703, 5472.936, 99.73318, 100.0, 99.96316, 99.88761, 100.0, 99.59114
108282.05232, 283.5697118234298, 282.7497225894124, 282.71145804319843, 31.58852597126436, 31.792283666297195, 31.75594086428059, 8927.527733194509, 8947.692554798075, 8937.057678261708, 200.3975542728167, 9.452031557649597, 18.74474950201511, 8920.361918008613, 8949.427917351648, 8939.123571665685, 0.9999971309890402, 0.9999991744534296, 0.999997518717751, 60.00992156640518, 60.012913753689354, 60.01265988734546, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.9908, 3.482731, 2744.814, 793.2514, 3.462936, 2747.011, 594.8152, 9.23486, 5493.433, 781.9012, 7.009157, 5480.571, 601.2789, 9.138362, 5495.567, 820.8734, 6.666886, 5472.82, 99.91682, 99.97485, 99.96223, 99.73319, 100.0, 99.59003
108284.43376000001, 283.494228284101, 282.7603964677655, 282.7287415625479, 31.60513079458673, 31.766404414899867, 31.759257603947933, 8920.599496616096, 8938.574328833347, 8938.472953502374, 191.675897996839, 5.020250948747616, 9.828111861387697, 8926.179252702625, 8946.958165600847, 8948.117380433194, 0.9999993155536149, 0.9999996170998904, 0.9999994611078139, 60.01424188695325, 60.01397524729855, 60.01439980181153, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 794.4178, 3.458281, 2747.428, 786.9672, 3.486882, 2744.224, 588.5451, 9.319166, 5484.723, 775.6679, 7.051078, 5469.143, 607.5926, 9.037187, 5490.771, 815.0879, 6.728231, 5482.283, 99.99002, 99.86542, 99.80661, 99.52715, 99.9157, 99.78516
108286.82828000002, 283.5387533030252, 282.83772042295766, 282.58548570685247, 31.581602443975893, 31.779668810847507, 31.761091900524004, 8915.821004481182, 8936.409261497205, 8945.215406100528, 197.09466368539188, 11.932114980510505, 17.26042906407136, 8933.237130081925, 8948.249181107416, 8937.83810758928, 0.9999986097050985, 0.9999990872651207, 0.9999980655043134, 60.018173087242864, 60.018035718802594, 60.01615358101907, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.1288, 3.482552, 2744.656, 793.2514, 3.462936, 2747.068, 594.8152, 9.235229, 5493.328, 781.9401, 7.008973, 5480.571, 601.2789, 9.138544, 5495.504, 820.8932, 6.666337, 5472.472, 99.91162, 99.97694, 99.96223, 99.72912, 100.0, 99.58271
108289.29500000001, 283.5500202354514, 282.8339032414872, 282.6834987076348, 31.578600157457085, 31.759753952648236, 31.70466661441749, 8925.720653582623, 8950.38336400903, 8930.507941066515, 191.50961074317001, 16.469328753157242, 22.2206299569998, 8926.505389147753, 8951.092549652274, 8933.153403930415, 0.9999962198974004, 0.9999982636968252, 0.9999965668882866, 60.01777460311384, 60.02140893052071, 60.017365868961434, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 786.0785, 3.490226, 2742.921, 783.8738, 3.498118, 2741.453, 598.5811, 9.17246, 5495.71, 787.2996, 6.966133, 5488.994, 595.1177, 9.230953, 5493.488, 827.0564, 6.596202, 5455.471, 99.83416, 99.77258, 100.0, 99.87824, 99.96826, 99.27333
108291.66268000001, 283.6813579330604, 282.7934025001638, 282.7974863018888, 31.580331179805647, 31.746130057898874, 31.749143944673783, 8921.866683111492, 8948.617979498544, 8937.36372905772, 199.2426739966553, 13.667451883897684, 22.610918766863506, 8922.284946787531, 8949.147175490687, 8950.107890729721, 0.9999977408667671, 0.9999991240264621, 0.9999985904895835, 60.02291181132434, 60.02278501392538, 60.018865849378436, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 787.5768, 3.482909, 2744.771, 786.9089, 3.486329, 2744.175, 594.854, 9.235229, 5493.438, 781.9207, 7.009157, 5480.8, 601.2598, 9.139458, 5495.625, 820.8535, 6.666337, 5472.76, 99.90499, 99.87162, 99.96209, 99.73009, 100.0, 99.58684
108294.05508, 283.39596525831985, 282.61023384402847, 282.6439013970552, 31.5950240831967, 31.794267205376578, 31.75400495050431, 8929.802069494692, 8949.084053008966, 8947.042403391652, 197.2207676477833, 15.718774273601412, 20.34782489443387, 8927.820978117268, 8955.380046026397, 8947.14940125285, 0.9999979048069206, 0.99999903174691, 0.9999970148563724, 60.01626927014206, 60.01656158479118, 60.012842307413536, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.761, 3.505396, 2740.261, 786.8894, 3.487434, 2743.947, 594.8152, 9.235229, 5493.32, 788.2317, 6.963559, 5489.112, 601.3552, 9.137997, 5495.561, 820.9131, 6.66652, 5472.932, 99.72918, 99.87777, 99.96303, 99.88549, 100.0, 99.59
108296.49476000002, 283.2100261820787, 282.53503410033875, 282.5029129958402, 31.590213996582612, 31.81584262524303, 31.75727375038062, 8928.143437643492, 8951.980754357981, 8948.337754634407, 198.76903788347045, 14.669567709955004, 17.8562743487837, 8922.091328318455, 8947.742357086101, 8946.303734347612, 0.9999969629630255, 0.9999989115925924, 0.99999697093756, 60.0102553373164, 60.01191602973826, 60.00931338366875, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 775.4523, 3.526277, 2735.075, 793.2514, 3.46312, 2747.118, 588.5063, 9.319718, 5484.833, 794.5815, 6.914651, 5494.088, 607.5926, 9.036639, 5490.613, 814.571, 6.733359, 5484.562, 99.53991, 99.97075, 99.80765, 99.98117, 99.91289, 99.81409
108298.91748, 283.29607916857947, 282.61345534638343, 282.5333237700065, 31.615880516417086, 31.810775933079533, 31.773813052709716, 8920.701240969305, 8940.494024991083, 8943.361323037754, 194.35282258358347, 14.457822522996594, 18.38767982987156, 8925.883438550014, 8949.017543093829, 8944.988883663766, 0.9999977521202474, 0.99999797430705, 0.9999968312140857, 60.006998909697494, 60.00555809028324, 60.00794029993055, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.7807, 3.505574, 2740.476, 786.9283, 3.486882, 2744.062, 594.7764, 9.235781, 5493.32, 788.2511, 6.96411, 5489.223, 601.2979, 9.139275, 5495.62, 820.9131, 6.667253, 5472.877, 99.73701, 99.86329, 99.96194, 99.89166, 100.0, 99.59009
108301.35496000001, 283.21945736849455, 282.53074154651426, 282.5394290651137, 31.61048999767731, 31.793742248147268, 31.743652663895638, 8922.189924015409, 8948.834822607794, 8935.005663314923, 195.72813499010226, 18.976781651262627, 19.629701436643927, 8917.235082154177, 8948.921264420127, 8934.726891077375, 0.9999975278523603, 0.99999879467678, 0.9999977603745275, 60.003974066481966, 60.00321058232834, 60.000402570678176, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 781.899, 3.504147, 2741.464, 794.1658, 3.457595, 2747.623, 597.2028, 9.194917, 5495.414, 784.2509, 6.997389, 5482.618, 596.0333, 9.217622, 5493.653, 826.6588, 6.5984, 5455.642, 99.75753, 99.99656, 99.99875, 99.78081, 99.97167, 99.28175
108303.70104000001, 283.2497839392354, 282.62942666084194, 282.5971459991765, 31.64106416750704, 31.82869925563794, 31.803975580128593, 8929.043091442907, 8937.551791004713, 8940.682011576962, 194.24044054224123, 10.663441772475835, 31.21642593066224, 8938.404348181955, 8938.946300706768, 8946.92886694067, 0.9999935057147278, 0.9999993989958048, 0.999995070980687, 60.00176612702833, 60.00326617459866, 60.00194557677902, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 784.0085, 3.499864, 2741.506, 794.4187, 3.459621, 2746.988, 594.8734, 9.235044, 5493.44, 788.2511, 6.963743, 5489.165, 601.317, 9.139092, 5495.567, 820.8535, 6.666886, 5472.875, 99.80235, 99.97401, 99.96318, 99.88955, 100.0, 99.58897
108306.11492, 283.3385122237273, 282.5374860620683, 282.55932574903454, 31.62171547592463, 31.802735133113384, 31.779784424784648, 8918.166910586953, 8951.5774373164, 8943.238541936986, 197.2519091884201, 14.366480415405931, 10.687862940055595, 8917.689427129919, 8948.728736813287, 8942.540848866145, 0.9999984148751104, 0.9999984868727771, 0.9999974821285498, 60.00415359623416, 60.00211110501066, 59.997939046984584, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.05, 3.482731, 2744.876, 799.5744, 3.436596, 2747.911, 594.8152, 9.235413, 5493.321, 781.9401, 7.008973, 5480.631, 601.317, 9.138727, 5495.568, 820.9131, 6.667253, 5472.817, 99.89715, 100.0, 99.96209, 99.73319, 100.0, 99.5921
108308.46348, 283.3154634412869, 282.55179600479823, 282.5144389690785, 31.57673752108731, 31.775657946717587, 31.746976714107863, 8918.088100136172, 8945.605035223802, 8936.21292558463, 198.2002567594168, 9.856925425382997, 9.576945185512429, 8916.83276484775, 8950.03686462555, 8942.52917958882, 0.9999994339507954, 0.9999999177722941, 0.999999529633216, 59.99554792419007, 59.996859534879476, 59.99902984916703, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 794.3981, 3.458459, 2747.59, 805.7613, 3.409335, 2747.0, 588.5451, 9.31935, 5484.835, 775.6679, 7.050894, 5469.308, 607.5544, 9.037187, 5490.666, 814.6505, 6.731894, 5484.957, 99.99593, 99.97683, 99.80768, 99.52513, 99.91185, 99.80989
108310.86556, 283.30787724599423, 282.63436941604874, 282.57341730585296, 31.61757408001901, 31.798249222023387, 31.782928163676083, 8920.557644089176, 8951.02710853244, 8934.563424066147, 202.63096986742357, 13.966930568752105, 19.502337046548558, 8916.398260430748, 8955.214685847639, 8955.606035297638, 0.9999983545222446, 0.9999989382357577, 0.9999963388267716, 60.0005274250842, 59.99955036334715, 60.00054597971038, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.1288, 3.483088, 2744.819, 799.5161, 3.437149, 2748.032, 594.8346, 9.235597, 5493.433, 781.9401, 7.009157, 5480.794, 601.2407, 9.140188, 5495.51, 820.9131, 6.66652, 5472.762, 99.8895, 100.0, 99.96414, 99.73415, 100.0, 99.58798
108313.2378, 283.3790507588671, 282.57721978154103, 282.6180989343674, 31.595085800638163, 31.78330623535204, 31.737306541147728, 8921.646784132154, 8949.23355250682, 8934.973565204902, 190.8991688070637, 15.145358660869988, 21.70380449323858, 8924.535767969293, 8949.041238449232, 8938.348261682047, 0.9999971312645172, 0.9999989132134172, 0.9999975364751239, 59.9989127332421, 59.99680523184945, 59.99822337445454, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 788.0697, 3.482731, 2744.771, 799.4966, 3.436965, 2747.965, 594.854, 9.229522, 5494.184, 783.4159, 6.99886, 5484.553, 599.0471, 9.17927, 5495.296, 823.6169, 6.636488, 5466.704, 99.89333, 100.0, 99.96895, 99.78691, 100.0, 99.46525
108315.65792000001, 283.2290114785476, 282.52864800415233, 282.5324439939238, 31.614104296633492, 31.782947770628777, 31.754596857085055, 8926.371916481236, 8944.153364493632, 8939.080404475668, 197.49706406259747, 12.302900697447967, 20.75662502171312, 8925.013286944317, 8950.241731175327, 8945.190084019992, 0.9999972900127748, 0.9999993122808698, 0.9999975521649765, 59.99669140883644, 59.99852303770021, 60.00065582887887, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 600 800], 5500.0, [], 783.003, 3.499864, 2742.227, 795.6833, 3.45299, 2747.85, 598.6975, 9.19326, 5494.505, 783.1829, 7.004744, 5481.083, 601.1644, 9.140736, 5495.618, 820.9728, 6.666886, 5472.644, 99.78668, 100.0, 99.98583, 99.75074, 100.0, 99.59214
