TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
111791.53124000001, 286.29950869002107, 286.0645049651854, 285.87128119474727, 31.265541522645247, 31.45596347286489, 31.448161655978343, 8927.69717412219, 8962.191256126682, 8947.290324685933, 185.20379677693722, 20.404534306335336, 14.484823681238595, 8916.722318148477, 8954.51854717137, 8944.8621658659, 0.9999975333834138, 0.9999975640677965, 0.999999038054519, 59.97534741341619, 59.97401337589821, 59.97374590186155, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0446, 3.486657, 2744.181, 799.2048, 3.438991, 2748.004, 824.9622, 6.61955, 5461.975, 607.5226, 9.037538, 5490.546, 795.1163, 6.910141, 5494.381, 820.754, 6.667069, 5473.044, 99.88541, 100.0, 99.38858, 99.91161, 99.98546, 99.58794
111793.9122, 286.37661295136445, 286.1547804466973, 286.00639358789994, 31.23901330458126, 31.445267041096496, 31.390654335558917, 8910.71565134533, 8955.514564824776, 8943.293021978781, 189.8405034855184, 23.603264289595245, 14.907236650684354, 8911.274201143651, 8950.387911671018, 8940.586303672731, 0.9999981062467843, 0.9999971633516002, 0.9999981466077983, 59.97731302012851, 59.97595381784308, 59.97308409532019, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0248, 3.487371, 2743.708, 800.4694, 3.43107, 2747.958, 827.3887, 6.588626, 5451.813, 603.2699, 9.114393, 5495.019, 789.928, 6.954337, 5490.049, 814.4915, 6.733908, 5485.302, 99.85466, 100.0, 99.20678, 99.99004, 99.90255, 99.80666
111796.32680000001, 286.2418242373903, 285.9876807033812, 285.9287236101885, 31.275913390193793, 31.426188303300936, 31.406377379315675, 8902.417213413464, 8956.490725285244, 8947.466145914332, 187.73079583035724, 22.572841087851884, 16.38330710222982, 8915.72266579992, 8949.812236473781, 8950.646248735226, 0.9999983879946005, 0.9999968574679989, 0.9999976998001099, 59.9766129159037, 59.9770557823368, 59.97642765233195, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 784.5408, 3.494688, 2743.126, 800.2165, 3.434386, 2748.377, 825.3505, 6.616605, 5461.194, 607.4838, 9.037722, 5490.62, 795.1354, 6.910141, 5494.713, 820.7342, 6.6689, 5473.278, 99.83824, 100.0, 99.3733, 99.91171, 99.98445, 99.57958
111798.71216000001, 286.35259976773006, 286.06521005744895, 286.0106899957939, 31.246273171402958, 31.407676678606723, 31.420505761313787, 8914.182270902078, 8941.289138858925, 8944.589507008628, 192.87380268992638, 18.211697268068747, 23.008016113572467, 8918.791375436069, 8949.764810394712, 8942.153895889887, 0.9999981510161225, 0.9999979792457154, 0.9999973628278548, 59.980140012828706, 59.97946156474467, 59.98191084592216, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.5189, 3.507895, 2739.45, 799.3021, 3.438622, 2748.274, 824.9428, 6.621575, 5462.197, 607.5032, 9.037538, 5490.67, 795.1163, 6.909958, 5494.662, 820.7938, 6.668168, 5473.159, 99.69969, 100.0, 99.39574, 99.91386, 99.98248, 99.59113
111801.07772000002, 286.38189803515303, 286.1289752169102, 285.9649272834528, 31.23446068649408, 31.398296986132838, 31.398781714032133, 8910.187653565263, 8947.962857502513, 8940.891697503917, 194.0278716390617, 23.480175629193127, 19.044770580107524, 8913.359715391112, 8952.12726488886, 8943.917560752889, 0.9999979831676716, 0.9999968855699692, 0.9999990380242532, 59.98565548273948, 59.9870852544777, 59.98644383701002, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 774.5256, 3.529846, 2734.03, 793.0374, 3.463857, 2747.089, 818.6146, 6.691523, 5477.599, 613.6006, 8.927956, 5478.472, 801.3729, 6.857727, 5495.859, 827.0962, 6.596751, 5455.468, 99.50814, 99.97745, 99.66674, 99.68989, 100.0, 99.28382
111803.48364, 286.3494886726462, 286.0139838314616, 285.94873405025567, 31.30197287247517, 31.485552616671878, 31.450463573233854, 8916.558128727258, 8968.613730476898, 8951.353474126405, 188.96961101072156, 24.57847270229763, 13.18538735942002, 8924.03882706087, 8967.676953970424, 8952.22827640714, 0.9999984201958393, 0.9999975931484008, 0.9999989218946502, 59.98584009828808, 59.98811148348342, 59.987980983288864, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.795, 3.509322, 2739.202, 799.1853, 3.438254, 2747.885, 825.001, 6.620655, 5461.915, 607.5032, 9.037906, 5490.724, 795.1163, 6.910506, 5494.77, 820.6348, 6.66945, 5473.158, 99.74058, 100.0, 99.39169, 99.91471, 99.9844, 99.59728
111805.90400000001, 286.32874484339885, 286.1160057324076, 286.00730509198365, 31.262954477761152, 31.425151033880688, 31.412692633310293, 8918.111007910555, 8958.079925919155, 8942.218384357087, 187.08277194070251, 19.717002243739216, 17.253333526948154, 8914.648806749557, 8956.576265450276, 8943.393855768172, 0.9999993643867163, 0.9999957605413952, 0.9999979476629726, 59.996365693068384, 59.99537303933435, 59.99564079991738, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.795, 3.509144, 2739.665, 799.2242, 3.438438, 2747.832, 825.0787, 6.613844, 5459.561, 605.9497, 9.073208, 5493.388, 792.0071, 6.934978, 5491.781, 815.3663, 6.725119, 5484.166, 99.72492, 100.0, 99.36108, 99.95676, 99.94566, 99.7955
111808.33508, 286.1487910827557, 285.9942064432068, 285.97691979012734, 31.283863178555556, 31.436920249780655, 31.427387099314746, 8914.166911744072, 8955.207608785475, 8940.471956361867, 192.91521837800565, 25.720732337888876, 14.950226408060189, 8914.081815879636, 8959.791617539637, 8940.933057885153, 0.9999979184643061, 0.9999959273586945, 0.9999980984215272, 59.98793928769156, 59.98990832883924, 59.99036832153221, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 785.4279, 3.492368, 2742.383, 802.9402, 3.424992, 2747.854, 827.544, 6.597829, 5457.371, 606.9983, 9.046731, 5490.664, 795.0973, 6.910506, 5494.821, 820.754, 6.666337, 5473.328, 99.83006, 100.0, 99.28344, 99.91754, 99.98641, 99.58167
111810.74084000001, 286.3481991838648, 286.1376024823045, 285.9626439780475, 31.244628387361985, 31.45359966471368, 31.409383418217082, 8911.877739385805, 8957.980313065416, 8951.892749524917, 188.93754744745297, 24.10970136972037, 17.683204696739267, 8917.392566248536, 8951.87754261403, 8952.880604718299, 0.9999980430575629, 0.9999974318922162, 0.9999982332511287, 59.98607059463418, 59.99179016929654, 59.98978050272721, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1234, 3.486122, 2743.951, 799.2826, 3.438991, 2748.235, 825.1369, 6.618077, 5461.692, 607.5226, 9.037354, 5490.619, 795.1354, 6.910324, 5494.605, 820.6149, 6.666703, 5473.505, 99.88385, 100.0, 99.38039, 99.91077, 99.98546, 99.5869
111813.1606, 286.31532594976164, 286.0225117366705, 285.8743262372669, 31.238971662029154, 31.389209992647423, 31.405036077240286, 8915.404599546791, 8958.872115883212, 8942.003684296173, 186.89245779945765, 25.050643750621475, 9.282425360520847, 8924.125655161457, 8953.481404285167, 8938.055566971234, 0.9999996522464686, 0.999996602684406, 0.9999994897840416, 59.98608673300869, 59.98315301666649, 59.9854284128833, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 793.4716, 3.462385, 2747.163, 792.9985, 3.464041, 2747.26, 818.7892, 6.690602, 5477.144, 613.62, 8.927588, 5478.421, 801.411, 6.857362, 5495.64, 827.116, 6.595836, 5455.523, 99.98456, 99.96942, 99.66772, 99.69096, 100.0, 99.27429
111815.53004000001, 286.368883058448, 285.97851208346776, 286.01508937057196, 31.280322236432745, 31.48498314016944, 31.464122969969033, 8930.455308335313, 8962.602199743924, 8955.639040218928, 184.68063550214356, 18.230048699148938, 19.888864891316643, 8920.720110539103, 8963.891551232864, 8961.214881822907, 0.9999985848130779, 0.9999969853815118, 0.9999979978633267, 59.991301492931626, 59.98848534167314, 59.985740445119, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1037, 3.487728, 2744.793, 799.2631, 3.438254, 2747.94, 825.0399, 6.620471, 5461.81, 607.5032, 9.037906, 5490.606, 795.0782, 6.910324, 5494.604, 820.7143, 6.668534, 5472.813, 99.88803, 100.0, 99.39274, 99.91469, 99.98346, 99.58795
111817.92264, 286.43494008115, 286.12472678155217, 286.15817160449114, 31.208265173450968, 31.418670731826385, 31.405486410736664, 8909.472525531484, 8949.63824649954, 8943.061282919205, 185.99627351272466, 21.32760797910487, 17.187303966763466, 8904.407165217932, 8948.17017556826, 8937.151215123245, 0.9999983737877243, 0.9999964938556372, 0.9999981005881402, 59.986055533045175, 59.98500008885353, 59.981726876248366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9854, 3.486835, 2744.706, 799.2242, 3.438254, 2747.832, 825.0399, 6.620655, 5462.197, 607.542, 9.041031, 5491.277, 794.0482, 6.922011, 5493.357, 817.0363, 6.709553, 5481.997, 99.87967, 100.0, 99.39466, 99.9249, 99.96276, 99.73638
111820.28020000001, 286.41607179673366, 286.13788984669685, 286.14315454325964, 31.226872879482382, 31.45358674553261, 31.408944982223385, 8914.550735024695, 8952.63646548716, 8947.321073284762, 188.36621189806783, 25.880861711979378, 17.659100719093203, 8921.59348290386, 8953.9780447032, 8950.759561843619, 0.9999985838824875, 0.9999955350362302, 0.9999985369560253, 59.985594035575915, 59.9873842485351, 59.98076196663004, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.8738, 3.50843, 2739.778, 804.3994, 3.417624, 2747.923, 829.4075, 6.575372, 5451.084, 604.7845, 9.073391, 5492.623, 794.0291, 6.91909, 5494.542, 820.7739, 6.669084, 5472.473, 99.72647, 99.99995, 99.19351, 99.96091, 99.97992, 99.59309
111822.6196, 286.36517908580765, 286.0288260278108, 286.0308165320329, 31.248519418928456, 31.452617251736523, 31.417792505085107, 8909.732650879585, 8953.99680484687, 8946.587492043329, 192.63626701984413, 27.915364759095837, 16.589052597099, 8919.478868071059, 8953.858541861042, 8945.793483862832, 0.9999984011396338, 0.9999962514938073, 0.999998792502628, 59.98568743317194, 59.982640933699074, 59.983328565732954, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1431, 3.486479, 2744.276, 799.2437, 3.438438, 2748.168, 824.9428, 6.621023, 5462.082, 607.5226, 9.037722, 5490.501, 795.1354, 6.910324, 5494.497, 820.6547, 6.668534, 5473.392, 99.8835, 100.0, 99.39576, 99.91078, 99.98445, 99.59629
111825.0448, 286.1478978265296, 285.99020010157375, 285.997594102997, 31.24325195410788, 31.43775121633973, 31.41576817740858, 8909.623876280726, 8960.33679704353, 8946.364215498426, 182.63131778501338, 22.489378776320734, 13.087743937110645, 8920.396629362089, 8951.184809405337, 8938.111267707816, 0.9999997156518344, 0.9999958265448375, 0.9999994495299428, 59.977057654556575, 59.97441417039055, 59.97627358085248, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 792.959, 3.462921, 2747.508, 792.979, 3.463673, 2746.862, 818.3428, 6.692811, 5477.871, 613.6006, 8.928507, 5478.531, 801.3729, 6.857544, 5495.694, 827.0564, 6.596385, 5455.585, 99.99293, 99.97138, 99.67897, 99.69084, 100.0, 99.27541
111827.47480000001, 286.27993091537115, 286.0271193844676, 286.01058496214466, 31.25584557219557, 31.454528609565166, 31.456095425896574, 8931.802235820725, 8966.999075030913, 8956.295651070206, 182.17088546272635, 26.182892366413398, 13.90984009530257, 8925.043842979601, 8959.75752533677, 8957.083647550895, 0.9999984429160625, 0.9999974524583707, 0.9999985936272864, 59.98113357804608, 59.977413934664625, 59.977604109426984, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1234, 3.485765, 2744.625, 799.2631, 3.438622, 2748.339, 825.0787, 6.621023, 5461.915, 607.4838, 9.037722, 5490.724, 795.1163, 6.910689, 5494.438, 820.8137, 6.667619, 5473.222, 99.88804, 100.0, 99.39577, 99.9147, 99.98844, 99.5931
111829.87912000001, 286.1882071618572, 285.97249901871214, 285.8720516157876, 31.254528490014945, 31.44636640974257, 31.406116058291733, 8910.243607806067, 8950.397208184611, 8950.27734548301, 190.12744470484245, 20.368634850006856, 16.2043687112523, 8912.605604336095, 8949.755518445329, 8944.240292132694, 0.9999991676102868, 0.999996500990773, 0.9999977668689249, 59.975773726211315, 59.9795819849155, 59.979326731852986, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1037, 3.486657, 2744.008, 799.2826, 3.438438, 2748.107, 824.9234, 6.621943, 5462.145, 607.5032, 9.03717, 5490.67, 795.0973, 6.910324, 5494.878, 820.7342, 6.671648, 5474.648, 99.88368, 100.0, 99.39878, 99.91278, 99.98554, 99.60453
111832.33044, 286.285229976202, 285.9146877506817, 286.09110304203296, 31.24957735729517, 31.441322286737563, 31.407829942390492, 8910.952542298648, 8957.167088076842, 8952.568542377065, 185.69924820929964, 21.908328675949633, 14.992635424119953, 8917.126531332558, 8960.81458955615, 8949.323507448024, 0.9999983585593244, 0.9999973956151673, 0.9999981858829868, 59.97781539724012, 59.97955743743758, 59.980391296858265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 781.0513, 3.50843, 2740.321, 805.6057, 3.410256, 2747.273, 830.6887, 6.552732, 5444.621, 602.6485, 9.108509, 5494.58, 791.969, 6.932056, 5493.415, 819.2828, 6.6841, 5473.448, 99.73136, 99.99388, 99.0759, 99.98501, 99.95629, 99.64099
111834.73344000001, 286.4528407084684, 286.12519314460684, 286.03182638254674, 31.237258187442247, 31.436699326180072, 31.41040523996331, 8913.49305872983, 8966.51766354514, 8951.799369455039, 187.4475451317121, 21.100471242881667, 17.7456292076198, 8910.419066906428, 8956.482494258149, 8950.628886554172, 0.9999980331538273, 0.9999947240416899, 0.999998658981707, 59.980636848947015, 59.98171319743474, 59.97660904513208, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.2417, 3.486479, 2744.075, 799.1853, 3.438438, 2748.166, 825.0204, 6.620286, 5462.198, 607.5032, 9.037722, 5490.442, 795.1354, 6.910324, 5494.6, 820.5155, 6.66945, 5472.124, 99.8781, 100.0, 99.39576, 99.91387, 99.98537, 99.59623
111837.14276, 286.4374541470522, 286.13501898946595, 286.0702720688108, 31.227152335194003, 31.402358326420376, 31.376212060549104, 8911.947256860236, 8949.984621604044, 8941.957919157196, 188.46901795647773, 23.10904884672459, 10.921856283630405, 8921.803566566998, 8948.583101084809, 8946.491923632257, 0.9999992258569835, 0.9999971341724738, 0.9999993882629735, 59.98530733114448, 59.983112519996645, 59.98182115853608, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 792.3281, 3.464705, 2747.125, 793.0374, 3.463673, 2746.862, 818.2263, 6.694652, 5477.929, 613.5812, 8.927772, 5478.354, 801.3729, 6.857727, 5495.529, 827.116, 6.595286, 5455.871, 99.97677, 99.97573, 99.68297, 99.68975, 100.0, 99.28062
111839.59280000001, 286.41422301837036, 286.2080861018952, 286.07408687036116, 31.245648629506167, 31.45757888948216, 31.432012396611867, 8923.565971838494, 8965.02894435395, 8949.173793180535, 187.91725246690976, 19.432568666704896, 15.569908210173253, 8920.746399191998, 8965.535768746156, 8962.983296242153, 0.9999984272597552, 0.9999976701786658, 0.9999982192493393, 59.98105125334426, 59.98513062049244, 59.980787861301266, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.084, 3.486479, 2744.003, 799.2437, 3.438438, 2748.055, 825.001, 6.620839, 5461.918, 607.4838, 9.03809, 5490.669, 795.0973, 6.910324, 5494.495, 820.6149, 6.669816, 5473.275, 99.87112, 100.0, 99.39274, 99.91385, 99.98346, 99.59106
111841.94976, 286.42716101994637, 286.1724566579495, 286.1334165682617, 31.25213185191253, 31.430329600011422, 31.40979850706692, 8911.218746522934, 8960.339798912888, 8947.534181010695, 187.47913403600978, 9.797991681562735, 24.93496544500067, 8913.239830281633, 8955.257999803354, 8948.995644351919, 0.9999968503522225, 0.999998516928555, 0.9999970874228459, 59.98145792773801, 59.98361024203819, 59.982830575052404, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9657, 3.486835, 2744.448, 799.2048, 3.438254, 2748.048, 824.9816, 6.620471, 5461.86, 607.5226, 9.037722, 5490.664, 795.1163, 6.909958, 5494.439, 820.6944, 6.668351, 5473.733, 99.86766, 99.99897, 99.39576, 99.91375, 99.98352, 99.60566
111844.36128000001, 286.42273900692146, 286.14222427460334, 286.07151800555306, 31.245589798627115, 31.426867407597623, 31.39551165603063, 8924.398218811639, 8954.803233729826, 8950.905151505685, 192.98309046798158, 24.784132899013457, 16.95724009110654, 8920.678847997682, 8945.570694213566, 8952.58228780867, 0.9999969842570983, 0.9999970577726591, 0.9999986275938955, 59.986128156939465, 59.98532665530696, 59.985355628247596, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.7753, 3.508965, 2739.976, 805.6057, 3.410625, 2747.532, 831.3487, 6.544448, 5440.965, 601.4058, 9.133698, 5495.384, 789.8898, 6.94831, 5492.188, 817.2748, 6.703327, 5478.702, 99.73066, 99.9834, 99.00833, 100.0, 99.93908, 99.69608
111846.73112000001, 286.47509078145805, 286.0612667191341, 285.9632668814181, 31.23663068892091, 31.43924130419768, 31.41493342761688, 8918.857709385558, 8950.490677914577, 8948.746347465374, 188.86473231771916, 21.88495890115655, 20.120236995149753, 8915.233176208953, 8950.838760664945, 8944.948688309789, 0.9999975405448569, 0.9999964463215921, 0.9999986311204503, 59.98543747519487, 59.98628402593748, 59.982316219086684, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9657, 3.486657, 2744.018, 799.2437, 3.438254, 2747.998, 825.0787, 6.620471, 5462.142, 607.5809, 9.037538, 5490.669, 795.1163, 6.910324, 5494.663, 820.754, 6.668534, 5472.644, 99.85964, 100.0, 99.38856, 99.91589, 99.98652, 99.60049
111849.19396, 286.3072900204388, 286.0320760439307, 285.9807698513879, 31.239417134286267, 31.409310618767165, 31.39872959112153, 8914.314552295056, 8950.57858956168, 8944.128787290869, 185.17809624514416, 29.728628755836326, 13.673544982136718, 8914.214913170421, 8954.304423920112, 8944.662831504944, 0.9999989633488353, 0.99999615383839, 0.9999986574874465, 59.98698559274046, 59.983341837968545, 59.98527601555688, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 790.2581, 3.472915, 2746.312, 794.7106, 3.457963, 2746.76, 816.3239, 6.707721, 5479.552, 613.5812, 8.928691, 5478.315, 801.3729, 6.857727, 5495.586, 827.1558, 6.596019, 5455.756, 99.95364, 99.99074, 99.71154, 99.69392, 100.0, 99.28067
111851.54852000001, 286.3639951711942, 285.9784948760224, 285.97570565549563, 31.287391532255764, 31.463175383083207, 31.46254703372718, 8921.472910320474, 8961.737767577626, 8952.445915481561, 187.21018696522833, 26.434487936315236, 16.197851227694628, 8919.533999494504, 8962.972209555655, 8954.627949806858, 0.999998779522711, 0.9999974292083313, 0.9999980836579117, 59.98280037365865, 59.98081202452937, 59.98255655981292, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9854, 3.487014, 2745.118, 799.2048, 3.438438, 2748.225, 825.0593, 6.620102, 5461.859, 607.5032, 9.037906, 5490.723, 795.1163, 6.910506, 5494.552, 820.6348, 6.668351, 5472.986, 99.90597, 100.0, 99.38958, 99.91471, 99.98546, 99.59206
111853.94104, 286.395026703495, 286.0286741887794, 286.100405254697, 31.255355709808907, 31.469097624206352, 31.429509559941216, 8928.71518793266, 8957.488776808776, 8959.770809535874, 187.86542187759187, 22.867014679349722, 15.466146555609612, 8915.476327444203, 8958.388433904096, 8949.554820507008, 0.9999980707827001, 0.9999965967106975, 0.999998053619796, 59.98286570291077, 59.982740706390935, 59.98255596871463, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0248, 3.487014, 2744.563, 799.2048, 3.438438, 2748.171, 825.0399, 6.619734, 5461.975, 607.5032, 9.037722, 5490.605, 795.1163, 6.910324, 5494.713, 820.7342, 6.6689, 5473.274, 99.8917, 100.0, 99.39169, 99.91373, 99.98649, 99.5973
111856.39104, 286.47417357512234, 286.0850925437766, 286.0637100590855, 31.237379458195996, 31.43570351539401, 31.3991243335238, 8917.073417111646, 8952.098398171522, 8945.12042729243, 186.9227246071341, 27.576648438885286, 14.047083500773624, 8928.204812428905, 8957.26782293558, 8953.659346592278, 0.9999980782447297, 0.9999959704743483, 0.9999980660891469, 59.980895676635235, 59.97855152903258, 59.97915386346916, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.6767, 3.50843, 2739.823, 805.5473, 3.41044, 2747.305, 831.3682, 6.544448, 5440.965, 601.2698, 9.139582, 5495.482, 788.9171, 6.958719, 5490.33, 815.4656, 6.724569, 5481.894, 99.68348, 99.98973, 99.01246, 100.0, 99.90247, 99.75918
111858.77044000001, 286.45144621366956, 286.1860170111437, 286.04420836436094, 31.25180527241031, 31.422466603518657, 31.40341498261645, 8921.242002873805, 8952.005376450692, 8947.603753737036, 195.69489834367596, 24.712205046746703, 17.196716100743288, 8922.683645632382, 8953.409326354718, 8948.405677503275, 0.9999981185102074, 0.9999964973578935, 0.9999967947491942, 59.97258905518382, 59.97345231731399, 59.969925175818744, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0643, 3.486479, 2744.496, 799.2437, 3.438991, 2748.06, 825.0204, 6.621391, 5462.422, 607.542, 9.036986, 5490.5, 795.1354, 6.909958, 5494.714, 820.8137, 6.667069, 5472.699, 99.88332, 100.0, 99.3968, 99.90981, 99.98745, 99.59416
111861.18112000001, 286.3228422544088, 286.02392832819766, 285.9610001709576, 31.22602712455255, 31.411272643703267, 31.3704121786013, 8904.984325773365, 8942.351647127445, 8934.446648468424, 185.37377725780107, 24.072758543945838, 18.661995986979946, 8912.565960163927, 8945.47834896019, 8933.64643473601, 0.9999980876857801, 0.9999961449517691, 0.9999990807788951, 59.969399525084356, 59.97159594380756, 59.968548603325786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 779.2769, 3.514855, 2737.599, 796.5199, 3.451516, 2747.926, 821.5069, 6.714163, 5479.941, 612.8821, 8.931449, 5478.569, 801.2966, 6.858092, 5495.75, 827.0763, 6.596385, 5456.042, 99.65037, 100.0, 99.75527, 99.70053, 100.0, 99.2796
111863.53396000002, 286.4516315873846, 286.0756848234477, 285.96330610047346, 31.261464295358046, 31.484579847630187, 31.439832795163518, 8926.5502565391, 8961.132186666484, 8947.428629893395, 185.9030501044108, 20.41534250368568, 17.809316156668388, 8917.676701199245, 8966.334304941798, 8945.55469505475, 0.999998481054153, 0.9999971287214366, 0.9999979133178142, 59.969371454868494, 59.97020998976542, 59.96773771095877, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 779.9078, 3.509679, 2739.565, 799.1464, 3.438991, 2748.106, 825.3699, 6.616237, 5461.525, 607.4838, 9.037722, 5490.664, 795.0782, 6.910506, 5494.546, 820.6348, 6.669816, 5473.162, 99.71014, 100.0, 99.37129, 99.91363, 99.98544, 99.59732
111866.02516, 286.35472010483494, 286.127253572281, 285.94413254346586, 31.255686113892438, 31.447398231472686, 31.423831616055963, 8924.357255813517, 8959.405329436155, 8950.647673349424, 188.80979708881569, 17.78854496441909, 12.824942094433482, 8924.054850407736, 8961.588757681548, 8947.835078701235, 0.9999979738213628, 0.9999973246617202, 0.9999979077591767, 59.967060467670585, 59.966009958460575, 59.967822980003724, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.8936, 3.510572, 2739.666, 799.2048, 3.437886, 2748.165, 825.0204, 6.620471, 5461.974, 607.5226, 9.037722, 5490.664, 795.0973, 6.910689, 5494.546, 820.8535, 6.667069, 5473.216, 99.73798, 99.99461, 99.39268, 99.91374, 99.98844, 99.5932
111868.45824, 286.4732323969272, 286.0947041602398, 285.9960883479947, 31.233079396790274, 31.419845598983922, 31.402692621796017, 8907.812248834683, 8954.384670062293, 8936.654709052855, 189.47385291755063, 25.419624713244957, 13.106379735266273, 8913.999572079712, 8948.913172664195, 8943.165062160373, 0.999999044046273, 0.9999963800662262, 0.9999984198225607, 59.9666512802884, 59.96798797361382, 59.96689568082443, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0446, 3.487728, 2744.509, 805.6057, 3.410072, 2747.367, 831.3487, 6.545001, 5440.966, 601.2698, 9.140318, 5495.582, 788.8979, 6.958719, 5489.824, 814.5114, 6.734457, 5484.447, 99.89987, 99.98357, 99.0094, 100.0, 99.89843, 99.80062
111870.83940000001, 286.40941541954726, 286.04371026279915, 285.9645853190595, 31.242740259911084, 31.445042351930606, 31.411459832288152, 8925.386612992783, 8955.053139329775, 8952.96522331721, 190.07710585256018, 24.397181211847965, 15.265530779462097, 8908.111704471525, 8952.821503519795, 8944.166276925636, 0.999998617801012, 0.9999969914383341, 0.9999973990285869, 59.97274995055491, 59.96989941923504, 59.969907889099346, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.8541, 3.507538, 2740.501, 799.2826, 3.438254, 2748.061, 825.1369, 6.619734, 5462.084, 607.542, 9.037538, 5490.723, 795.1163, 6.910324, 5494.552, 820.6746, 6.667253, 5472.992, 99.69653, 100.0, 99.38855, 99.91171, 99.9845, 99.59216
111873.22176000001, 286.4836237356355, 286.10093045768383, 285.96290690626597, 31.266858083724326, 31.403635969549796, 31.40123515159906, 8911.448535047686, 8947.438065183007, 8939.135455881511, 187.13542366387264, 23.98902177786249, 13.613833645585245, 8911.66616640563, 8957.932809021444, 8938.44330960102, 0.9999993655492994, 0.9999961135543254, 0.9999989426844995, 59.97384390253622, 59.97551527796816, 59.97262730383364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9263, 3.485229, 2744.6, 798.1736, 3.442491, 2747.467, 823.0211, 6.646057, 5469.488, 611.348, 8.958293, 5481.49, 800.5336, 6.86485, 5495.794, 826.7582, 6.597301, 5456.04, 99.88709, 100.0, 99.5284, 99.76537, 100.0, 99.28585
111875.65228000001, 286.36801067000346, 286.15340269612864, 285.99930652454304, 31.264471069957633, 31.46446055884004, 31.443520408410894, 8925.618617749496, 8963.34158492031, 8964.953358449875, 186.7736099225922, 23.017484722922063, 12.864628504685697, 8929.250136580085, 8961.745387602543, 8955.265965538623, 0.9999988498534981, 0.9999979298234982, 0.9999984439789843, 59.98124905114043, 59.98053286713459, 59.9795575608569, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 789.1146, 3.478804, 2745.096, 798.1736, 3.441201, 2748.133, 825.8552, 6.61053, 5461.354, 607.4838, 9.038457, 5490.657, 795.0973, 6.910506, 5494.711, 820.7739, 6.669816, 5473.275, 99.88527, 100.0, 99.35806, 99.91471, 99.98645, 99.59732
111878.05332, 286.53207705213316, 286.0979882285232, 285.95310076069427, 31.280389976873888, 31.47857519831603, 31.43433086962152, 8916.198040634954, 8961.17031815568, 8949.939186483532, 183.34432680055806, 18.795694268423517, 17.336953442559206, 8930.767737011889, 8958.851568020867, 8954.597223146196, 0.9999980457910096, 0.9999978515427409, 0.9999978072184124, 59.98669766713234, 59.984532689892646, 59.986344165668946, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9854, 3.487192, 2744.606, 799.2048, 3.438254, 2748.4, 825.0787, 6.619734, 5462.48, 607.5032, 9.037722, 5490.658, 795.0973, 6.910506, 5494.552, 820.7143, 6.668351, 5473.276, 99.86174, 100.0, 99.39466, 99.91471, 99.98639, 99.59734
111880.47080000001, 286.51543936146385, 286.2149398854988, 286.11213349177166, 31.220273742491354, 31.4175753456764, 31.391850002799192, 8912.544564007692, 8953.305356452209, 8937.642171370135, 187.53629042593184, 22.249435798263676, 13.314408097548949, 8914.707447986002, 8958.545439963325, 8943.404204860226, 0.9999991409186529, 0.9999971665042523, 0.9999991316261169, 59.98698713949166, 59.987114630079304, 59.98850913095787, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.8936, 3.508609, 2740.138, 805.5862, 3.41044, 2747.424, 831.3487, 6.544448, 5440.965, 601.3087, 9.13903, 5495.542, 788.8789, 6.958902, 5489.986, 814.3921, 6.735007, 5485.073, 99.72473, 99.99186, 99.00938, 100.0, 99.90142, 99.81406
111882.88584, 286.5439743327006, 286.1333395766263, 286.11547595730536, 31.235469510784664, 31.409709924876847, 31.38318050074745, 8915.175009213384, 8954.611556425461, 8945.034079856023, 194.64617803615806, 18.76936128992884, 20.35119752349965, 8923.648306641564, 8958.259185925339, 8942.788841952626, 0.9999975994712175, 0.9999971487617224, 0.9999974286309872, 59.99340318240376, 59.98780328463001, 59.988958665307194, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.084, 3.486479, 2744.333, 799.2048, 3.438438, 2748.215, 824.9622, 6.620102, 5461.917, 607.5032, 9.037538, 5490.664, 795.1163, 6.910141, 5494.714, 820.9728, 6.666703, 5472.475, 99.8774, 100.0, 99.39065, 99.91374, 99.98745, 99.57955
111885.31076000001, 286.42558640357333, 286.15137805063654, 285.9708980879395, 31.245254623604424, 31.400484196344994, 31.411677119364363, 8907.989554893566, 8954.864817311505, 8940.610232241374, 184.6884177958898, 19.09447826310179, 16.389317981522254, 8909.176289396202, 8952.233773057564, 8940.674549513762, 0.9999979736501388, 0.9999971134663033, 0.9999979354180444, 59.99407653347396, 59.99197595339603, 59.99653073424898, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0446, 3.486479, 2744.396, 799.0297, 3.438807, 2747.709, 823.9334, 6.632803, 5467.014, 609.6586, 8.989366, 5485.329, 799.0457, 6.877634, 5495.696, 826.3009, 6.605724, 5457.019, 99.86939, 100.0, 99.46417, 99.81666, 100.0, 99.3015
111887.66064000002, 286.42890843044415, 286.0263503813727, 285.97960855575803, 31.28311939446218, 31.47851269859191, 31.45041973742866, 8930.103652693238, 8962.953358291936, 8959.92128618776, 187.23519900202547, 19.927411047126952, 14.242687760536683, 8927.569410933524, 8966.782967869749, 8949.612493150244, 0.9999984392834553, 0.9999971856902031, 0.999998708210149, 59.9911305276665, 59.99130891548232, 59.99359484602491, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 790.9283, 3.473986, 2746.431, 796.8118, 3.44728, 2748.251, 823.9722, 6.593227, 5455.631, 607.6003, 9.036251, 5490.612, 795.0973, 6.910324, 5494.661, 820.7739, 6.668534, 5473.161, 99.91765, 100.0, 99.26923, 99.91267, 99.98648, 99.59631
111890.02016000001, 286.34674063376735, 285.9650277316639, 285.91293239424886, 31.284257398389453, 31.47583543245937, 31.449150917397976, 8921.921120280598, 8967.093621661143, 8958.154331348365, 190.75344550570983, 20.222459019708367, 13.117958624706716, 8927.525130823926, 8965.292839143576, 8958.042614104785, 0.9999987287278315, 0.9999974897587095, 0.9999985823094635, 59.996799978376934, 59.99858388085403, 59.99661909927999, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.8474, 3.487192, 2743.917, 799.2048, 3.438254, 2748.001, 825.1369, 6.620286, 5461.862, 607.4644, 9.037722, 5490.436, 795.0973, 6.910506, 5494.661, 820.754, 6.6689, 5473.391, 99.88732, 100.0, 99.38964, 99.91375, 99.98648, 99.59528
111892.37736000001, 286.34570151969905, 286.08331423132597, 285.93658226991556, 31.245798052573583, 31.410956428657617, 31.403931275930084, 8908.88407085168, 8951.983202121259, 8937.133560801387, 188.37457216313652, 22.21607728243771, 14.066628749061238, 8925.9818111295, 8944.989865453885, 8946.604602376357, 0.9999987144828532, 0.9999965661611148, 0.9999987285762754, 60.00275006520629, 60.00235807736073, 60.00262024739722, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 780.795, 3.510036, 2740.483, 805.5862, 3.41044, 2747.191, 831.3487, 6.544816, 5441.075, 601.2698, 9.139582, 5495.469, 788.8979, 6.959085, 5489.988, 814.3722, 6.733908, 5485.186, 99.68783, 99.98139, 99.00938, 100.0, 99.90144, 99.80467
111894.72764000001, 286.50317800466877, 286.02539032491933, 285.9238808312059, 31.247436880856267, 31.460959665401013, 31.430181338692545, 8919.705258428432, 8954.625459609493, 8947.362899175965, 193.10170530624328, 25.00872222168573, 15.813711380884342, 8912.195390161398, 8952.794586023181, 8949.273039146716, 0.9999980044611624, 0.9999972328844597, 0.9999981272367195, 60.0025737483346, 60.002691063501175, 60.00023861811251, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.084, 3.487014, 2744.118, 799.2242, 3.438438, 2747.72, 825.0399, 6.619918, 5461.976, 607.542, 9.037538, 5490.625, 795.1163, 6.910324, 5494.662, 820.5751, 6.66945, 5472.469, 99.8835, 100.0, 99.3896, 99.91303, 99.98649, 99.60149
111897.13084000001, 286.38956623838016, 286.10136485942576, 285.93633172468816, 31.224489308801253, 31.432597438817783, 31.407482179981155, 8913.521243856549, 8956.714833410868, 8950.092630786203, 190.1788142842761, 29.533694823850055, 14.629150897782893, 8913.11551702985, 8959.19624922038, 8938.059195602056, 0.999999400560644, 0.9999972272969146, 0.9999977390051935, 60.00572471106376, 60.005659676287436, 60.00423282750298, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1037, 3.486657, 2744.323, 799.2631, 3.438438, 2747.94, 824.9816, 6.621207, 5462.141, 607.4838, 9.03809, 5490.572, 795.1545, 6.907949, 5494.863, 822.2253, 6.651321, 5465.556, 99.87913, 100.0, 99.39673, 99.91386, 99.98866, 99.50369
111899.50376, 286.4630250488775, 286.16505437747423, 285.97756607260993, 31.237935345628237, 31.467072761334414, 31.438056767389014, 8923.322456714859, 8966.277932578465, 8956.095470365723, 186.5392412978049, 22.96600607309938, 17.582062958061215, 8920.442966619004, 8961.25587752442, 8945.422361242701, 0.9999979162396544, 0.9999986107968873, 0.9999979274373751, 60.00080416953592, 60.00250622080477, 60.002701803926676, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 793.4321, 3.462564, 2747.335, 793.0763, 3.463673, 2746.992, 819.7404, 6.672011, 5471.724, 611.2315, 8.983665, 5486.008, 797.4053, 6.895165, 5494.931, 822.6428, 6.652237, 5471.216, 99.98665, 99.98431, 99.59556, 99.82902, 99.99789, 99.55985
111901.92120000001, 286.34679039125024, 286.06751294668356, 285.9411508796127, 31.273851905076416, 31.42871766155069, 31.400546965269474, 8919.570833884134, 8957.078285898586, 8945.530544817655, 187.84273576560918, 17.48613391712138, 19.421545942989724, 8919.20750179508, 8956.094789141123, 8941.447024318046, 0.9999970173550421, 0.9999981495459996, 0.9999974918376991, 59.99976625162894, 60.00049277389763, 60.00345792187438, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.0248, 3.486122, 2744.401, 799.2437, 3.437886, 2748.056, 824.8458, 6.623047, 5462.591, 607.542, 9.037354, 5490.67, 795.1163, 6.910324, 5494.605, 820.6944, 6.668351, 5473.216, 99.87985, 100.0, 99.40291, 99.91184, 99.98743, 99.59318
111904.36028000001, 286.4918370706745, 286.0838184643336, 285.8926248325668, 31.249292837724756, 31.399420735876326, 31.374009208879016, 8908.87125310438, 8954.066225675326, 8936.366120616949, 188.2103167080527, 25.5253441547012, 13.064113275519958, 8905.612986433265, 8960.151544041832, 8941.115020138712, 0.9999996177136256, 0.999997328108091, 0.9999990626665716, 60.00290511259574, 60.00405457723097, 60.00039393729788, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 781.3273, 3.508609, 2740.803, 805.5862, 3.410256, 2747.254, 831.3682, 6.544816, 5440.849, 601.3087, 9.140134, 5495.535, 788.8979, 6.959085, 5490.151, 814.4517, 6.734274, 5484.955, 99.70124, 99.99186, 99.00727, 100.0, 99.90048, 99.80985
111906.73908000001, 286.41547245342343, 286.08101806977913, 286.019721745043, 31.24690368094789, 31.43868618920945, 31.40242687128452, 8914.997553260037, 8957.967453579653, 8946.81506343483, 186.29075540468148, 19.064120478908876, 19.349402839461618, 8913.052135067715, 8954.933337589951, 8945.125522805172, 0.9999983367074025, 0.9999985227084761, 0.9999979943072448, 59.99814298997692, 59.99667619808885, 59.997370678164316, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 786.9854, 3.487014, 2744.343, 799.1853, 3.43807, 2748.227, 825.0593, 6.619734, 5461.922, 607.5226, 9.036986, 5490.605, 795.0973, 6.910689, 5494.548, 820.5552, 6.667069, 5472.646, 99.87584, 100.0, 99.39166, 99.91186, 99.98442, 99.58377
111909.19296000001, 286.37547364147883, 286.1667989894566, 286.1628498525659, 31.257832632747192, 31.43239380736402, 31.43199871477692, 8919.477457391436, 8958.32758564032, 8951.235331638789, 192.67280686195954, 19.368789420443818, 18.107429855996998, 8916.227876165103, 8955.62936773864, 8943.682597209761, 0.9999978393502249, 0.9999973192749064, 0.9999983534210825, 59.99165185403596, 59.99079542036098, 59.98858704077445, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 800], 5500.0, [], 787.1234, 3.486479, 2744.271, 799.3215, 3.438622, 2748.281, 825.0787, 6.621575, 5462.307, 607.5032, 9.037538, 5490.611, 795.1163, 6.910324, 5494.66, 820.9728, 6.660843, 5469.9, 99.87758, 100.0, 99.39687, 99.91173, 99.98847, 99.55883
