TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
112551.55580000002, 286.58382224126007, 286.3216129993624, 286.11476498917705, 31.21891115622408, 31.419260347788526, 31.37746794462599, 8912.480533201402, 8953.296934370022, 8942.245472018363, 200.46464286530272, 25.931303099722754, 18.464981988077398, 8909.86953075583, 8955.16072652645, 8947.74864537645, 0.9999982063643095, 0.9999961829007965, 0.9999985947703481, 59.98880892867554, 59.98484527381739, 59.988860881375004, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4586, 3.485408, 2744.71, 800.3137, 3.433649, 2748.284, 826.8257, 6.592123, 5452.938, 790.5037, 6.941679, 5492.249, 605.3608, 9.067686, 5492.063, 588.5215, 9.32634, 5483.694, 99.88644, 100.0, 99.26092, 99.94259, 99.93921, 99.78691
112553.88968000001, 286.57494544373395, 286.31723032543044, 286.17857069325726, 31.270602835140966, 31.443651020392426, 31.44340432579277, 8922.301329201964, 8964.338180927818, 8952.425314005513, 199.83874816006573, 23.303627658203823, 19.276976436944466, 8912.60752161542, 8954.615013801078, 8948.442553500712, 0.9999986861777065, 0.999996696275239, 0.9999988264588908, 59.98735837161463, 59.98691663500441, 59.98814924367088, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 791.0269, 3.473272, 2745.546, 798.8546, 3.438254, 2748.342, 827.1946, 6.597277, 5457.536, 788.1735, 6.964846, 5488.941, 601.317, 9.139275, 5495.624, 594.1479, 9.244851, 5492.883, 99.92152, 100.0, 99.31091, 99.88541, 100.0, 99.95294
112556.33704000001, 286.63998879637336, 286.3450558682699, 286.1789973791833, 31.245950150329726, 31.447598041378868, 31.414825008978998, 8921.391341410814, 8959.96400510842, 8953.333324115389, 199.07115991605315, 21.44134623065338, 14.53479748580753, 8926.978621790604, 8957.282825253655, 8952.142462449723, 0.9999980886262737, 0.9999966871147219, 0.9999987463161655, 59.98726517748582, 59.98755785814427, 59.98779334937467, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4191, 3.485586, 2744.352, 800.8585, 3.431623, 2748.291, 825.7969, 6.613107, 5459.45, 788.0764, 6.964846, 5488.772, 601.2979, 9.139275, 5495.62, 594.1479, 9.244851, 5492.757, 99.87808, 100.0, 99.34574, 99.87932, 100.0, 99.95294
112558.73044000001, 286.5693512308676, 286.3140295121484, 286.1766232058353, 31.236136718346746, 31.431030276045, 31.400127525814735, 8915.018905695808, 8959.820781912464, 8947.02119780157, 197.9827162033971, 14.93744262019095, 14.376586165221397, 8914.072820777328, 8957.43687070993, 8947.574209506154, 0.9999991399532456, 0.999998549826192, 0.9999992245161602, 59.98297999947216, 59.98735413806557, 59.98338068630853, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 780.9921, 3.506645, 2739.434, 807.1621, 3.403072, 2746.866, 819.5657, 6.680662, 5476.422, 781.7847, 7.010076, 5480.286, 595.0414, 9.232232, 5493.536, 600.5695, 9.151093, 5495.863, 99.72851, 99.97574, 99.65459, 99.72489, 99.96588, 100.0
112561.15368, 286.5482508986551, 286.3121225170952, 286.1606725051268, 31.215062347475413, 31.457429477620483, 31.40966812435753, 8927.614703502293, 8957.005549779713, 8949.843414300807, 198.5265668968118, 20.86125728874731, 14.883584504755618, 8922.591605951407, 8965.150222867, 8955.717688753733, 0.9999979924343062, 0.9999966635818861, 0.9999987962026377, 59.98723448536946, 59.98787147846599, 59.98745804472884, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.36, 3.485586, 2744.409, 800.8391, 3.431623, 2748.241, 825.8163, 6.610162, 5459.786, 788.0958, 6.964846, 5489.165, 601.317, 9.13964, 5495.451, 594.128, 9.244485, 5492.764, 99.88225, 100.0, 99.34374, 99.88037, 100.0, 99.95196
112563.4704, 286.56370938544046, 286.31550101935176, 286.08840652384197, 31.193732507533017, 31.400401410647145, 31.380523393033382, 8916.200409705503, 8953.276896492645, 8944.072949036978, 195.58090299512287, 23.807029057291913, 16.577939423438238, 8914.930828132068, 8949.098300201002, 8941.216223419164, 0.9999981075086886, 0.9999958876018887, 0.999997947957932, 59.991034069394814, 59.9867241338463, 59.98877930182532, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3797, 3.485408, 2744.447, 800.8391, 3.431623, 2748.241, 825.8163, 6.612003, 5459.45, 788.1929, 6.961904, 5490.477, 602.595, 9.108411, 5494.586, 591.0464, 9.286419, 5487.259, 99.87405, 100.0, 99.3549, 99.90413, 99.98512, 99.86788
112565.84428, 286.59553788325934, 286.2460049679426, 286.1680409067609, 31.25538222693582, 31.444021556252586, 31.414402885651562, 8921.37913972141, 8961.37918051162, 8948.835964731845, 198.120839601012, 26.466584269843906, 17.43124558400541, 8928.13970794965, 8961.286943661828, 8957.971472189272, 0.9999980380829581, 0.9999961080226105, 0.999998750889754, 59.99370740497623, 59.991218275359266, 59.990073264005495, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 793.5898, 3.461493, 2746.763, 795.5861, 3.450595, 2748.164, 829.8152, 6.570955, 5449.843, 790.3289, 6.94793, 5490.826, 602.4615, 9.127404, 5495.405, 594.0286, 9.245217, 5492.824, 99.98144, 100.0, 99.14951, 99.91669, 99.99754, 99.95283
112568.23812000001, 286.6456245491655, 286.2864931657245, 286.0513145188532, 31.27842462986713, 31.43864429924319, 31.42335999279015, 8917.429595156862, 8964.317151529805, 8950.005444657292, 195.37177904025702, 22.594777952492223, 12.097522694032705, 8919.599017505436, 8958.961018382795, 8953.026295986327, 0.9999985750489317, 0.9999966395766159, 0.9999984554799979, 59.98843556697242, 59.9892573487635, 59.98849027879097, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3206, 3.485408, 2744.146, 800.8196, 3.431623, 2748.07, 825.9134, 6.611819, 5460.011, 788.0958, 6.964846, 5488.996, 601.2789, 9.139458, 5495.511, 594.1479, 9.244668, 5492.698, 99.87197, 100.0, 99.35181, 99.88549, 100.0, 99.95076
112570.60440000001, 286.5684966247188, 286.2906238764729, 286.166932559311, 31.245619586065615, 31.418910008537722, 31.38295542404529, 8919.302118960413, 8956.882363517343, 8942.406877232626, 200.44704724351038, 16.910686489956333, 12.527492704921315, 8924.098656497472, 8958.148563150202, 8940.744314843725, 0.9999994234417926, 0.9999986613495643, 0.9999986526316162, 59.988580294596694, 59.98476437041475, 59.987763801304716, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 781.2878, 3.507002, 2740.272, 807.1621, 3.403072, 2746.914, 819.1969, 6.686, 5476.254, 781.8041, 7.009892, 5480.567, 595.0414, 9.232232, 5493.535, 600.5695, 9.150544, 5495.682, 99.72958, 99.96356, 99.65153, 99.73003, 99.96496, 100.0
112572.98128, 286.63019323822334, 286.28238777939754, 286.2813216485087, 31.271193584643306, 31.423974714874397, 31.43330024021877, 8921.573718673935, 8958.707898280069, 8947.019596087957, 195.31735973380512, 26.4095865868876, 13.402091517037661, 8924.81852292589, 8958.466570915953, 8957.064561937399, 0.9999990368316978, 0.99999611260276, 0.9999985311250934, 59.98093528618737, 59.98233943055528, 59.97969455924897, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3797, 3.484872, 2744.084, 800.8196, 3.431439, 2748.183, 825.7775, 6.611635, 5459.621, 788.0958, 6.964846, 5489.053, 601.2789, 9.139275, 5495.459, 594.1479, 9.244668, 5492.763, 99.8878, 100.0, 99.34873, 99.8855, 100.0, 99.95196
112575.40688000001, 286.636770027545, 286.388733073736, 286.17801264149136, 31.271593853832304, 31.434742301321805, 31.39853176246118, 8911.196124995202, 8952.22464986521, 8942.945664345028, 198.36526051644114, 21.741350316790886, 15.380819812870186, 8914.161578106645, 8952.9448906007, 8938.768810964435, 0.9999985870181447, 0.9999971876376769, 0.9999983021923204, 59.975087104478426, 59.97736868173196, 59.97798783601653, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.36, 3.485229, 2744.567, 800.8196, 3.431623, 2748.071, 825.7775, 6.612555, 5459.9, 788.0958, 6.964662, 5488.941, 601.2979, 9.13964, 5495.528, 594.0286, 9.249978, 5491.694, 99.8859, 100.0, 99.3559, 99.88549, 100.0, 99.9431
112577.83804, 286.6563924973925, 286.2114692309233, 286.28095088027436, 31.27061880342232, 31.43234112863934, 31.415054382474167, 8926.723842348127, 8962.95325063767, 8950.99922363623, 199.7579670026853, 24.247580392958753, 16.19078942836768, 8924.421099436273, 8954.017778109413, 8954.292394910948, 0.9999974661768914, 0.9999961892596949, 0.999998337230016, 59.98126203315296, 59.97600706557608, 59.97917251025007, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 793.6687, 3.461493, 2747.291, 794.5355, 3.457595, 2747.333, 832.0281, 6.539846, 5441.3, 793.0281, 6.93175, 5492.65, 604.5215, 9.094167, 5494.558, 592.3586, 9.260782, 5491.966, 99.98122, 99.98657, 99.01547, 99.95304, 99.9846, 99.93378
112580.23296000001, 286.61798370597614, 286.28708818202267, 286.206320149436, 31.246262255296664, 31.437387759158096, 31.413043568443495, 8925.783199061545, 8962.764993257651, 8961.70235524117, 197.22895881131217, 25.394589880882563, 14.19189969860463, 8921.931341110938, 8963.877717625252, 8946.900791890268, 0.9999988412051973, 0.9999971461740762, 0.9999986685446164, 59.97561569380194, 59.976312319582426, 59.97602223248213, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4388, 3.485586, 2744.682, 800.7807, 3.431623, 2748.24, 825.8163, 6.610898, 5459.282, 788.0958, 6.96503, 5489.053, 601.2979, 9.139458, 5495.632, 594.1479, 9.244851, 5492.764, 99.89009, 100.0, 99.34676, 99.88656, 100.0, 99.95404
112582.61024000001, 286.4963840436182, 286.1337075364628, 286.0189027074848, 31.227610029602864, 31.40553633035589, 31.409863577244042, 8914.024575730518, 8956.261491054054, 8939.343856930123, 196.47039270246296, 16.37598390711537, 12.084120217938107, 8914.583720985911, 8951.818455302488, 8948.095976869123, 0.9999993845164786, 0.9999983153136984, 0.9999993674667434, 59.975082242329584, 59.97779639774032, 59.97736297083425, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 782.8256, 3.50379, 2739.998, 806.9092, 3.403809, 2746.646, 818.8281, 6.687841, 5476.705, 781.8235, 7.009892, 5480.456, 595.0605, 9.231867, 5493.53, 600.5695, 9.150727, 5495.749, 99.76309, 99.98005, 99.65973, 99.72906, 99.96591, 100.0
112585.00404000001, 286.47522181069485, 286.2562208540823, 286.0726631264456, 31.24456032615787, 31.45256443632751, 31.431356515171043, 8917.91166341365, 8956.778031076094, 8960.434084128312, 199.1133964505249, 21.495187265637924, 16.562231297688868, 8923.302066873395, 8956.303295311654, 8951.919812134593, 0.9999988560592528, 0.9999983338253913, 0.9999989084057098, 59.97495608394279, 59.97835509975454, 59.98049280363598, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4388, 3.485229, 2744.567, 800.7807, 3.431623, 2748.119, 825.7581, 6.611819, 5459.898, 788.0958, 6.964846, 5489.106, 601.2979, 9.139092, 5495.504, 594.1479, 9.244302, 5492.883, 99.87406, 100.0, 99.3539, 99.88453, 100.0, 99.95413
112587.38324000001, 286.56382659638325, 286.23587427725863, 286.0675353494062, 31.26626995456629, 31.416584634652708, 31.405730784095567, 8917.639606792754, 8959.519561353829, 8949.850152182653, 199.3334455559475, 18.910103520353005, 15.113425417383269, 8921.636456218575, 8959.078402770654, 8950.927681381643, 0.9999990435731714, 0.9999968127660853, 0.999998829891002, 59.97634281614621, 59.978465437780166, 59.97784133740386, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3403, 3.485051, 2744.131, 800.8391, 3.431439, 2748.125, 825.8358, 6.60961, 5459.56, 788.0958, 6.964846, 5488.995, 601.2979, 9.139458, 5495.51, 594.1479, 9.244668, 5492.878, 99.90383, 100.0, 99.34167, 99.88645, 100.0, 99.95196
112589.78220000002, 286.3469558498059, 286.180130073272, 286.1496059491665, 31.2344638924338, 31.446981989926737, 31.42405153472881, 8918.043228274186, 8967.577932018305, 8953.527812401782, 199.42423155929828, 30.554244740435934, 18.365232797486215, 8923.079034126918, 8960.170694899552, 8953.660462200341, 0.999998245693279, 0.9999960918999364, 0.9999976504495403, 59.97168408703766, 59.97299165297383, 59.97656304910797, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 793.787, 3.461315, 2747.238, 794.5355, 3.457779, 2747.271, 832.1252, 6.534876, 5437.929, 794.4456, 6.916306, 5494.023, 606.6389, 9.052711, 5492.068, 589.8535, 9.29704, 5488.775, 99.98313, 99.97867, 98.95506, 99.97592, 99.93929, 99.86221
112592.09896, 286.39360215750366, 286.10631223273293, 286.0380974584187, 31.24541497926941, 31.45541766320075, 31.43361698423304, 8917.236312447254, 8963.604074806022, 8950.93812839761, 194.5139788496963, 25.17375664913095, 15.428930042386582, 8913.747997565553, 8962.326256426582, 8952.110879379656, 0.9999987495644667, 0.9999955723813474, 0.9999986578515114, 59.97415462349066, 59.97679995618531, 59.9801225244811, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3206, 3.485586, 2744.304, 800.8001, 3.431623, 2748.236, 825.8552, 6.61053, 5459.788, 788.0958, 6.964846, 5489.0, 601.317, 9.138909, 5495.62, 594.1479, 9.244668, 5492.764, 99.88624, 100.0, 99.34676, 99.88347, 100.0, 99.95196
112594.43472, 286.4586986710502, 286.2279316753604, 286.0861694064982, 31.22803910128238, 31.41120343502057, 31.39189495994463, 8921.727853372793, 8958.524039261547, 8948.030651337082, 193.47460263025778, 16.77822274397886, 14.267913348441652, 8911.453785086596, 8955.53050268692, 8949.243273145255, 0.9999991023060412, 0.999998086558714, 0.999999521135423, 59.97957785724239, 59.98131317908016, 59.98350756655599, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 786.3348, 3.490583, 2742.988, 803.1932, 3.421308, 2747.845, 823.0793, 6.651026, 5469.873, 783.0081, 7.001434, 5480.739, 595.6328, 9.226205, 5493.698, 600.4503, 9.152558, 5495.748, 99.84025, 100.0, 99.53541, 99.74875, 99.96896, 100.0
112596.79564000001, 286.6356185762839, 286.2806432721942, 286.0882127143682, 31.21692488321359, 31.445283546197487, 31.41898177554479, 8922.830756086372, 8958.707526782042, 8952.820737511101, 201.24756714305335, 21.541463839517746, 13.705203629632251, 8914.68895846181, 8964.93664771487, 8951.801992639756, 0.9999991780327924, 0.9999959627677967, 0.9999989282849804, 59.98608925772127, 59.98120110381814, 59.98376725261064, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 785.6645, 3.491654, 2743.837, 801.6172, 3.430702, 2748.122, 825.7969, 6.611451, 5459.503, 788.0958, 6.96503, 5488.994, 601.317, 9.139458, 5495.511, 594.128, 9.244668, 5492.823, 99.85083, 100.0, 99.34874, 99.8824, 100.0, 99.95413
112599.22696000001, 286.5128015584088, 286.1876927158751, 286.11465679387237, 31.24345036534861, 31.449860811342464, 31.42671611431418, 8922.136196615224, 8961.598479368718, 8952.467451583594, 194.00979361778286, 22.407889682571295, 19.093090089526413, 8917.805112470947, 8956.256099283268, 8951.93672753728, 0.9999989001994336, 0.9999975423007402, 0.9999987206680371, 59.98208959446419, 59.98179421180695, 59.98143628083949, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3403, 3.485943, 2744.237, 800.8196, 3.431623, 2747.96, 825.6805, 6.611635, 5459.672, 788.0764, 6.96503, 5489.053, 601.2979, 9.138909, 5495.511, 594.1678, 9.244485, 5492.884, 99.88433, 100.0, 99.35077, 99.88549, 100.0, 99.95087
112601.66048, 286.42909321942994, 286.2597873130621, 286.15603801323266, 31.229293929971693, 31.40714215676823, 31.40429312744346, 8914.390275084299, 8956.776856530716, 8948.021507614698, 198.2232551546831, 22.300982320962248, 15.959944613874654, 8917.574488683746, 8958.078924941918, 8953.541468938045, 0.9999971440930256, 0.9999962401562567, 0.9999977648926601, 59.97846011843373, 59.977678883201406, 59.98094469972742, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 793.7081, 3.461136, 2747.238, 794.4965, 3.457779, 2747.774, 832.1252, 6.53506, 5438.045, 794.4262, 6.915938, 5494.258, 607.5353, 9.037004, 5490.602, 587.8654, 9.327988, 5483.688, 99.99324, 100.0, 98.95613, 99.97915, 99.91474, 99.78681
112604.05944000001, 286.4919920596075, 286.3021556531928, 286.17469290080936, 31.22368104327438, 31.40165671166311, 31.375006165636833, 8926.307394663803, 8956.141652001255, 8955.87312683518, 198.09719935542398, 21.19209202642287, 16.64163478465457, 8928.007132558932, 8969.474024444562, 8948.372184944552, 0.9999978417098476, 0.9999963358041534, 0.9999988168080585, 59.97981678898499, 59.98007445022337, 59.98024754082094, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.36, 3.485229, 2744.414, 800.8196, 3.431254, 2748.24, 825.7775, 6.611267, 5459.113, 788.0764, 6.965213, 5488.995, 601.2789, 9.139092, 5495.51, 594.1678, 9.244668, 5492.817, 99.87425, 100.0, 99.33961, 99.88645, 100.0, 99.95292
112606.47324, 286.69361039629996, 286.2670596174088, 286.18016526369615, 31.257866956400708, 31.418123932810552, 31.390454362564025, 8912.4665524188, 8947.28363395847, 8946.01584357534, 198.29449092357663, 21.594423464887882, 16.470248779995472, 8914.822109281304, 8954.375627650466, 8955.483087154531, 0.9999979202246732, 0.9999975999289871, 0.999998855425465, 59.980555534153346, 59.981120028744975, 59.97913792737465, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3206, 3.485586, 2744.797, 801.1309, 3.430149, 2747.998, 824.3799, 6.627649, 5466.518, 785.183, 6.989116, 5484.155, 597.1205, 9.202099, 5494.388, 599.0386, 9.163179, 5495.692, 99.87843, 100.0, 99.43657, 99.79531, 99.98609, 100.0
112608.87636000001, 286.63559422168225, 286.34808208448743, 286.2220194105387, 31.252266968516764, 31.44389459955477, 31.39921455437374, 8918.121406328602, 8968.813353109628, 8954.666297964959, 197.75041030183093, 18.66859977419108, 20.046074637202764, 8926.984474372086, 8962.036028596425, 8952.689385178208, 0.9999982236028359, 0.9999965510273264, 0.9999979814595303, 59.98196617429327, 59.98212371659514, 59.979893472443045, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 784.7379, 3.493617, 2743.299, 802.0648, 3.425913, 2748.161, 828.1652, 6.58292, 5455.801, 788.0569, 6.965213, 5489.053, 601.2979, 9.139458, 5495.56, 594.128, 9.244668, 5492.77, 99.83736, 100.0, 99.20772, 99.88134, 100.0, 99.95196
112611.22576000002, 286.6300339321208, 286.3114132364029, 286.1656602439298, 31.277859543127335, 31.419010601818293, 31.4102194825404, 8913.65550448818, 8954.337653329234, 8944.785107213778, 199.2483376146024, 29.203055911797946, 16.796869233980033, 8920.791106726054, 8967.310786595479, 8955.675628614477, 0.9999981006565681, 0.9999962450921533, 0.9999986308264626, 59.980508939166775, 59.9802001259292, 59.97535378938962, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3797, 3.485586, 2744.361, 800.8391, 3.431807, 2748.461, 825.8746, 6.611083, 5460.069, 788.0764, 6.96503, 5488.941, 601.2979, 9.139275, 5495.51, 594.128, 9.244668, 5492.823, 99.8899, 100.0, 99.34781, 99.88239, 100.0, 99.95307
112613.55872000002, 286.37589224148127, 286.1184828029763, 286.0236754588222, 31.22524569924799, 31.42089806758996, 31.389855204970125, 8911.178771742658, 8949.73938648272, 8938.280903106024, 197.05539298618305, 27.044707478939017, 17.666318347139168, 8907.249703925196, 8960.75845008693, 8946.690677520166, 0.9999980996757432, 0.9999946254251936, 0.9999985279094571, 59.976162372166726, 59.98052947961746, 59.978539386216795, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 793.7476, 3.460779, 2747.066, 794.5743, 3.457779, 2747.337, 832.1252, 6.534876, 5437.758, 794.4456, 6.915754, 5494.253, 607.5735, 9.036821, 5490.66, 587.8455, 9.327988, 5483.574, 99.97912, 99.98671, 98.9561, 99.97907, 99.91378, 99.78473
112615.94660000001, 286.49208033934895, 286.18926864114167, 286.15069176755077, 31.259961057014518, 31.463747328652456, 31.405540287482278, 8923.305926088287, 8961.43355574481, 8952.004636899841, 195.19604816436913, 23.264672012940537, 16.767875488353866, 8923.595699927744, 8964.403247844626, 8950.029965762185, 0.9999977220362019, 0.9999960731794292, 0.9999986744372137, 59.976283657517335, 59.97657150612468, 59.979558213321695, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4191, 3.484872, 2744.562, 800.8391, 3.431807, 2748.125, 825.894, 6.611451, 5459.782, 788.0958, 6.96503, 5489.165, 601.317, 9.139275, 5495.625, 594.1479, 9.244485, 5492.758, 99.87963, 100.0, 99.35292, 99.88443, 100.0, 99.95186
112618.30688, 286.548840179519, 286.3147132053534, 286.2147679531408, 31.24910819688498, 31.411775473008515, 31.39067935701547, 8910.41253524197, 8962.324514664748, 8953.47959326629, 197.25934271292408, 21.148117911956888, 14.455090403186887, 8909.207749398503, 8949.5252718852, 8944.397157529087, 0.9999984110290435, 0.9999965309633393, 0.99999929548789, 59.976024525884895, 59.97835658351342, 59.97634854921053, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.5374, 3.484694, 2744.204, 800.8391, 3.431623, 2748.236, 825.7775, 6.611635, 5459.676, 788.0764, 6.964846, 5488.599, 600.5159, 9.157355, 5495.562, 595.8577, 9.216651, 5494.422, 99.87268, 100.0, 99.34778, 99.88347, 100.0, 99.98213
112620.68252, 286.64562335144007, 286.36649607266736, 286.29389230633547, 31.257724098246456, 31.408305641767527, 31.386829962352376, 8915.987945752691, 8952.700615542697, 8959.974563857577, 195.7135715369718, 20.138627830302767, 14.830648591648242, 8928.302301021551, 8963.94068223111, 8948.629006922707, 0.9999992961887999, 0.9999973289417855, 0.9999989197699759, 59.98066160388381, 59.97716099701051, 59.974903396816664, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 781.2484, 3.507181, 2740.242, 806.8702, 3.40694, 2747.164, 821.5457, 6.655628, 5468.704, 785.1247, 6.986909, 5486.883, 599.1043, 9.163382, 5495.712, 596.3149, 9.213903, 5493.278, 99.72248, 99.98091, 99.5457, 99.83469, 100.0, 99.97115
112623.08364000001, 286.61973534335254, 286.37262774466893, 286.33339672361774, 31.235052205425763, 31.409283320709015, 31.421193752368225, 8918.420964669822, 8956.086481044622, 8946.44072322042, 197.50686320587965, 29.44182237829409, 18.33071247017415, 8919.39078005501, 8954.747298933162, 8953.391707570763, 0.9999983204786422, 0.9999954313638774, 0.999998417200139, 59.98088143635875, 59.981264968793276, 59.9767598831478, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4783, 3.485229, 2744.414, 800.8585, 3.431807, 2748.352, 825.9522, 6.611267, 5459.731, 788.0764, 6.96503, 5489.001, 601.2979, 9.139092, 5495.508, 594.1479, 9.244851, 5492.764, 99.87387, 100.0, 99.33957, 99.88349, 100.0, 99.95294
112625.44840000001, 286.7537567637562, 286.30588682240295, 286.19109587983496, 31.183169706458322, 31.389534572917817, 31.393906074840725, 8907.14525239236, 8945.622810163357, 8943.719299104861, 194.2338537964656, 22.455450638262846, 13.867581779805732, 8902.917536249985, 8939.188076104909, 8931.849464933413, 0.9999990472809079, 0.9999952524195044, 0.9999978442606191, 59.98189067026956, 59.98079995332029, 59.9820045688159, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 793.5307, 3.462029, 2747.191, 794.5743, 3.457042, 2747.556, 832.1058, 6.534692, 5438.091, 794.4456, 6.915754, 5494.253, 607.5163, 9.037552, 5490.602, 587.8455, 9.327988, 5483.514, 99.9814, 99.98013, 98.95519, 99.978, 99.91578, 99.78364
112627.83032000001, 286.59955952165274, 286.31438245073286, 286.28516102028436, 31.239557901053885, 31.447834297612268, 31.413577349487632, 8912.447775567567, 8963.502708322441, 8955.76932889143, 196.46009474955008, 23.957347556076456, 17.30534370626947, 8918.802928270869, 8959.419699065355, 8949.102554374893, 0.9999978248507909, 0.9999967522342366, 0.9999973347796599, 59.980075637407964, 59.98768290349598, 59.98555542058619, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3403, 3.485586, 2744.389, 800.8585, 3.431439, 2748.017, 825.8358, 6.611635, 5459.843, 788.0764, 6.96503, 5489.0, 601.317, 9.139092, 5495.568, 594.1479, 9.244485, 5492.704, 99.88225, 100.0, 99.3529, 99.88454, 100.0, 99.95307
112630.25456000002, 286.55478084571735, 286.2058339258111, 286.19014037481077, 31.240471073743322, 31.463157637046432, 31.433696994585866, 8921.61299282131, 8961.02466735501, 8953.152177794265, 198.42132907434097, 18.053663082204366, 17.28644641296455, 8925.287130494367, 8955.53234634516, 8947.7674880691, 0.9999975345312236, 0.9999971021933407, 0.9999985008529518, 59.98786782812904, 59.98628038074216, 59.987642343897335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.36, 3.485229, 2744.82, 800.8391, 3.431439, 2748.299, 825.894, 6.609794, 5459.56, 788.0764, 6.964846, 5489.105, 601.317, 9.139275, 5495.618, 594.128, 9.244119, 5493.114, 99.8798, 100.0, 99.34774, 99.88231, 100.0, 99.95833
112632.65664000002, 286.527563596633, 286.2074881223834, 286.0953125757352, 31.24664710654479, 31.43886482525846, 31.432862720922497, 8927.024374967103, 8958.699066065361, 8951.72054289007, 197.31089428202222, 18.715621497984557, 8.319637934898452, 8925.604971526594, 8959.50058927079, 8949.739870898951, 0.999998835481228, 0.9999975014558541, 0.999998463928266, 59.9848441878369, 59.98965260098555, 59.98880220777055, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 781.2484, 3.507538, 2740.645, 807.1621, 3.403257, 2746.865, 819.5269, 6.682135, 5475.307, 782.6198, 7.004376, 5483.358, 596.9108, 9.205568, 5495.42, 597.6072, 9.202001, 5494.726, 99.704, 99.96954, 99.63429, 99.7621, 99.99738, 99.98766
112635.07988, 286.51485140988797, 286.16233716062027, 286.09496596706623, 31.23757742016965, 31.465901504439792, 31.425445412595145, 8920.115036774136, 8956.388711439828, 8952.095551510658, 194.93144219111855, 23.772089493772, 16.206473844423954, 8915.84953925299, 8961.347185305389, 8946.76172917613, 0.9999985320648925, 0.9999966332674554, 0.9999981523776827, 59.99290848252039, 59.992227047769845, 59.99049323330521, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.2614, 3.485051, 2744.519, 800.8391, 3.431623, 2748.296, 825.7775, 6.611451, 5459.336, 788.0958, 6.964846, 5488.937, 601.317, 9.138909, 5495.51, 594.1479, 9.244485, 5492.825, 99.88973, 100.0, 99.34783, 99.88231, 100.0, 99.95404
112637.48148, 286.528992868562, 286.3530699559859, 286.13576970261533, 31.215921202218656, 31.399563832047885, 31.38852003301852, 8908.920397712125, 8953.013866618425, 8943.29011810966, 194.44189440397076, 25.941321048068858, 14.432026736152466, 8920.865416024064, 8955.010097516215, 8942.396640112654, 0.999999165935118, 0.9999948311598926, 0.9999972205717327, 59.995427707944046, 59.99068194474967, 59.991776382296685, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 791.8944, 3.466312, 2746.619, 794.9051, 3.456305, 2747.223, 832.067, 6.535244, 5438.208, 794.4456, 6.91557, 5494.088, 607.5544, 9.03737, 5490.602, 587.8853, 9.327621, 5483.634, 99.97245, 99.98256, 98.9561, 99.98002, 99.91261, 99.78464
112639.93612000001, 286.5008472609849, 286.2619155336126, 286.1305448662277, 31.249130170160573, 31.434565760792797, 31.426770452527254, 8918.279930768069, 8958.362210067042, 8951.993998662467, 201.0121360362882, 25.03528603870791, 14.812364786781018, 8930.011058063024, 8958.893472772299, 8951.238756890973, 0.9999978357853165, 0.9999951590771801, 0.999998654054712, 59.9894796082008, 59.991499826462785, 59.9891848572225, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4586, 3.485765, 2744.504, 800.8779, 3.431439, 2748.353, 825.8358, 6.612187, 5459.786, 788.0764, 6.965213, 5489.223, 601.3361, 9.139092, 5495.466, 594.1678, 9.244668, 5492.757, 99.8859, 100.0, 99.3539, 99.8824, 100.0, 99.95196
112642.34072000001, 286.57582179463094, 286.29256379293173, 286.26236967987734, 31.24299969944555, 31.43041651688882, 31.398462468745052, 8913.95579709716, 8957.812671796422, 8959.305913430839, 196.6003661976738, 25.639773904337176, 14.424485134773022, 8926.122781868977, 8955.581359000547, 8954.609220370112, 0.9999981957927628, 0.9999966410458853, 0.9999987888053958, 59.986636081863445, 59.98533568357222, 59.98587116676424, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.5177, 3.485586, 2744.624, 800.8001, 3.431623, 2748.236, 825.6611, 6.610714, 5459.561, 788.0958, 6.965213, 5489.0, 601.2979, 9.139275, 5495.568, 594.1479, 9.244485, 5492.764, 99.87423, 100.0, 99.34572, 99.88539, 100.0, 99.95315
112644.76528, 286.6241824657894, 286.3900347675529, 286.286361450495, 31.21918784799626, 31.424919756739097, 31.42594494252458, 8909.291200979118, 8957.608569482474, 8958.069029936583, 199.82955723338182, 21.67845961093201, 12.589213302741882, 8924.077894624943, 8952.81453541917, 8956.52706098746, 0.9999990728584583, 0.9999977281382076, 0.9999984124792972, 59.98223649471203, 59.977658639372144, 59.97457675347584, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 781.3864, 3.507538, 2739.444, 807.2205, 3.403072, 2746.752, 819.4687, 6.681398, 5475.524, 781.8235, 7.008421, 5481.702, 595.8998, 9.211595, 5494.875, 597.9651, 9.189915, 5495.146, 99.71373, 99.95929, 99.65158, 99.75067, 99.9856, 99.9953
112647.16608000001, 286.5282403898324, 286.26251160043734, 286.19534732867436, 31.249771365283003, 31.450660222405773, 31.416407323309876, 8912.029316999995, 8966.325579068996, 8951.24134191825, 195.8618474153875, 24.711420305275624, 16.44647214601264, 8913.942374049433, 8961.761048491086, 8953.800736512918, 0.9999978185648213, 0.9999976585855951, 0.9999981711577607, 59.97913348763483, 59.97558300877459, 59.979974961728516, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3994, 3.485408, 2744.347, 800.8196, 3.431439, 2748.241, 825.8552, 6.611635, 5459.674, 788.0764, 6.964846, 5489.053, 601.2979, 9.139275, 5495.51, 594.1479, 9.244485, 5492.884, 99.87789, 100.0, 99.35086, 99.88338, 100.0, 99.95415
112649.54692000001, 286.55837773443733, 286.2534701207812, 286.2146154130669, 31.193480038721503, 31.403481816950293, 31.38298257407042, 8904.901273290596, 8959.400806947127, 8944.180970799554, 198.47441150953205, 22.894858706757077, 16.71305415683446, 8911.704218559202, 8952.937731234591, 8946.08459119018, 0.9999981029269162, 0.9999968471770853, 0.9999977980664833, 59.97775711887856, 59.9759697817846, 59.976994294085884, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 790.8495, 3.472558, 2746.756, 796.909, 3.451885, 2747.433, 830.9411, 6.541503, 5438.939, 794.2903, 6.915938, 5494.141, 607.5735, 9.036821, 5490.501, 587.8654, 9.327621, 5483.634, 99.94373, 99.99022, 98.99402, 99.97811, 99.91289, 99.78583
112651.91648000001, 286.7735769461846, 286.45492874249294, 286.4089651025919, 31.238606092417584, 31.438108128340485, 31.410855496482675, 8923.976248715046, 8959.17764726407, 8956.754649401317, 197.00990887418675, 26.66505972646246, 20.79432366117817, 8925.277928348518, 8955.813320412697, 8950.465709476803, 0.9999977283909016, 0.9999963425326577, 0.9999976731811195, 59.97767204975386, 59.97656486517427, 59.97650597858269, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.498, 3.485051, 2744.629, 800.8196, 3.431439, 2747.954, 825.8358, 6.610898, 5459.561, 788.0958, 6.96503, 5489.054, 601.317, 9.139092, 5495.62, 594.128, 9.244668, 5492.765, 99.88816, 100.0, 99.34579, 99.88445, 100.0, 99.95195
112654.24720000001, 286.76638792347296, 286.47560031707127, 286.3350307990116, 31.235117582393265, 31.405032504381783, 31.393466781904664, 8916.811380768493, 8964.281464066822, 8957.314164960608, 198.07737411140533, 22.91287109281666, 17.160066186120048, 8927.569961668614, 8956.742352713096, 8953.6339548509, 0.9999978056476684, 0.9999964656199231, 0.9999983951790401, 59.985973631298506, 59.98311536088229, 59.98402626280477, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3797, 3.485229, 2744.342, 800.8585, 3.431439, 2748.178, 825.8552, 6.611083, 5459.502, 788.0569, 6.964846, 5488.941, 601.317, 9.139275, 5495.618, 594.1479, 9.244851, 5492.764, 99.88609, 100.0, 99.3467, 99.88338, 100.0, 99.95196
112656.6138, 286.79948917487076, 286.520434304941, 286.43046904459544, 31.202343856936455, 31.388678446219465, 31.361265975093275, 8916.839562898293, 8956.623762809651, 8945.909001202008, 198.11500297267412, 15.894523815453567, 12.210223792486431, 8921.20944945964, 8957.958713869522, 8944.354075855403, 0.999999017554875, 0.9999983135396134, 0.9999994973302138, 59.98902026634529, 59.98363175733392, 59.981315427309184, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 781.3273, 3.507359, 2739.846, 807.1815, 3.402888, 2746.919, 819.4881, 6.681767, 5476.201, 781.8041, 7.009892, 5480.456, 595.0223, 9.231684, 5493.478, 600.5894, 9.150544, 5495.698, 99.71775, 99.97151, 99.63717, 99.72994, 99.96607, 100.0
112658.98816000001, 286.8743403807393, 286.5390722584358, 286.43044906750947, 31.223091742882342, 31.399447031679774, 31.384364616067945, 8920.33656404614, 8962.65517126159, 8952.233029389212, 198.33432226128707, 24.71070945055959, 16.74994959023479, 8925.718751583257, 8963.598800678546, 8952.295670693433, 0.999998897751377, 0.9999964158794463, 0.9999985712414017, 59.98488970411836, 59.98546955903325, 59.98698245007091, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4783, 3.485229, 2744.519, 800.8001, 3.431623, 2747.963, 825.7969, 6.611083, 5459.843, 788.0764, 6.964846, 5488.941, 601.2979, 9.139458, 5495.511, 594.1479, 9.244485, 5492.763, 99.88154, 100.0, 99.3529, 99.8824, 100.0, 99.95415
112661.44376000001, 286.8747789968001, 286.5530547703901, 286.4373620549202, 31.210500262925354, 31.362562924158883, 31.37551768320374, 8907.487228841619, 8953.687140120957, 8944.489995664182, 200.58921852703088, 19.540769434528556, 17.039627729221138, 8910.572688721011, 8947.58801423556, 8937.653444861271, 0.9999986567887534, 0.9999958749697087, 0.9999978233546826, 59.980895606833684, 59.98225880307377, 59.982208996027204, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.3797, 3.485586, 2744.867, 799.983, 3.434938, 2747.553, 827.7187, 6.58881, 5451.083, 791.2416, 6.936163, 5493.047, 606.1429, 9.053988, 5491.217, 587.9847, 9.327805, 5483.695, 99.88381, 100.0, 99.22011, 99.95712, 99.92381, 99.78366
112663.80440000001, 286.88227545793734, 286.5605292964884, 286.42790577331755, 31.225353745349576, 31.44107811891999, 31.38426449574015, 8920.056817559505, 8964.612854834224, 8948.043139148731, 199.6194246603552, 15.523160468814694, 17.212915183717996, 8928.575895682536, 8962.090334244982, 8949.767997279485, 0.9999984380686846, 0.9999959297505656, 0.9999987831542263, 59.978981714303316, 59.98259041289226, 59.98401886572889, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 790.2975, 3.476841, 2745.504, 799.555, 3.433649, 2748.32, 826.7675, 6.604824, 5459.337, 788.0958, 6.964846, 5488.942, 601.2979, 9.139275, 5495.453, 594.1678, 9.244302, 5492.825, 99.92001, 100.0, 99.33341, 99.88338, 100.0, 99.95307
112666.21552000001, 286.88596278168495, 286.56527106256715, 286.56162034693233, 31.227309004521963, 31.38016561238822, 31.392509144716904, 8922.581135917017, 8960.126852797737, 8953.359852985872, 198.7743279789861, 21.88091026922484, 18.706426804824787, 8919.329565378006, 8963.077158906872, 8950.200792407564, 0.9999990716448275, 0.9999971280273948, 0.9999983047807035, 59.983687856509775, 59.980685541629164, 59.98353634791109, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 787.4586, 3.485408, 2744.467, 800.8974, 3.431439, 2748.124, 825.7969, 6.611267, 5459.391, 788.0958, 6.964662, 5489.106, 601.2407, 9.140005, 5495.444, 594.1479, 9.244851, 5492.77, 99.8819, 100.0, 99.34983, 99.88242, 100.0, 99.95206
112668.592, 286.77218002038234, 286.456110083998, 286.4564013236813, 31.192216531814267, 31.402633373349897, 31.3664774357104, 8919.323395433623, 8958.882992532532, 8948.388520983945, 196.48599444986803, 13.885704201206863, 16.984914097206683, 8920.497987762928, 8955.429577312414, 8950.612716965588, 0.9999988789041595, 0.9999982286516317, 0.9999993608077812, 59.97369951309393, 59.97819947234903, 59.98017482735396, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 600], 5500.0, [], 781.1104, 3.508252, 2740.224, 807.1815, 3.402888, 2746.749, 819.624, 6.682319, 5475.636, 781.8235, 7.009708, 5480.458, 595.0605, 9.232414, 5493.587, 600.5695, 9.150178, 5495.696, 99.73622, 99.96531, 99.64749, 99.73101, 99.96695, 100.0
