TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
112988.25696000001, 282.8419702845017, 281.84775426760694, 282.2104582207878, 31.720693777686733, 31.917044496769137, 31.874558445733147, 8938.235805622862, 8953.612401119777, 8961.109347520094, 195.04173121733743, 14.463563800769407, 28.677566055707757, 8932.84171723792, 8953.439636797479, 8960.654975306932, 0.9999992404785454, 0.9999978075799472, 0.9999994566467497, 59.99388610784694, 59.99917514508629, 60.002433079421564, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.1498, 3.507895, 2740.167, 794.5549, 3.457963, 2747.276, 819.4881, 6.681582, 5475.694, 781.7847, 7.009892, 5480.403, 601.2598, 9.140005, 5495.56, 820.9131, 6.666703, 5472.643, 99.72803, 99.98449, 99.64652, 99.72693, 100.0, 99.59319
112990.67436, 282.41890274953096, 282.1230640539323, 281.9896438807309, 31.742335739559483, 31.91247553247305, 31.915186443171237, 8934.916602268597, 8961.734495096141, 8966.0602214683, 205.40041150219167, 14.300689525800408, 10.534796015583197, 8936.676962399628, 8966.563491629282, 8961.19038638672, 0.9999991094642766, 0.9999984017455044, 0.9999994497393787, 59.9989189025673, 60.001279851508556, 60.000023322358885, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4388, 3.485408, 2744.677, 788.2708, 3.482461, 2744.779, 819.4493, 6.685632, 5477.593, 789.0278, 6.954549, 5491.337, 604.0065, 9.09654, 5494.134, 816.8971, 6.713216, 5483.368, 99.89009, 99.89361, 99.66079, 99.91872, 99.9769, 99.76857
112993.04200000002, 282.4468351992111, 282.0341167103484, 282.02497152594304, 31.742284180787106, 31.893509147044096, 31.88516301934142, 8921.240427831337, 8969.310236993395, 8955.200005945386, 204.56273343606517, 17.660586428382885, 9.499068392581648, 8933.71486078746, 8966.699871931365, 8959.294167006763, 0.9999994704035534, 0.9999987043675576, 0.9999989778368904, 60.00304106141048, 60.002423580454426, 60.006507960595556, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 792.3676, 3.466669, 2746.575, 784.6132, 3.494802, 2743.116, 816.9645, 6.703671, 5478.604, 788.989, 6.957859, 5489.0, 601.565, 9.137815, 5495.469, 820.8137, 6.667802, 5473.39, 99.9675, 99.8331, 99.69428, 99.88549, 100.0, 99.58691
112995.42280000001, 282.4514728153217, 282.0057030770711, 282.0024640807587, 31.726709090746418, 31.906337634236202, 31.882849512169873, 8929.085002905627, 8958.996562075941, 8959.600879035246, 205.52820244121267, 18.18168200668015, 9.833697177528848, 8924.589783998243, 8966.162784035487, 8956.683839159306, 0.9999988540614528, 0.9999985203782165, 0.9999989018253, 60.002952209491426, 60.00403979351112, 60.003119508659395, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4388, 3.485408, 2744.624, 788.2513, 3.482093, 2745.007, 819.5463, 6.681398, 5475.58, 788.1152, 6.964662, 5488.884, 601.2979, 9.139275, 5495.553, 820.8932, 6.666886, 5473.104, 99.88589, 99.89788, 99.64345, 99.88437, 100.0, 99.58793
112997.81732000002, 282.8335419134998, 281.7806342732595, 282.1725176005379, 31.654830823608027, 31.837378697450678, 31.804567020556323, 8923.759171682157, 8935.006747032066, 8937.824611551025, 187.3453171983947, 15.409159559492593, 29.42492666015778, 8926.658312247184, 8939.0011956762, 8942.57597455985, 0.9999959597768908, 0.9999971693241193, 0.9999970887047541, 60.001745559074784, 60.007571430710215, 60.0117822734889, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.1104, 3.507716, 2740.444, 794.5549, 3.457963, 2747.556, 825.8552, 6.611083, 5459.45, 781.8041, 7.01026, 5480.514, 594.9651, 9.23351, 5493.568, 827.2155, 6.594737, 5455.414, 99.72575, 99.99063, 99.34879, 99.72905, 99.96555, 99.27435
113000.20668, 282.66742194572646, 282.29779431964107, 282.2450417690459, 31.689906883811652, 31.896152181836033, 31.845533930268505, 8922.633404268327, 8959.276909627479, 8961.36535860663, 207.9296574968921, 16.722595921982702, 16.50464031403135, 8928.841251531707, 8961.372151097785, 8949.196278895794, 0.9999991178400568, 0.9999987807444125, 0.9999970588670829, 60.00996621458453, 60.00931073923691, 60.00972433704417, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4191, 3.485229, 2744.567, 788.2708, 3.482093, 2744.837, 819.5075, 6.681767, 5475.698, 788.1152, 6.964662, 5489.107, 601.2979, 9.139275, 5495.434, 820.8734, 6.66652, 5472.421, 99.8819, 99.89557, 99.64141, 99.88445, 100.0, 99.58691
113002.61720000001, 282.7926006250194, 282.3354631483985, 282.24845212743423, 31.694119238917057, 31.87035797481712, 31.852547998740235, 8925.540952266187, 8958.445795524116, 8948.945596650417, 198.79950192815795, 12.853053835028277, 11.886540251336783, 8928.349250977333, 8960.348100842215, 8952.61066555865, 0.9999990829681251, 0.9999990904368111, 0.9999985471543663, 60.010811052697164, 60.00880249763646, 60.01014141279705, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.071, 3.507538, 2740.559, 794.5549, 3.45741, 2747.333, 819.5463, 6.681767, 5475.808, 781.8041, 7.009892, 5480.343, 601.5268, 9.135988, 5495.407, 819.5015, 6.688861, 5479.21, 99.72749, 99.9885, 99.64232, 99.72585, 100.0, 99.68357
113004.92980000001, 282.6835885815746, 282.2496048524995, 282.25696811234553, 31.680733500003253, 31.854441744903816, 31.844582616049085, 8930.033395679011, 8960.0102531219, 8958.825108226518, 197.23120981118336, 13.239298130486077, 10.34928548085577, 8931.566688274545, 8960.33181319454, 8948.702361611415, 0.9999989046075526, 0.9999988758633008, 0.9999992397267847, 60.00524202721757, 60.00915941529824, 60.00734654958822, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.6833, 3.528954, 2734.278, 800.7223, 3.434386, 2748.111, 814.0333, 6.739013, 5484.177, 777.9981, 7.032875, 5475.906, 603.6632, 9.102019, 5495.122, 819.6407, 6.675676, 5472.698, 99.49679, 100.0, 99.80894, 99.61932, 99.98804, 99.62326
113007.39892, 282.90335198496865, 281.8999890671505, 282.2201768579065, 31.669692427715354, 31.870233151280544, 31.843382441127996, 8935.51178795542, 8950.715676723356, 8946.6272116048, 200.99814170608715, 14.878029130038612, 11.81740972757747, 8920.123028430078, 8962.685104470804, 8946.383365784784, 0.9999993372280787, 0.9999986134938668, 0.9999981410963249, 60.00514980370832, 60.00440392241115, 60.00315206464987, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 779.1192, 3.515926, 2737.265, 794.5549, 3.457595, 2747.615, 819.4881, 6.681767, 5475.813, 781.7847, 7.010076, 5480.45, 601.2598, 9.140919, 5495.649, 820.9529, 6.666154, 5472.93, 99.62016, 99.99684, 99.64543, 99.72789, 100.0, 99.57845
113009.96220000001, 282.4232223288661, 282.22478839461854, 282.01678798295615, 31.653936567060626, 31.839918830791483, 31.802866659420527, 8907.156654225197, 8952.553784185293, 8932.427732264594, 196.3271782633783, 30.263112202273987, 17.356181332642905, 8909.3601503766, 8943.765571187656, 8939.30900784382, 0.9999975649365547, 0.9999964682408033, 0.9999971946978584, 59.99635826740445, 60.00171263176823, 59.99099731397201, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 768.5323, 3.548228, 2727.071, 788.3097, 3.481724, 2744.222, 825.7969, 6.611083, 5459.674, 788.1152, 6.964846, 5488.942, 594.9269, 9.233693, 5493.503, 827.1757, 6.595469, 5455.126, 99.23922, 99.90797, 99.35288, 99.88541, 99.96344, 99.26707
113012.33124000001, 282.4987700444006, 282.13192495788974, 282.0405020340122, 31.731350279869925, 31.858956619067445, 31.875194492868687, 8916.172028977233, 8960.749012275272, 8957.009522050099, 201.76604087816804, 15.732662457545757, 19.89316640288888, 8925.6326836981, 8958.599836953892, 8954.27004930028, 0.9999987971121597, 0.999998775766038, 0.9999982476342065, 59.995138346558505, 59.99382306631398, 59.985210011585444, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 775.0974, 3.528597, 2734.664, 794.5549, 3.457595, 2747.328, 819.5269, 6.681214, 5475.863, 781.7847, 7.01026, 5480.509, 601.1644, 9.140736, 5495.561, 820.754, 6.667802, 5472.642, 99.51855, 99.99482, 99.64443, 99.72701, 100.0, 99.5952
113014.70328000002, 282.43716042336337, 282.0707877978832, 282.01511833571914, 31.71417322165328, 31.897654659018283, 31.89928176177445, 8931.029886658267, 8969.175245215807, 8962.715905023446, 199.00669714243395, 20.119765358187124, 16.14894584372871, 8935.809845481443, 8966.187217098188, 8963.958909907527, 0.9999984991946075, 0.9999980870051383, 0.9999981940576808, 59.99257316237141, 59.991848659526305, 59.98986226414623, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8608, 3.52824, 2734.33, 788.2319, 3.482277, 2744.899, 819.5269, 6.681951, 5475.808, 788.0958, 6.964846, 5488.884, 601.2598, 9.139823, 5495.51, 820.3763, 6.678789, 5476.363, 99.51819, 99.89378, 99.64645, 99.88648, 100.0, 99.65352
113017.09752000001, 282.4270379698591, 282.15755488792865, 281.9985659948372, 31.70665308280465, 31.920571834162985, 31.883320115228422, 8923.057879559134, 8961.56106780901, 8951.355965066141, 196.16036876162798, 18.76513091674451, 14.009117496851104, 8920.72128494781, 8966.221856716278, 8950.505042868996, 0.9999972338992463, 0.9999977581047224, 0.999998476154361, 59.990953537181596, 59.987082473067716, 59.98789969605809, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 780.8344, 3.509322, 2740.702, 781.7143, 3.506222, 2740.895, 813.4316, 6.741038, 5485.562, 792.4649, 6.931199, 5492.08, 604.5788, 9.092523, 5494.487, 819.1238, 6.679888, 5474.707, 99.72593, 99.75227, 99.83104, 99.94469, 99.98331, 99.63571
113019.46832000001, 282.67133226532854, 282.30886816188877, 282.3296276586459, 31.68257357036983, 31.897238210630373, 31.843795971935506, 8920.86444869699, 8957.501521770473, 8958.540615982332, 200.54013157373447, 20.0739769385018, 13.658466912690983, 8924.543208452662, 8965.617647278168, 8955.05515508422, 0.999998203561503, 0.9999975501873718, 0.9999985421050179, 59.9848806753467, 59.9855298566132, 59.9813088729609, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8411, 3.529489, 2734.42, 788.2513, 3.482277, 2744.837, 819.5269, 6.681582, 5475.809, 788.0958, 6.964846, 5488.995, 601.1835, 9.140919, 5495.492, 820.8336, 6.66652, 5472.353, 99.51663, 99.89766, 99.64334, 99.88338, 100.0, 99.58053
113021.84860000001, 282.6582782223433, 282.27964662155426, 282.27474590043784, 31.630589299404836, 31.816091181141697, 31.74935625955579, 8902.965286780465, 8947.31407212682, 8933.244671104916, 193.16186741300453, 21.205938597298086, 17.554809550400478, 8911.894171903381, 8939.032069398392, 8932.788614527837, 0.9999975255610902, 0.9999968904724436, 0.9999976396565152, 59.97957199376578, 59.97847453994, 59.979514395871576, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 769.9716, 3.547514, 2727.654, 794.2825, 3.459068, 2747.449, 825.7775, 6.610898, 5459.674, 781.7847, 7.010076, 5480.566, 594.946, 9.23351, 5493.568, 827.2155, 6.595653, 5455.07, 99.26601, 99.995, 99.34774, 99.72597, 99.96659, 99.26604
113024.23100000001, 282.66779502457507, 282.3737249459587, 282.32314956235626, 31.67350102331169, 31.842972990220243, 31.837698301522238, 8918.080109915718, 8958.40725724506, 8951.010863922771, 204.3800759986391, 21.2043918823706, 13.696831386387203, 8925.900794050036, 8955.666249406733, 8959.79277084998, 0.9999977252062175, 0.9999966795886993, 0.9999981353071211, 59.975939678176985, 59.9816898330906, 59.97811980869908, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8016, 3.529311, 2734.803, 788.2319, 3.482277, 2744.72, 819.4881, 6.681767, 5475.864, 788.0958, 6.964846, 5488.996, 601.2789, 9.140553, 5495.558, 820.8137, 6.668351, 5473.163, 99.50115, 99.89147, 99.64443, 99.88232, 100.0, 99.59005
113026.63412, 282.7631257347191, 282.30377904002336, 282.2540439961363, 31.687331137122584, 31.850657817239576, 31.829445346643155, 8914.347730015475, 8957.443423226992, 8948.10493434595, 202.42122036451946, 17.182224344631777, 8.031936914875587, 8927.313954596475, 8955.652067312692, 8955.357936824461, 0.9999987975798552, 0.999997858903106, 0.9999985217028048, 59.98315987046925, 59.980633496416516, 59.98089080095126, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 775.0383, 3.527704, 2733.703, 794.5938, 3.457963, 2747.556, 819.4687, 6.682135, 5475.811, 781.7847, 7.01026, 5480.456, 601.2598, 9.140188, 5495.55, 820.9131, 6.666337, 5473.162, 99.50008, 99.99469, 99.6403, 99.73, 100.0, 99.58994
113029.05380000001, 282.6350286055082, 282.1858427182828, 282.20084164532466, 31.674668611834306, 31.87479350079236, 31.86160124333897, 8923.134642511528, 8961.412416347475, 8952.506746892477, 198.68777345935814, 11.384150833333479, 8.471409055709955, 8922.610315179547, 8957.678834565113, 8953.864840048, 0.9999992142473288, 0.9999989074989163, 0.9999991770565099, 59.98007416428148, 59.97943281227656, 59.9817989793096, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.1498, 3.507181, 2740.114, 800.7418, 3.431623, 2748.119, 813.218, 6.746929, 5486.896, 775.5125, 7.051997, 5469.874, 606.5816, 9.053258, 5492.739, 816.3802, 6.710103, 5479.896, 99.72384, 100.0, 99.84518, 99.52205, 99.94232, 99.71779
113031.41380000001, 282.6109999943563, 282.24385537148277, 282.15141374881773, 31.690348514080164, 31.862461260521, 31.857400874162003, 8921.531836702125, 8960.837666705549, 8953.422713587961, 203.64809156749334, 14.086086965020058, 10.243694222379872, 8929.983194765455, 8964.416007044281, 8954.756069119228, 0.999999531651927, 0.9999990613158328, 0.9999992439251907, 59.9844309628712, 59.983580765595114, 59.984052721165355, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8214, 3.528597, 2733.717, 794.516, 3.457963, 2747.332, 819.4881, 6.682135, 5476.092, 781.7847, 7.010076, 5480.456, 601.2979, 9.139823, 5495.565, 814.909, 6.730063, 5484.848, 99.49104, 99.98654, 99.64445, 99.72799, 100.0, 99.80791
113033.83784000001, 282.4711504358494, 282.158410077895, 282.13148160493836, 31.666247032024444, 31.851885591149685, 31.800034485541843, 8916.981548456613, 8954.174833746096, 8939.330557189081, 196.22822673982046, 16.651221280466416, 9.053469838655019, 8914.6350725773, 8955.837612129406, 8938.73065805192, 0.999998832656951, 0.9999981973961839, 0.99999917378255, 59.98766915141319, 59.990661092424844, 59.98865998012323, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 772.7711, 3.536271, 2730.566, 790.9556, 3.471778, 2745.575, 822.6134, 6.646425, 5468.083, 787.785, 6.967236, 5488.994, 594.9079, 9.233875, 5493.401, 807.4933, 6.802578, 5492.746, 99.40645, 99.93687, 99.50696, 99.8834, 99.96552, 99.95992
113036.24848000001, 282.52697044517834, 282.3057037879953, 282.1766217438373, 31.696908383604317, 31.881067680207, 31.86069784743567, 8926.971271878898, 8963.921563937027, 8940.860437862017, 204.7128243379775, 12.084238292383361, 7.826076815781562, 8925.953928122044, 8955.295594081246, 8954.134681173075, 0.9999992426810019, 0.9999988176162555, 0.9999996197657949, 59.98861956556058, 59.98990257311788, 59.991433142819425, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8805, 3.529489, 2733.522, 794.5355, 3.457779, 2747.392, 819.5075, 6.682135, 5476.256, 781.8041, 7.010076, 5480.456, 601.2026, 9.14037, 5495.549, 814.571, 6.733725, 5485.125, 99.50741, 99.98871, 99.65156, 99.72799, 100.0, 99.80881
113038.67832, 282.785257584883, 282.3690955771983, 282.29211129203964, 31.6737774981849, 31.865489270111148, 31.845917463239317, 8923.464289002566, 8957.824080256443, 8959.841665317528, 202.0865220270116, 19.498256443381706, 8.209836589346196, 8930.65157045804, 8964.51747196049, 8959.091364658218, 0.999999028668578, 0.9999984099522979, 0.9999995335731702, 59.99257475310034, 59.98980875685422, 59.989297228124634, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.5453, 3.529132, 2733.975, 788.2319, 3.482093, 2744.841, 819.5075, 6.681767, 5475.526, 788.0764, 6.964662, 5488.884, 601.1835, 9.141284, 5495.591, 814.5909, 6.733176, 5485.016, 99.50324, 99.89586, 99.63828, 99.88552, 100.0, 99.81404
113041.04372000002, 282.8736183850864, 282.4833621636715, 282.46637518967276, 31.67669098648825, 31.883322484771, 31.843802949002225, 8923.164598630221, 8963.889532276351, 8960.101956452618, 210.11072399709428, 15.180872332037268, 10.68848476790481, 8930.245477366214, 8965.706065525736, 8955.958959789712, 0.9999989962489627, 0.9999975970340095, 0.9999994788406044, 59.98918594057549, 59.98498074393944, 59.99051465229194, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.2484, 3.508073, 2739.769, 781.9672, 3.506222, 2740.688, 813.121, 6.748217, 5486.84, 794.4262, 6.91557, 5494.195, 607.4972, 9.038282, 5490.801, 820.6944, 6.671831, 5474.932, 99.71129, 99.77002, 99.84416, 99.97811, 99.91625, 99.62748
113043.4122, 282.69780854602686, 282.4153706541591, 282.3327100882769, 31.651441519574252, 31.842441633971703, 31.812970574838793, 8923.172245932252, 8957.84194522954, 8951.422135549314, 202.30287825746927, 22.223838959189493, 11.416509144393785, 8922.431423159114, 8956.292343625628, 8955.157570370733, 0.9999993873755582, 0.9999976332445171, 0.9999988855751238, 59.988407320026845, 59.99101459097236, 59.99022374784943, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.6833, 3.528597, 2734.636, 788.2319, 3.482277, 2744.949, 819.5075, 6.681767, 5475.975, 788.0958, 6.964662, 5489.054, 601.2407, 9.140553, 5495.665, 818.5075, 6.692523, 5477.046, 99.49542, 99.89356, 99.63828, 99.88445, 100.0, 99.66595
113045.83588000001, 282.8446540552547, 282.43539702782067, 282.3482390713451, 31.608753484856326, 31.79059993019567, 31.743785998171354, 8906.893561894885, 8945.472563084168, 8932.464830678866, 195.14172714642336, 20.526883500482427, 15.565898610507247, 8908.067212882648, 8946.73872503645, 8930.375457379758, 0.9999988766188783, 0.9999963931744881, 0.9999991466506593, 59.98955061558044, 59.98787430114874, 59.988368078376375, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.9199, 3.528775, 2733.212, 789.049, 3.476935, 2746.121, 821.9728, 6.647713, 5466.289, 784.2314, 6.997573, 5482.623, 595.8425, 9.22858, 5493.61, 827.1359, 6.596019, 5455.585, 99.47943, 99.93052, 99.49059, 99.76742, 99.96815, 99.27326
113048.2752, 282.52483474811675, 282.2749826678746, 282.146162382774, 31.68172787399794, 31.866021757133332, 31.844699257730117, 8921.27737484092, 8956.033637376073, 8955.665960529719, 200.2586887369273, 18.20147741097935, 13.261268039806964, 8925.649309462155, 8963.773217697359, 8956.958371813123, 0.9999985292678559, 0.9999976882718878, 0.9999984423956028, 59.98423722493447, 59.98638125010739, 59.984157542045246, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 773.0668, 3.533951, 2733.839, 788.5432, 3.481909, 2744.779, 819.4493, 6.681582, 5475.694, 788.0958, 6.964662, 5488.941, 601.1644, 9.14037, 5495.557, 821.0721, 6.664323, 5472.7, 99.45928, 99.89361, 99.64127, 99.8824, 100.0, 99.5995
113050.64712000001, 282.5515353702324, 282.2265421577631, 282.0968190232558, 31.68847764781186, 31.849571786162254, 31.8489333043763, 8919.367015581274, 8951.562121646557, 8952.586202587481, 199.27831227109243, 13.744927439974163, 15.541419039822813, 8918.706542928488, 8955.69211409669, 8950.015612185054, 0.9999979506643811, 0.9999988025074332, 0.9999983970848977, 59.98463250203922, 59.98464212019755, 59.98364474617245, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.7622, 3.52824, 2734.77, 794.5549, 3.457963, 2747.503, 819.5075, 6.681767, 5475.524, 781.7653, 7.010076, 5480.402, 601.2789, 9.14037, 5495.602, 820.8932, 6.666703, 5472.642, 99.50654, 99.98657, 99.63825, 99.72692, 100.0, 99.58579
113053.00836, 282.5884468908135, 282.3006869706036, 282.2592801780715, 31.699358730042352, 31.871937604659976, 31.838876857685314, 8923.675701590346, 8966.401760647132, 8955.449649399181, 203.8086401464493, 8.88681737690058, 7.246835002941225, 8921.476638302289, 8960.93879400298, 8952.127303008065, 0.9999996200395797, 0.9999986529817593, 0.9999996696268444, 59.98249189949104, 59.983135673592926, 59.981885862098764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.1104, 3.507716, 2739.688, 800.7223, 3.431623, 2748.075, 813.1598, 6.748033, 5486.676, 775.5125, 7.051997, 5469.084, 607.459, 9.038831, 5490.8, 814.5511, 6.733908, 5484.901, 99.70836, 100.0, 99.84118, 99.51788, 99.91622, 99.81092
113055.42344000001, 282.5546765373992, 282.05241227574857, 282.13015336724624, 31.688956822533747, 31.866853514443427, 31.85389239201663, 8920.469057852984, 8963.254440656883, 8951.997811780406, 197.11882515593152, 13.974772483496508, 12.766155990626693, 8921.43847815117, 8960.79597489704, 8963.166397961511, 0.9999989919171434, 0.9999977972190776, 0.9999985699578956, 59.97815563376369, 59.9794514842943, 59.979182925423636, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.9002, 3.528775, 2734.273, 794.516, 3.457963, 2747.279, 819.4493, 6.681767, 5475.92, 781.7653, 7.010444, 5480.396, 601.2407, 9.140188, 5495.535, 820.7342, 6.665421, 5471.731, 99.48268, 99.98461, 99.64445, 99.73106, 100.0, 99.5713
113057.80776000001, 282.59603012601036, 282.167541811991, 282.18609132129967, 31.66708118497857, 31.864084590705364, 31.808704195670558, 8915.039485691797, 8950.360716579884, 8943.886795392847, 191.54795335083782, 23.715542906471455, 17.58912780509968, 8918.247781447984, 8952.882180798893, 8937.558231937788, 0.9999986722540176, 0.9999967395269184, 0.9999979632574345, 59.97788702690716, 59.98071107143875, 59.985384736156085, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.0907, 3.507716, 2739.912, 794.5355, 3.457595, 2747.151, 820.3616, 6.667225, 5471.275, 784.1926, 6.993161, 5485.003, 598.4177, 9.197167, 5494.844, 824.452, 6.61543, 5459.314, 99.71218, 99.97994, 99.58947, 99.81074, 99.9911, 99.34327
113060.18368000002, 282.68160102486934, 282.159934487634, 282.3329561299308, 31.67215066666555, 31.86583749128458, 31.837360780881088, 8926.710104656147, 8958.90609324672, 8957.196469962179, 198.522554215358, 17.97553656488759, 13.044918280174898, 8924.42991139054, 8959.91525467432, 8956.085707400223, 0.9999983162047692, 0.9999981218336875, 0.9999985948783403, 59.98158942998032, 59.978878207025566, 59.98270693406322, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 785.6053, 3.491832, 2742.578, 791.0918, 3.468831, 2746.667, 821.4487, 6.667409, 5474.02, 782.1537, 7.009524, 5480.567, 600.9927, 9.14238, 5495.625, 821.6885, 6.658097, 5471.047, 99.81351, 99.96233, 99.58945, 99.73006, 100.0, 99.55049
113062.54148000001, 282.63759023840316, 282.2750896996645, 282.3019463012929, 31.696912163320857, 31.871281967981897, 31.84752372584053, 8927.057718781543, 8965.45576943464, 8956.470928807204, 201.1826817983624, 22.378323978379285, 12.261762774141971, 8928.898858464854, 8961.035380054544, 8959.78534881941, 0.9999991591317444, 0.9999972975865961, 0.9999987128349941, 59.97560399036404, 59.9787920249446, 59.97373027717135, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 786.532, 3.4863, 2744.246, 788.2513, 3.481909, 2744.726, 819.5657, 6.681767, 5475.755, 788.1152, 6.964662, 5488.938, 601.2407, 9.14037, 5495.561, 820.933, 6.667985, 5472.583, 99.87704, 99.89364, 99.64445, 99.88339, 100.0, 99.58474
113065.00232000001, 282.5934750008165, 282.4263416237819, 282.3805516319093, 31.666352938156194, 31.886303398121708, 31.832301530148147, 8933.01018017956, 8970.15729084925, 8968.212813331553, 205.8337236846163, 20.902282923724215, 3.1517857612393527, 8931.207552774587, 8972.032091894975, 8962.18373260168, 0.9999997551839009, 0.9999983979543975, 0.9999999439214002, 59.97186244223744, 59.97182718076345, 59.97377678602964, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 793.7081, 3.461136, 2747.281, 782.2006, 3.504749, 2740.927, 813.3151, 6.746192, 5486.784, 794.4262, 6.91557, 5494.142, 607.4781, 9.038465, 5490.864, 814.5313, 6.733725, 5485.073, 99.98468, 99.75566, 99.84523, 99.97704, 99.91739, 99.8131
113067.42284000001, 282.6040302580464, 281.7844955732937, 282.1628741801671, 31.734891861914207, 31.876621499611648, 31.879705404336324, 8936.822327181397, 8954.82554962251, 8964.476584408963, 193.90872606196126, 15.028949174769878, 24.188001127550024, 8940.738939930523, 8943.496542341918, 8959.46393292719, 0.9999955052394096, 0.9999990426510169, 0.9999972868811444, 59.97444529195065, 59.97431805500617, 59.97395563343189, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4388, 3.485229, 2744.619, 788.2513, 3.482093, 2744.891, 819.5269, 6.681582, 5475.865, 788.1152, 6.964478, 5488.942, 601.2407, 9.140188, 5495.607, 820.8734, 6.668534, 5473.277, 99.88799, 99.89997, 99.64445, 99.88243, 100.0, 99.58277
113069.8086, 282.5490685443042, 282.13794098170143, 282.08857042267834, 31.64822412295085, 31.84830264209058, 31.798178493765846, 8906.845393514039, 8943.584669589056, 8933.89064242619, 196.43577097542766, 22.31800527565383, 19.196371032208845, 8914.41073249903, 8948.69777435536, 8936.332639984268, 0.9999981972042054, 0.9999972507981116, 0.9999992719481099, 59.96456876571597, 59.971082950955996, 59.969106222676956, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4388, 3.485229, 2744.624, 788.2708, 3.482093, 2744.891, 819.4687, 6.681582, 5475.699, 788.0958, 6.967236, 5488.026, 600.3251, 9.15425, 5495.664, 821.8674, 6.656265, 5470.934, 99.88572, 99.8977, 99.64142, 99.8772, 100.0, 99.54741
113072.21732000001, 282.332009861474, 282.2075976948819, 282.20528500296723, 31.6840072207914, 31.890913230756006, 31.87832485417166, 8926.65771129552, 8975.310517614247, 8962.936547236077, 201.4062392853275, 20.362529032928933, 12.926479571854543, 8937.688022185135, 8959.835817632997, 8958.187648424144, 0.999998733324701, 0.9999978977527638, 0.9999986205393084, 59.96510601014625, 59.96387552013676, 59.9635767176793, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.2681, 3.505574, 2741.432, 793.193, 3.462936, 2746.552, 823.5646, 6.643663, 5470.436, 785.6102, 6.978635, 5487.516, 599.8864, 9.150963, 5495.676, 821.3903, 6.663774, 5470.991, 99.73946, 99.96842, 99.50482, 99.84598, 100.0, 99.57139
113074.60988, 282.50393140639795, 282.2052466809794, 282.20048579249215, 31.707682398085204, 31.858588032640224, 31.86740027317128, 8926.276143397861, 8961.538894916723, 8948.007923072759, 201.4646551651225, 19.445974283202304, 13.339942226714356, 8925.467165978424, 8962.363481562843, 8959.429751067353, 0.9999989120189053, 0.9999985286134995, 0.9999985391747263, 59.96873605745411, 59.97052633611556, 59.96833056394804, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 784.2451, 3.499507, 2741.487, 793.1346, 3.463305, 2747.261, 819.5075, 6.681767, 5475.693, 781.8041, 7.010076, 5480.625, 601.317, 9.140005, 5495.667, 820.8535, 6.666703, 5472.643, 99.78632, 99.98342, 99.64132, 99.73107, 100.0, 99.58372
113077.10316000001, 282.5644841823764, 282.32931230001833, 282.3425347661443, 31.66735125050581, 31.86802594240834, 31.825157184467376, 8918.646224770546, 8953.487210891224, 8956.119144363749, 195.39935203849382, 8.29742442288034, 6.214107079071766, 8925.656617129735, 8960.361306032264, 8957.854165735016, 0.9999997475457405, 0.9999993091351326, 0.9999997184404691, 59.97636568622687, 59.97563584862383, 59.9738434434022, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.6636, 3.528954, 2733.966, 800.8196, 3.431439, 2748.583, 813.3734, 6.74564, 5486.839, 775.5125, 7.051997, 5468.856, 607.459, 9.038648, 5490.898, 814.6306, 6.733176, 5485.071, 99.52065, 100.0, 99.84116, 99.51691, 99.91529, 99.81198
113079.535, 282.6817710577647, 282.2966784793632, 282.3545759497328, 31.670730989832247, 31.86413034063265, 31.839597353580317, 8918.297701793992, 8959.683310119653, 8950.234185539923, 196.51189006662662, 14.879067712711503, 11.960173411330288, 8922.932079276656, 8946.895118834098, 8955.182431405092, 0.9999987500018724, 0.999998575999732, 0.9999982611705515, 59.97646483217898, 59.97858625323904, 59.97600832639887, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.2287, 3.507716, 2740.004, 794.5355, 3.457779, 2747.557, 819.5269, 6.681767, 5476.034, 781.7847, 7.009892, 5480.397, 601.1644, 9.139458, 5495.56, 820.8137, 6.667985, 5473.567, 99.7578, 99.99474, 99.64126, 99.72799, 100.0, 99.59631
113081.87620000001, 282.6510389869336, 282.30986254466956, 282.314902710249, 31.62846282048875, 31.817491684974968, 31.77551402596118, 8908.613786477563, 8946.1934578906, 8926.799791364192, 194.65371790025392, 20.918332005639172, 17.197512181919592, 8913.445992942845, 8948.136091402312, 8928.661595780142, 0.9999984911587931, 0.9999980673903729, 0.999998279904499, 59.97885033408971, 59.98057211119918, 59.97732419594663, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8608, 3.527883, 2733.392, 794.5549, 3.457963, 2747.503, 819.4881, 6.681951, 5475.864, 781.7847, 7.010076, 5480.625, 601.2026, 9.142562, 5495.567, 821.5095, 6.66066, 5470.755, 99.50217, 99.99277, 99.64443, 99.73107, 100.0, 99.5651
113084.27240000002, 282.6556613087257, 282.47164450604805, 282.26017296892206, 31.689322656207132, 31.852693073117795, 31.872532664901723, 8916.192720426883, 8954.866334075701, 8948.08983504592, 201.97372277627437, 21.38208522458035, 13.958545560400125, 8925.233258002767, 8962.101377217838, 8955.899991057277, 0.9999987351146593, 0.9999980380158603, 0.9999989022508643, 59.97733726566465, 59.97768111744668, 59.97876445897094, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 768.5323, 3.548407, 2726.678, 788.2902, 3.481909, 2745.464, 824.671, 6.624152, 5464.723, 785.8044, 6.984887, 5484.956, 598.3986, 9.183653, 5495.727, 822.3644, 6.653885, 5469.102, 99.24723, 99.94026, 99.4417, 99.80987, 100.0, 99.53397
113086.67904, 282.6937445575602, 282.345196330214, 282.363834074215, 31.696667327020016, 31.847875975430217, 31.828893371318753, 8918.816130845293, 8952.604769431438, 8947.013670233497, 197.80131559784297, 21.858181958150453, 15.985283411652745, 8929.319463096788, 8957.71189456108, 8955.036651570423, 0.9999985982532044, 0.999997839032958, 0.999998628712437, 59.98128694997158, 59.98190926440764, 59.98098765176477, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.7228, 3.52824, 2733.755, 790.7611, 3.472699, 2745.596, 819.4881, 6.681951, 5475.865, 787.9792, 6.96503, 5489.053, 601.2598, 9.139823, 5495.492, 820.7938, 6.667619, 5472.986, 99.48895, 99.92412, 99.64445, 99.88443, 100.0, 99.58793
113089.06408000001, 282.6909162478135, 282.27695139763756, 282.25744613678165, 31.700922315587185, 31.880405907262013, 31.892127232024823, 8930.604850240466, 8963.082119996487, 8959.3391422389, 206.08227640233326, 21.487515389152577, 8.329771179223599, 8931.141489316962, 8969.77297936047, 8964.167260556005, 0.9999965342072192, 0.9999982502259748, 0.9999984551006171, 59.98154621816018, 59.98471505444147, 59.979085902932994, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 780.2232, 3.508073, 2739.889, 782.0256, 3.505117, 2740.483, 813.3151, 6.746192, 5487.012, 794.4262, 6.91557, 5494.03, 607.459, 9.038648, 5490.756, 814.5909, 6.732993, 5485.123, 99.71565, 99.75088, 99.84729, 99.97597, 99.91543, 99.81292
113091.45148, 282.5178748358157, 282.09148590913605, 281.91213988179356, 31.722269741447448, 31.895253268477337, 31.894811644200548, 8921.087405979755, 8965.480688720385, 8958.900136064787, 204.40206598892564, 16.726180181684413, 14.297595406563119, 8935.819784241987, 8959.545976328782, 8960.008534338422, 0.999998821413063, 0.9999976130908771, 0.9999982523581381, 59.977653770742364, 59.98375944231873, 59.98205489764557, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 774.8411, 3.529846, 2734.65, 788.2513, 3.482277, 2744.73, 819.4881, 6.681214, 5475.865, 788.0764, 6.964846, 5488.883, 601.2026, 9.140553, 5495.599, 820.8137, 6.668717, 5472.473, 99.50115, 99.898, 99.63723, 99.88134, 100.0, 99.58272
113093.89692000001, 282.486739868616, 282.09035322807193, 281.97337028897607, 31.732806745965647, 31.912455668906095, 31.88852643066105, 8910.629605873652, 8959.83423358725, 8934.804187034797, 195.9238142209042, 21.7591387300331, 14.28415484594143, 8915.178370892185, 8951.153732713814, 8937.403753000204, 0.9999986035369303, 0.9999963732626272, 0.9999988208856937, 59.98228598858406, 59.986635293613624, 59.98825441228573, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.1696, 3.508073, 2740.592, 788.2319, 3.482461, 2744.948, 819.4687, 6.681951, 5475.919, 788.0764, 6.964846, 5488.995, 601.2979, 9.139458, 5495.607, 820.8535, 6.667253, 5472.704, 99.73794, 99.89976, 99.64543, 99.88541, 100.0, 99.59419
113096.24536000002, 282.4675997493201, 282.1493472037503, 281.99394020712145, 31.723913096686523, 31.880237878267337, 31.89409721719253, 8931.09404845479, 8965.04489826612, 8960.297468424405, 199.4417309255864, 8.588207090482967, 13.685476892693714, 8928.292394724569, 8964.415247747516, 8952.991661094657, 0.9999986249107014, 0.9999980781688388, 0.999998476707169, 59.981541980637125, 59.984876463880106, 59.987135602678606, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4783, 3.485229, 2745.399, 794.5549, 3.457779, 2747.386, 825.8163, 6.611083, 5459.564, 782.0372, 7.005479, 5482.33, 595.9761, 9.210499, 5495.083, 824.4321, 6.632277, 5466.531, 99.88781, 99.99063, 99.34783, 99.74565, 99.99265, 99.44645
113098.60564000001, 282.41137959459763, 282.11667126897294, 282.0556417722255, 31.713365948176104, 31.88863747237936, 31.87256040774004, 8914.721753427371, 8968.327769406818, 8954.909612456395, 199.0616944214098, 16.032832490260716, 12.425315136857535, 8925.891688893224, 8965.008754602777, 8953.336469098365, 0.999999206812, 0.9999988668930114, 0.9999986793483021, 60.00160471479763, 59.98361167893219, 59.98926892624905, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 781.5244, 3.507359, 2741.097, 789.4576, 3.477672, 2746.086, 819.4493, 6.681951, 5475.638, 784.3868, 6.996102, 5482.787, 601.2598, 9.13964, 5495.534, 820.7342, 6.665971, 5472.411, 99.75654, 99.93706, 99.64032, 99.7808, 100.0, 99.58588
113101.06360000001, 282.61401719725376, 282.32809565286044, 282.26084864186424, 31.696825102795305, 31.881979388583424, 31.860459461248688, 8922.493943306172, 8962.387008685175, 8963.693903874144, 200.96622791432742, 7.017143968965229, 2.4048112467144165, 8911.791932537739, 8962.545926605939, 8962.791348781919, 0.9999999987417767, 0.9999996765628448, 0.9999999954534212, 59.9816814913076, 59.98124932743111, 59.98113505526821, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 790.6326, 3.47345, 2746.48, 798.9518, 3.437701, 2748.088, 814.0139, 6.74159, 5486.731, 775.5319, 7.051997, 5469.08, 607.4781, 9.038648, 5490.743, 814.5909, 6.733725, 5484.961, 99.95552, 100.0, 99.82901, 99.51992, 99.91518, 99.80998
113103.47488000001, 282.61022999707393, 282.2478471780313, 282.3000849708486, 31.713954722788042, 31.8796506041549, 31.867077754552525, 8923.615879221043, 8964.736336155873, 8955.632624076909, 199.14420782663854, 13.973148624072564, 12.815090698586118, 8929.511397292279, 8963.180830771229, 8956.56394085166, 0.9999995633722105, 0.9999984416791122, 0.9999989470165997, 59.978103448705106, 59.97758460933528, 59.98008738825825, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4388, 3.485229, 2744.572, 794.5549, 3.457595, 2747.441, 819.5269, 6.681951, 5475.578, 781.8041, 7.009892, 5480.567, 601.2789, 9.139823, 5495.502, 820.8734, 6.666886, 5472.877, 99.88381, 99.99261, 99.63923, 99.72799, 100.0, 99.5847
113105.85464, 282.6486347747876, 282.3743517134926, 282.2533640496318, 31.659830283499595, 31.884723512583754, 31.840376562013592, 8926.5672242379, 8963.726087757737, 8955.205700710108, 203.91536849415934, 15.463296761397942, 7.603520176380016, 8925.61245366582, 8963.696059986665, 8956.332899808855, 0.9999997408432257, 0.9999980137486169, 0.9999998265423403, 59.97769964775478, 59.981226561639424, 59.98227874307323, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 600 800], 5500.0, [], 787.4191, 3.485229, 2744.514, 794.5549, 3.45741, 2747.279, 819.5075, 6.681767, 5475.638, 781.8235, 7.010076, 5480.345, 601.2026, 9.140553, 5495.55, 820.8535, 6.667253, 5472.816, 99.88381, 99.9864, 99.6465, 99.73109, 100.0, 99.58897
