TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
113748.14396000002, 282.4127646595301, 282.1851790323208, 282.2258860691505, 31.683477713572653, 31.894501989179506, 31.873705388874246, 8926.885222009145, 8966.452900085565, 8952.179895994617, 193.50141284277788, 19.01677665801651, 22.5694328894524, 8929.09200851098, 8964.543972389818, 8956.872883132479, 0.99999801563713, 0.9999980092566706, 0.9999986812249699, 59.98243759858041, 59.98500157842867, 59.98413025638828, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 775.9648, 3.524135, 2735.987, 788.9517, 3.47933, 2745.163, 820.2063, 6.674956, 5473.677, 789.1832, 6.956756, 5490.253, 802.5364, 6.847683, 5495.317, 592.7562, 9.27177, 5489.816, 99.55152, 99.90761, 99.60464, 99.90207, 99.99843, 99.90741
113750.48564000001, 282.5596920853532, 282.27953959149227, 282.32311591794286, 31.69117347032765, 31.87151805708854, 31.846201481293136, 8919.406917691622, 8962.332745604, 8956.94422119592, 188.42368461342403, 18.87691232884663, 19.453725002000283, 8926.98098336931, 8964.182217303734, 8960.863559838295, 0.9999980073354197, 0.9999970937004592, 0.9999976236652229, 59.977971834470345, 59.98164777740616, 59.98161469250728, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.3721, 3.50379, 2741.813, 795.3331, 3.4552, 2747.193, 814.674, 6.727417, 5483.397, 792.9893, 6.932118, 5492.648, 804.6918, 6.833621, 5495.125, 592.9749, 9.260782, 5492.546, 99.81356, 99.98146, 99.79575, 99.95301, 99.99493, 99.9385
113752.85496000001, 282.68888583066047, 282.43559415427063, 282.39889283435986, 31.6871778849871, 31.85591236977383, 31.84889314706681, 8922.148688490728, 8958.624583491275, 8958.76410938908, 195.97102738871388, 18.238531990512456, 17.177793670130995, 8921.201369516824, 8955.511464865242, 8954.078230676781, 0.9999978681053537, 0.9999980606096911, 0.9999987452417328, 59.977984277665605, 59.97970920908013, 59.981765747332226, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.3394, 3.524492, 2735.963, 788.9712, 3.47933, 2745.386, 820.2645, 6.673483, 5474.415, 789.1443, 6.956756, 5490.026, 801.8306, 6.852066, 5495.443, 594.1081, 9.244851, 5492.642, 99.57276, 99.90974, 99.61806, 99.90313, 100.0, 99.94973
113755.29796000001, 282.62091845703765, 282.5038238536664, 282.5326048003461, 31.643626303848247, 31.847339717920715, 31.77771696916057, 8910.602655351311, 8954.864130523027, 8940.166673964986, 185.10440433694566, 23.39711598249778, 17.26843548496504, 8913.236594315104, 8955.125256261204, 8939.963863401334, 0.9999988651736912, 0.9999969412528197, 0.999998720734799, 59.97892933706065, 59.97974765723232, 59.979590782427245, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 771.0164, 3.542339, 2727.873, 782.4147, 3.503091, 2741.252, 826.4763, 6.603168, 5457.144, 782.8139, 7.002905, 5481.996, 795.6886, 6.905758, 5494.687, 600.4503, 9.152741, 5495.667, 99.27836, 99.76361, 99.30898, 99.75795, 99.98696, 100.0
113757.68248, 282.68768388808394, 282.497689431793, 282.5538778324832, 31.65411486396519, 31.835829466654012, 31.856888562246883, 8916.446931718996, 8956.06202174877, 8954.349829207888, 193.7069229008739, 16.40349262089967, 12.571855340053617, 8929.4652953113, 8967.162054812341, 8955.842947437784, 0.9999981047273515, 0.9999974244389795, 0.999998089492597, 59.9747417850751, 59.9727702811329, 59.973603338703604, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.2408, 3.523957, 2734.859, 788.9712, 3.47933, 2745.1, 820.2839, 6.673299, 5474.412, 789.1638, 6.956756, 5490.027, 801.9451, 6.852979, 5495.667, 594.128, 9.244851, 5492.817, 99.56737, 99.9053, 99.6139, 99.91037, 100.0, 99.94879
113760.05712000001, 282.6978623867012, 282.50842043049926, 282.5659480805294, 31.68219982773347, 31.83985705440329, 31.82542347854762, 8913.26023034705, 8968.545597521257, 8957.18868775064, 193.64068380004028, 21.3283453324943, 12.036154194024675, 8916.257607028332, 8960.986026510624, 8950.15829706639, 0.9999989412087636, 0.9999969241791091, 0.9999984726532799, 59.97378931707397, 59.97297863241937, 59.97578159096649, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 775.9254, 3.524492, 2735.179, 788.9712, 3.479514, 2745.114, 820.2257, 6.673299, 5474.127, 782.8527, 7.002538, 5481.997, 795.7458, 6.90521, 5494.855, 594.0883, 9.245217, 5492.697, 99.54004, 99.90581, 99.61283, 99.76007, 99.99002, 99.95074
113762.40652, 282.680859558798, 282.52789114942925, 282.4461366734641, 31.66821877331565, 31.863751151578832, 31.830503877665752, 8913.19706276869, 8967.22656810674, 8950.678435066233, 192.0605025765235, 17.084775637756593, 17.052071850689572, 8914.972755122499, 8955.96718974584, 8961.361079522996, 0.999998160148401, 0.9999978061357383, 0.9999985372372882, 59.973576543498744, 59.973613240604564, 59.973406235399665, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.4116, 3.503076, 2740.102, 795.2748, 3.454463, 2747.43, 813.9363, 6.739934, 5485.732, 776.5417, 7.04501, 5471.756, 790.3286, 6.943014, 5492.293, 590.2512, 9.297223, 5488.709, 99.78378, 99.98785, 99.82709, 99.55829, 99.93304, 99.87817
113764.79708, 282.53123996811814, 282.2115074920537, 282.1527398584305, 31.684783610323933, 31.898213208465982, 31.855507851207694, 8910.391767824029, 8956.554683757027, 8949.173111404683, 196.77021241433772, 20.52380458517746, 18.55827227503096, 8914.989410064369, 8956.862709844045, 8954.521542801083, 0.9999992060580452, 0.999997898063958, 0.9999985688861459, 59.97036340644644, 59.977623444971826, 59.97755099989148, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.2014, 3.524314, 2735.667, 788.9517, 3.479698, 2745.332, 820.2451, 6.673483, 5473.848, 782.8333, 7.002538, 5482.049, 795.7076, 6.905575, 5494.581, 594.1081, 9.2454, 5492.57, 99.56198, 99.91394, 99.60775, 99.75699, 99.98597, 99.94986
113767.263, 282.55726583248827, 282.33632773020327, 282.2037375204659, 31.664540386758546, 31.852862692955835, 31.80359714975095, 8913.960903038782, 8959.131303999047, 8946.152100741396, 188.58447335444953, 23.660345342029814, 14.595777243557166, 8916.08032442864, 8962.67057214868, 8943.157492535896, 0.9999979949970208, 0.9999977632274616, 0.9999985515749776, 59.985710992348125, 59.98419429729357, 59.98215539108122, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 773.9736, 3.533416, 2731.779, 785.5081, 3.494434, 2742.381, 822.7104, 6.646977, 5461.299, 789.0084, 6.958043, 5490.026, 801.9069, 6.852796, 5495.388, 600.2713, 9.15384, 5495.645, 99.42051, 99.81914, 99.42123, 99.90211, 100.0, 100.0
113769.67612, 282.4948387012093, 282.29959830276823, 282.26266603795654, 31.67342060252946, 31.851114608164302, 31.83733224914444, 8912.062913565658, 8951.690375771415, 8955.01163837671, 185.93528531263473, 19.498131675175046, 17.40996652559852, 8918.056777269736, 8961.303374037874, 8956.06393670576, 0.9999980033280553, 0.9999982047777299, 0.999998701005586, 59.9884792313633, 59.989909263019335, 59.990327362908424, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.0831, 3.523957, 2736.303, 788.9517, 3.479698, 2745.221, 820.2839, 6.673483, 5474.242, 782.8333, 7.002905, 5482.049, 795.7267, 6.905575, 5495.127, 594.0883, 9.245217, 5492.757, 99.58514, 99.91607, 99.6139, 99.75911, 99.98693, 99.95184
113772.05776000001, 282.5994028396938, 282.4139473083391, 282.3347655631184, 31.704235363913956, 31.856937521935482, 31.852440339848368, 8922.052493006548, 8955.323859916474, 8956.848873633184, 195.63533772401388, 17.909275948674804, 17.32356732149765, 8923.944657515976, 8955.182318772882, 8961.781185570253, 0.9999979066388797, 0.9999975196958123, 0.9999981963145848, 59.993512653992916, 59.99334404721304, 59.99528944716786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.1423, 3.523778, 2734.811, 788.9323, 3.479514, 2745.106, 820.3033, 6.674036, 5474.188, 789.1443, 6.957123, 5490.08, 801.8879, 6.853709, 5495.5, 594.128, 9.245217, 5492.756, 99.58059, 99.90551, 99.61807, 99.90409, 100.0, 99.95182
113774.51072, 282.72031487581756, 282.5046575381753, 282.48338282501794, 31.656936707725798, 31.85701534649628, 31.84045785277315, 8921.615347073326, 8963.0075052758, 8956.437912720347, 198.15197450509822, 16.59988072034639, 17.544311087676306, 8923.734976492227, 8961.171819037349, 8954.602383309802, 0.9999986959173459, 0.9999980554229777, 0.999997678372775, 59.99782949962758, 59.997056781798385, 59.996271238204244, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.3918, 3.50379, 2740.24, 795.3331, 3.454463, 2747.651, 813.9945, 6.73975, 5485.842, 795.4554, 6.907113, 5494.658, 808.1444, 6.796182, 5493.277, 588.7203, 9.311141, 5487.037, 99.72842, 99.99213, 99.82905, 99.9895, 99.95893, 99.84774
113776.94236000002, 282.7486720774909, 282.4972808842064, 282.3546191151633, 31.678088029025343, 31.86364035984502, 31.83774939687614, 8925.496265644906, 8954.821313148681, 8957.113975857377, 193.07822305820991, 20.3731684243553, 14.950430724122725, 8920.085183983587, 8957.866900198875, 8959.194301454456, 0.9999981037451796, 0.9999990186642129, 0.999998209792277, 59.99343183589348, 59.997949984035415, 59.99643813350462, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.3986, 3.524135, 2735.767, 788.9712, 3.47933, 2745.168, 820.2645, 6.673299, 5473.791, 789.1443, 6.95694, 5490.249, 801.9642, 6.852613, 5495.83, 594.128, 9.245034, 5492.823, 99.56564, 99.90957, 99.61705, 99.90418, 100.0, 99.95085
113779.36704000001, 282.71854272191575, 282.44043252211395, 282.43254485809445, 31.648458260006993, 31.841835102909364, 31.808007102896077, 8918.520042688895, 8957.415242407416, 8943.29427756031, 189.4966471278176, 22.656936141508595, 13.661077396956443, 8919.916628247347, 8953.745614139589, 8942.719981357097, 0.9999985709316176, 0.9999965068955934, 0.9999983407984251, 59.99100005283035, 59.99140288327123, 59.99167221673009, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 774.5453, 3.53056, 2732.734, 785.9556, 3.490934, 2742.699, 823.4092, 6.639062, 5466.907, 783.6683, 7.001251, 5482.219, 795.6886, 6.905575, 5494.898, 600.0725, 9.155854, 5495.625, 99.45525, 99.82904, 99.47536, 99.76002, 99.99086, 100.0
113781.74396, 282.7140831434069, 282.3871380348954, 282.41847200361633, 31.68194097930726, 31.842372618358525, 31.85381882614636, 8920.365974242824, 8963.018621084864, 8952.511003849186, 187.62310384331067, 14.799758820536681, 16.109868240115247, 8922.617645933657, 8958.827967881709, 8947.651988399704, 0.9999980722479566, 0.9999954720971671, 0.9999991143810271, 59.98451127087016, 59.988628157166985, 59.99044377738915, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.3197, 3.524314, 2735.389, 788.9323, 3.479514, 2745.051, 820.2645, 6.673115, 5474.297, 789.1443, 6.957123, 5490.244, 802.0023, 6.852248, 5495.772, 594.128, 9.245034, 5492.65, 99.55187, 99.91184, 99.61592, 99.90621, 100.0, 99.94975
113784.08196000001, 282.9617548330183, 281.9193441015964, 282.32741183121675, 31.65986708003624, 31.846054720933644, 31.844745947973976, 8926.136500673005, 8943.284975830988, 8954.178044939526, 184.28042910562408, 18.37607361949668, 29.770566135115132, 8919.613202534985, 8945.468918450575, 8949.526661543894, 0.9999952112559733, 0.9999986072065885, 0.9999945531816503, 59.97828923191883, 59.981298958210395, 59.97881474084971, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.9124, 3.543767, 2728.58, 788.9517, 3.479514, 2745.332, 820.381, 6.672195, 5474.411, 782.8333, 7.002905, 5482.049, 795.7649, 6.905393, 5494.792, 594.1081, 9.244851, 5492.757, 99.30635, 99.91376, 99.61799, 99.76105, 99.98887, 99.95195
113786.50864000001, 282.4879096490687, 282.34917413919413, 282.28797619273604, 31.644648769392592, 31.874083099080323, 31.86624761637002, 8914.51207349337, 8955.015707783732, 8944.186073928999, 193.04304265905193, 18.114526354337613, 15.579633516788817, 8914.053470333944, 8949.94689980792, 8944.856879147488, 0.9999992030427726, 0.9999983154377382, 0.9999980347454891, 59.97140294076259, 59.96831524648548, 59.97250158114923, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 763.5839, 3.562327, 2719.961, 795.2164, 3.454648, 2747.484, 814.0721, 6.738461, 5485.45, 776.5417, 7.045378, 5471.128, 789.4702, 6.954519, 5490.399, 587.8257, 9.328171, 5483.582, 98.96829, 99.99242, 99.82916, 99.55825, 99.90581, 99.78488
113788.96248000002, 282.51034945544643, 282.408563653169, 282.2447851086151, 31.649194743660594, 31.839817756133968, 31.82175910559233, 8918.04329017222, 8954.406961889796, 8951.010491514353, 190.72147093445165, 17.470905349988243, 13.490127582233526, 8906.574339633975, 8954.967789803619, 8951.7154452779, 0.9999983793945516, 0.9999982762865659, 0.9999988865639481, 59.95997539504443, 59.96134184694333, 59.96318323446408, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.873, 3.544124, 2728.475, 788.9323, 3.47933, 2745.163, 820.2451, 6.673851, 5474.69, 782.8527, 7.002538, 5482.22, 795.7458, 6.905575, 5494.741, 594.0883, 9.244851, 5492.698, 99.29606, 99.9035, 99.62308, 99.75911, 99.98794, 99.94768
113791.34204, 282.6007491196991, 282.3646416252377, 282.21295314829655, 31.678711411647146, 31.85237893860969, 31.819612640057226, 8925.181172698505, 8964.950818715888, 8941.936066170738, 187.144741468951, 14.976145516005545, 18.56500224119145, 8917.964582175962, 8955.838178198448, 8949.130485772626, 0.9999979588073917, 0.999998230114573, 0.9999975548639243, 59.96332975280639, 59.960385742973315, 59.96071631745662, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.9124, 3.542696, 2729.698, 796.5005, 3.450042, 2748.219, 822.2446, 6.652499, 5468.36, 786.7753, 6.971649, 5488.656, 800.5526, 6.861197, 5495.588, 598.7802, 9.169223, 5495.784, 99.3206, 100.0, 99.53238, 99.86478, 100.0, 100.0
113793.73920000001, 282.41983089736146, 282.1827765288074, 282.0493375351485, 31.675827604959196, 31.854871537289775, 31.8353028778292, 8918.635557038471, 8959.077156062021, 8950.62272173761, 192.45981603931295, 17.930731243160608, 14.63570894341592, 8906.002765972058, 8959.909911051565, 8948.757508831543, 0.999995556432917, 0.9999992721004285, 0.9999945798941615, 59.964534825914086, 59.96243777150759, 59.96045767397062, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 772.8105, 3.536628, 2730.638, 796.5783, 3.44949, 2747.625, 822.2252, 6.652131, 5469.6, 782.8139, 7.002905, 5481.938, 795.6886, 6.905393, 5494.906, 594.0883, 9.245034, 5492.529, 99.37898, 100.0, 99.53045, 99.75495, 99.99293, 99.95193
113796.16788000001, 282.71281026632676, 282.3720792946093, 282.4717397142281, 31.664910780176974, 31.84504213322706, 31.83582151895003, 8924.60530007287, 8955.882693803647, 8949.54587703771, 193.28530557845897, 18.046428938809186, 12.05123659761557, 8933.449343211249, 8960.675227862002, 8955.82217145426, 0.999999107855574, 0.9999987835279908, 0.999998575372306, 59.96676022729802, 59.96591577519525, 59.967478196692234, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.0437, 3.524135, 2735.562, 801.5589, 3.428307, 2747.997, 820.2257, 6.67422, 5474.297, 789.1443, 6.95694, 5490.361, 801.8688, 6.852248, 5495.664, 594.1081, 9.244851, 5492.762, 99.54178, 100.0, 99.60981, 99.90823, 100.0, 99.95193
113798.54448000001, 282.611507183111, 282.4123448453646, 282.44167765604396, 31.707390625625248, 31.860480269248832, 31.850245821182344, 8923.130789588486, 8954.814297123676, 8957.9187994736, 185.58592147427498, 17.553930348923586, 21.80193203594058, 8921.377058684746, 8955.616891470636, 8955.87763781062, 0.9999965918994664, 0.9999982642366974, 0.9999974892098468, 59.96666478102591, 59.967079976237464, 59.97127788005768, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.589, 3.502898, 2741.661, 807.882, 3.399204, 2746.019, 814.0527, 6.739197, 5485.958, 795.4748, 6.90748, 5494.77, 808.3542, 6.795634, 5491.901, 587.8257, 9.328354, 5483.394, 99.7582, 99.96902, 99.82811, 99.98641, 99.93626, 99.78352
113800.89248000001, 282.7893876384425, 282.30620807952357, 282.362750918715, 31.67110905993782, 31.872225893140403, 31.852417940690213, 8924.381416480363, 8958.592966807295, 8944.913197631224, 191.30406936453483, 12.563248141243207, 15.524718749648855, 8920.60085738488, 8961.77595602492, 8952.320302396136, 0.9999986979791923, 0.9999979224431301, 0.9999984721273947, 59.97580243573241, 59.97565256999239, 59.97480766934891, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.1817, 3.524492, 2735.604, 801.52, 3.428676, 2748.121, 820.2451, 6.673667, 5474.24, 789.1443, 6.95694, 5490.08, 801.9832, 6.852248, 5495.117, 594.128, 9.244851, 5492.763, 99.57555, 100.0, 99.61488, 99.90311, 100.0, 99.94878
113803.25552, 282.67800723424835, 282.38565760709656, 282.41657152696774, 31.650108583318293, 31.82946656816946, 31.78391485379041, 8918.92732576023, 8956.543795957314, 8947.265717752103, 185.0356113912219, 19.9644237360867, 17.075561540726085, 8921.674500878984, 8955.865199829777, 8941.324826465821, 0.9999981656553592, 0.9999981271449007, 0.9999976387108842, 59.97797884544125, 59.9750027037049, 59.974861959879775, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.2211, 3.524849, 2735.7, 801.5394, 3.42886, 2748.388, 820.3228, 6.673667, 5473.239, 788.3288, 6.963007, 5488.083, 799.4272, 6.874529, 5495.596, 597.3488, 9.189915, 5495.65, 99.56408, 100.0, 99.61182, 99.8772, 100.0, 100.0
113805.70396000001, 282.7907999892018, 282.0052938167325, 282.36248180104457, 31.670990720316098, 31.84480671818583, 31.84381127374985, 8929.577139050321, 8946.387315766238, 8958.364964173452, 183.68282101331067, 10.222683577695534, 30.48465968737628, 8929.21009794214, 8944.831627025364, 8961.29351765673, 0.9999942856944686, 0.9999996887302085, 0.9999956158928043, 59.97993609489799, 59.981966152490614, 59.97979145499537, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 771.1544, 3.538591, 2731.054, 797.5511, 3.442675, 2748.118, 823.1763, 6.644768, 5467.975, 788.154, 6.964294, 5489.853, 801.926, 6.852979, 5495.83, 594.1479, 9.245034, 5492.763, 99.39411, 100.0, 99.49872, 99.89991, 100.0, 99.94867
113808.14292000001, 282.61081007673613, 282.28116794408885, 282.1757552532148, 31.6422020978302, 31.853003429299484, 31.844316748909286, 8918.142066326764, 8963.170191275001, 8950.605900587738, 189.02027625133042, 12.508127397476528, 15.460124468031836, 8908.52846557711, 8958.753343859684, 8954.332834233062, 0.9999975280495883, 0.9999984212879464, 0.9999979421540299, 59.9805897218134, 59.984223732922835, 59.97895854142413, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.2606, 3.524849, 2734.371, 795.2942, 3.454648, 2747.601, 820.2645, 6.673667, 5474.13, 782.8333, 7.002905, 5482.103, 795.6886, 6.905393, 5494.958, 594.0883, 9.245217, 5492.521, 99.51483, 99.99648, 99.61492, 99.76114, 99.9919, 99.95074
113810.58068000001, 282.4895054040984, 282.2978599929369, 282.29780121128397, 31.68040532758183, 31.83855594562094, 31.85186585821513, 8918.041229159402, 8956.512781186933, 8946.056164773034, 191.36895215045388, 17.683624121315916, 22.15693059082014, 8916.947060196251, 8957.233369080375, 8949.328424161185, 0.9999986001385298, 0.9999979394825751, 0.9999979278402579, 59.98232525300794, 59.98269023807127, 59.981363961995235, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.3918, 3.502719, 2741.283, 788.9323, 3.479514, 2745.226, 813.9945, 6.739381, 5485.902, 776.5223, 7.045562, 5471.134, 789.4512, 6.954701, 5490.342, 587.8257, 9.328354, 5483.455, 99.74445, 99.90367, 99.82206, 99.55613, 99.90994, 99.78362
113812.93836000001, 282.6782272676897, 282.28673240788004, 282.19308780447915, 31.68476684904407, 31.853186225626438, 31.80086602885111, 8914.238612620611, 8965.408410424905, 8946.955431237186, 187.07301515203199, 17.45868541406162, 16.36161059295273, 8910.422011189266, 8957.528118879522, 8942.491858624304, 0.9999979626189776, 0.9999984754978677, 0.9999982504828524, 59.98389611330999, 59.98219913167278, 59.980402246890485, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.1423, 3.524135, 2735.322, 795.2748, 3.454463, 2747.601, 820.2839, 6.673483, 5474.356, 782.8333, 7.002722, 5482.108, 795.7076, 6.905393, 5494.741, 594.1081, 9.2454, 5492.756, 99.5498, 99.99631, 99.61397, 99.75805, 99.98991, 99.95281
113815.3368, 282.9541609745819, 282.50022618107477, 282.21488216530355, 31.615503129142603, 31.814917471601934, 31.784940485639783, 8908.859296907474, 8955.57967633281, 8938.908605529256, 186.39428365920867, 20.27491715366415, 21.742078080688316, 8917.694988237912, 8962.986829200034, 8943.227490319632, 0.9999980802125776, 0.9999970712533686, 0.9999976768152093, 59.98101913781396, 59.979488208523094, 59.98144286767675, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.1028, 3.525384, 2735.164, 788.9323, 3.47933, 2745.167, 820.2257, 6.673483, 5474.188, 782.8333, 7.002538, 5482.448, 796.4897, 6.899183, 5495.417, 596.295, 9.213903, 5495.082, 99.5437, 99.90565, 99.61394, 99.75603, 100.0, 99.98939
113817.68632000001, 282.63000609373285, 282.2902008431491, 282.43694101250026, 31.669315639343175, 31.833382041733277, 31.831882724094797, 8917.792597371514, 8956.66531081311, 8953.96775700093, 193.8833479472719, 16.656665787312704, 18.848149922590892, 8914.861876693069, 8957.040524225593, 8953.525069898762, 0.9999985246133143, 0.9999983730525122, 0.9999982045629182, 59.980562887844165, 59.97977918007172, 59.978050319799365, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.7547, 3.544302, 2728.971, 783.5042, 3.499407, 2743.173, 824.8652, 6.629858, 5465.11, 785.9209, 6.985438, 5485.125, 797.5198, 6.894252, 5495.045, 594.5057, 9.242288, 5492.765, 99.32756, 99.8359, 99.44875, 99.81915, 99.99347, 99.95053
113820.08004000002, 282.73280241698353, 282.49483444757533, 282.4085042867106, 31.665306933703068, 31.860807400654306, 31.830161884846273, 8924.236938965858, 8954.261564591141, 8952.8881222604, 194.62939473794233, 13.295100149930477, 17.13484139744105, 8916.882681850826, 8957.253273872686, 8952.439404620767, 0.9999985909616101, 0.9999986155769577, 0.9999985866846184, 59.97678801149493, 59.980113735571585, 59.981259809457555, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.52592, 2734.954, 788.9323, 3.479514, 2745.162, 820.2645, 6.673483, 5474.132, 789.1249, 6.957307, 5490.021, 801.9642, 6.852613, 5495.775, 594.1081, 9.245034, 5492.697, 99.53604, 99.90971, 99.61292, 99.90513, 100.0, 99.95184
113822.49124, 282.7656722443166, 282.4504651552524, 282.495439678282, 31.672538035245942, 31.863428048865106, 31.861922316142586, 8923.809130774049, 8964.442113302433, 8961.869843583047, 191.71793824651672, 22.161084113049583, 16.301939051234513, 8925.27084592393, 8968.779917033296, 8954.223969316572, 0.999998429755414, 0.9999973956626717, 0.9999978005075947, 59.985213135521086, 59.98138277169307, 59.98707463085484, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.3721, 3.50379, 2740.402, 795.3137, 3.454648, 2747.933, 814.0916, 6.739381, 5486.232, 795.4554, 6.90748, 5494.658, 808.3733, 6.793625, 5492.56, 587.8257, 9.327988, 5483.454, 99.73434, 99.99602, 99.82607, 99.98428, 99.94824, 99.78364
113824.921, 282.50294459335896, 282.3044716346077, 282.2861897705601, 31.67044442422378, 31.877024432015435, 31.856386247492836, 8919.315425270128, 8954.70296838737, 8954.44613580804, 188.77423036356004, 19.676849826713806, 14.030331840935787, 8923.021639667018, 8966.728689569134, 8957.102713891327, 0.9999982581872783, 0.9999981217339518, 0.9999984576858468, 59.98872135170716, 59.984073613677865, 59.98231213267873, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.0043, 3.524849, 2735.952, 788.9323, 3.47933, 2745.163, 820.1675, 6.674772, 5474.128, 789.1249, 6.957123, 5490.138, 802.0405, 6.852613, 5495.06, 594.1479, 9.244668, 5492.763, 99.57239, 99.90547, 99.61586, 99.90205, 100.0, 99.95085
113827.25148, 282.5376948636409, 282.21013989037635, 282.2395431838588, 31.700044730490344, 31.87227813936268, 31.879872608811272, 8924.475366627634, 8952.883673787734, 8964.567941671878, 184.22404934322458, 14.050601292105057, 22.328611759145076, 8909.814517932504, 8949.48397153834, 8940.619272161366, 0.9999976400631452, 0.9999982895033387, 0.9999979324910092, 59.9908411647163, 59.989861270697226, 59.98732848242707, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.0634, 3.523957, 2735.346, 788.9323, 3.479514, 2745.104, 820.1675, 6.675324, 5474.521, 789.1443, 6.957123, 5490.25, 801.9451, 6.852979, 5495.667, 594.128, 9.244851, 5493.048, 99.56618, 99.91167, 99.61075, 99.90629, 100.0, 99.95713
113829.623, 282.45550625580165, 282.0970719643581, 282.01845133052757, 31.719178098223146, 31.888579238959853, 31.84961156364944, 8927.24146815315, 8962.289241088181, 8955.483443591167, 193.0033298780686, 14.949552489617417, 17.623867586313963, 8927.190627912338, 8963.738301798856, 8954.62614049844, 0.9999982444269186, 0.9999973299901358, 0.9999990097525042, 59.98817520909315, 59.99242452648146, 59.98886736351618, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.7744, 3.543945, 2728.522, 782.5898, 3.502907, 2741.088, 826.5734, 6.602799, 5458.774, 782.9692, 6.998309, 5483.702, 797.4435, 6.886582, 5495.845, 598.1639, 9.186436, 5494.769, 99.30198, 99.76724, 99.30489, 99.78706, 100.0, 99.98845
113831.95648000001, 282.3997187237514, 282.2115804846923, 282.17198893857756, 31.683249620203785, 31.84555536567499, 31.835467057759978, 8913.09785009973, 8956.336925766527, 8951.928315772697, 189.93559170042317, 20.37675871477404, 18.73448220385535, 8919.922089593025, 8963.992208419178, 8951.390617550633, 0.9999985817912987, 0.9999976581095389, 0.9999985765339279, 59.98609883811475, 59.98692542736736, 59.99031510196763, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 775.9057, 3.525206, 2734.506, 788.9323, 3.479514, 2745.109, 820.2839, 6.673667, 5474.128, 785.3189, 6.988196, 5484.325, 796.4897, 6.898818, 5495.144, 594.1081, 9.245584, 5492.758, 99.51974, 99.9056, 99.61284, 99.81488, 99.99527, 99.95171
113834.338, 282.4775270958895, 282.27061906076716, 282.1576169435363, 31.660014068077164, 31.83628808513048, 31.80774360035012, 8897.557671189785, 8946.78060008355, 8941.706648720392, 195.7319207702776, 20.159414893320218, 19.827861246403245, 8907.012267020133, 8954.108685022149, 8942.441613637739, 0.9999985815634775, 0.9999984704089492, 0.9999980380947606, 59.989482089790414, 59.989953627053666, 59.993760708172985, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 767.5269, 3.55269, 2724.367, 792.7845, 3.46312, 2747.177, 815.6445, 6.728153, 5484.785, 776.6777, 7.04501, 5471.187, 789.4512, 6.954701, 5490.45, 587.8257, 9.328171, 5483.454, 99.15074, 99.97087, 99.80677, 99.55519, 99.9119, 99.78133
113836.67432, 282.46903254826873, 282.2338537120456, 282.2596529854935, 31.671863831610796, 31.858105445700005, 31.8110905205757, 8916.834034746564, 8959.568486729215, 8950.556552635546, 195.62089577647475, 17.593776565158578, 16.1370708869772, 8915.35058457111, 8960.204267025332, 8950.98178846502, 0.9999982529033551, 0.9999973021626154, 0.999998310051435, 59.996811628217216, 59.99594525444582, 59.99426368976222, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.8336, 3.544124, 2728.632, 788.9517, 3.47933, 2745.28, 820.3228, 6.673667, 5474.075, 782.8527, 7.002722, 5482.103, 795.7076, 6.905393, 5495.016, 594.128, 9.245034, 5492.816, 99.30216, 99.90773, 99.61289, 99.757, 99.99293, 99.95292
113839.08508, 282.61202004011574, 282.33756420323755, 282.456583180745, 31.65818631293348, 31.848949263418824, 31.82828547250466, 8911.327853836634, 8957.387965498761, 8949.497157061198, 191.64390274869356, 19.966380999952662, 15.719387031733277, 8916.119422494256, 8955.71621526672, 8953.09491047243, 0.9999981014570465, 0.9999974419148526, 0.9999978185703753, 59.989980601551785, 59.992334633300395, 59.99734407194874, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.8336, 3.544302, 2728.575, 788.9323, 3.479514, 2745.22, 820.2257, 6.674036, 5474.24, 782.8527, 7.002722, 5482.161, 795.7076, 6.905393, 5494.793, 594.1081, 9.245034, 5492.697, 99.30388, 99.9056, 99.61488, 99.75603, 99.98991, 99.95402
113841.62724000002, 282.56975450423477, 282.39927660171315, 282.36647780731096, 31.67931989463574, 31.84925423820237, 31.832352367339794, 8918.949024445532, 8959.57345845603, 8954.332848745582, 192.15754096951514, 22.203204189149773, 13.230545588573932, 8908.624505001853, 8955.317375028777, 8953.310233199809, 0.9999977542575061, 0.9999982225838945, 0.9999986544800958, 59.996810797239576, 59.997409657322336, 59.99568174040658, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 776.1226, 3.524671, 2735.441, 782.6092, 3.502723, 2741.083, 826.554, 6.602247, 5457.092, 789.1249, 6.957123, 5490.196, 801.9642, 6.85517, 5495.579, 599.9135, 9.160799, 5495.665, 99.55206, 99.76318, 99.30996, 99.90319, 100.0, 100.0
113843.98980000001, 282.70426125757444, 282.4561065062342, 282.4579815969056, 31.63505262119987, 31.86605572029224, 31.844028586796536, 8920.330764379145, 8960.921836973353, 8953.265214148269, 192.00878470969883, 18.583168924299432, 19.626108561136334, 8916.970388687863, 8960.90761019172, 8957.082667663859, 0.9999976172369924, 0.9999980261164297, 0.9999987895739264, 59.99208607673567, 59.995384385606364, 59.9939874065837, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 769.873, 3.543945, 2728.58, 788.9323, 3.47933, 2745.055, 820.2451, 6.673667, 5474.355, 784.5616, 6.987829, 5486.203, 799.103, 6.877268, 5495.582, 594.0883, 9.245217, 5492.642, 99.29606, 99.90367, 99.61286, 99.83257, 100.0, 99.95182
113846.33964, 282.67906671292525, 282.3682134656255, 282.40659624614386, 31.692637001757667, 31.870565260198894, 31.849268414518097, 8922.448067243651, 8960.436144530662, 8955.1843696959, 193.68041314867241, 21.184139973532695, 17.10852940797622, 8919.95246615425, 8958.654864466931, 8964.031999714149, 0.9999972837796578, 0.9999975214498636, 0.9999982801136241, 59.99118341722449, 59.992162241424516, 59.99182230335988, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 777.0294, 3.520387, 2737.27, 791.0724, 3.471225, 2746.439, 817.0034, 6.712139, 5482.451, 794.0378, 6.919248, 5494.708, 807.9155, 6.795452, 5492.014, 587.8455, 9.328354, 5483.507, 99.62034, 99.9553, 99.76429, 99.97598, 99.93831, 99.78252
113848.70924000001, 282.52814431219275, 282.2823207382627, 282.3407821288182, 31.690550770139904, 31.864543602178635, 31.868251913689136, 8913.36107968482, 8961.399942942056, 8957.989466619496, 191.58760729733922, 13.64766395808283, 17.210209322105584, 8910.669705106911, 8968.271383402942, 8954.965330710344, 0.9999975907005336, 0.999998240198723, 0.9999985771936937, 59.983515437864654, 59.9844845567194, 59.98562954380189, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 778.1926, 3.52003, 2736.057, 789.3408, 3.478961, 2745.27, 820.2451, 6.673851, 5474.188, 789.1249, 6.957123, 5490.08, 801.8688, 6.853344, 5495.606, 594.1081, 9.245034, 5492.643, 99.57619, 99.90932, 99.61702, 99.90621, 100.0, 99.94975
113851.2268, 282.59453722620464, 282.29600127060604, 282.22915676521757, 31.698902784313507, 31.869932599334557, 31.88000878081147, 8921.392053219774, 8968.237026264911, 8956.04096927345, 192.1723870790181, 18.063546863876127, 17.077249523475075, 8922.424077808924, 8966.782277518476, 8956.965313693065, 0.9999986378813428, 0.9999975799906127, 0.999998530850243, 59.9743347554797, 59.978605032637745, 59.97356995293752, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.4707, 3.503968, 2741.71, 788.9128, 3.479698, 2745.445, 820.3228, 6.672931, 5474.577, 789.1443, 6.95694, 5490.081, 801.926, 6.852431, 5495.826, 594.1081, 9.245217, 5492.697, 99.77613, 99.91786, 99.60771, 99.90111, 100.0, 99.95074
113853.61932000001, 282.4898979608849, 282.02112203995, 282.1829612595047, 31.727574469220674, 31.916468530771134, 31.872330834324817, 8930.548603274008, 8973.282253917178, 8957.227383530291, 193.35869419376536, 16.80141153486329, 16.340639998923507, 8919.589110049717, 8961.505072095386, 8961.946903519465, 0.9999990441188049, 0.9999988056696018, 0.9999969929185004, 59.97653433317391, 59.97733550779459, 59.981545846154035, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 788.7597, 3.480411, 2745.133, 782.6287, 3.502539, 2741.363, 826.4763, 6.601879, 5457.321, 782.7945, 7.002722, 5482.048, 795.7076, 6.905575, 5494.848, 600.4503, 9.152558, 5495.72, 99.90651, 99.76318, 99.30696, 99.75699, 99.98486, 100.0
113856.05124000002, 282.65105072857295, 282.2519640115096, 282.1210171777974, 31.7135186085915, 31.850011244634143, 31.882630556835778, 8920.196763305094, 8960.97789313038, 8952.205451369948, 195.02170759297587, 18.54621900337861, 15.885514186722048, 8921.18289381891, 8960.062116911235, 8961.81692648053, 0.9999983829088638, 0.9999975880014573, 0.999996705234548, 59.97841444764453, 59.98410084101568, 59.98587170152952, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.3524, 3.502362, 2741.325, 788.9517, 3.479882, 2745.275, 820.2451, 6.674036, 5474.521, 788.9502, 6.962272, 5488.776, 800.133, 6.873616, 5495.382, 594.1081, 9.244668, 5492.757, 99.71887, 99.91782, 99.61188, 99.88966, 99.99961, 99.94662
113858.48628000001, 282.3922372042825, 282.2559731377677, 282.2822808050809, 31.67097781923805, 31.87912998371027, 31.84584108549133, 8911.464755309016, 8961.630584827395, 8953.588615679155, 193.424976844085, 23.440392323031574, 14.087238667618749, 8910.005807028936, 8967.138097603605, 8949.708054546425, 0.9999982070102655, 0.9999986034591627, 0.9999983323731088, 59.9884379817164, 59.98672252889237, 59.98470233334436, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 788.7597, 3.479697, 2745.818, 790.0607, 3.473067, 2746.261, 817.5857, 6.708273, 5481.392, 779.0856, 7.031036, 5472.946, 790.3668, 6.951049, 5490.451, 587.8455, 9.328171, 5483.508, 99.92104, 99.94758, 99.73695, 99.61002, 99.90988, 99.78364
113860.95776, 282.70964150816, 282.38315711328227, 282.3777592943392, 31.682806790426557, 31.858680544473778, 31.85810064673524, 8912.689417073709, 8961.76233794178, 8957.335955131852, 188.86778929313004, 22.031251687048552, 17.82637728665486, 8918.81133949161, 8957.934267478131, 8956.326344884405, 0.999997991333065, 0.9999975238202354, 0.9999980657943671, 59.99417894863791, 59.994632191478985, 59.99321108813627, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 790.8298, 3.47238, 2745.561, 789.3992, 3.477856, 2745.217, 820.2063, 6.672931, 5474.184, 782.8333, 7.002722, 5482.049, 795.7458, 6.905393, 5495.016, 594.128, 9.244851, 5492.582, 99.93839, 99.91116, 99.61188, 99.75902, 99.99086, 99.94865
113863.316, 282.6771805385373, 282.4240629372589, 282.41851840102066, 31.680314087227394, 31.88416546991376, 31.83062207366439, 8916.637738853764, 8958.903219369451, 8959.608734527357, 194.16505804208828, 21.004363133828974, 15.943922948259114, 8917.692429677329, 8961.94074138581, 8955.848907718084, 0.9999972793026787, 0.9999985802648239, 0.9999984228276491, 59.99964548465857, 60.00040558730105, 59.99084203815175, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 788.7597, 3.480411, 2745.238, 788.9712, 3.47933, 2745.275, 820.2451, 6.673483, 5474.354, 782.8527, 7.002722, 5482.108, 795.7649, 6.904845, 5494.741, 594.0883, 9.2454, 5492.698, 99.91033, 99.90547, 99.61696, 99.75893, 99.99389, 99.95076
113865.72012000001, 282.5648703573801, 282.30239911575103, 282.3431751813246, 31.705854218515086, 31.88513417987547, 31.85763214081229, 8923.858397397178, 8968.57847139025, 8960.634637873261, 188.27141309249419, 18.26547688736582, 13.883006757391286, 8928.66754423977, 8968.708859076236, 8960.272525182085, 0.9999983620349997, 0.999997984537913, 0.9999992573195878, 59.998776385687066, 59.996841234337644, 60.00270974694894, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 600], 5500.0, [], 782.4313, 3.503254, 2741.235, 782.5703, 3.502723, 2741.362, 826.5734, 6.602247, 5457.428, 789.1249, 6.95694, 5490.137, 801.9451, 6.853344, 5495.61, 600.4304, 9.152741, 5495.659, 99.76255, 99.76531, 99.30487, 99.90415, 100.0, 100.0
