TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
114185.84440000002, 283.38787804457587, 283.06219937912266, 283.0101337977394, 31.64461171500563, 31.79976879420441, 31.803136049800788, 8929.636123829014, 8974.291868738685, 8963.80976200211, 192.82734185394156, 17.014770205368222, 18.27610291378369, 8928.376758599628, 8970.38566729929, 8960.303787108876, 0.9999984574543662, 0.9999991563421257, 0.9999988457235596, 59.985510104762156, 59.98770561400706, 59.98478705147605, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.6611, 3.480589, 2745.2, 788.9128, 3.479514, 2745.054, 820.2257, 6.67422, 5474.182, 786.4258, 6.977165, 5488.312, 800.6862, 6.863754, 5495.603, 820.6547, 6.66945, 5473.158, 99.90893, 99.90363, 99.61903, 99.85753, 100.0, 99.59727
114188.27604000001, 283.3487180310274, 283.1682718316428, 283.10097174334527, 31.64448838842616, 31.840903361761637, 31.831734057995973, 8930.32553869487, 8975.991810615635, 8965.438986603665, 185.0248644203184, 8.05352525840999, 12.374858806861312, 8949.219598096372, 8980.015538815558, 8972.168106239878, 0.9999982972103871, 0.9999991053352263, 0.999999135494523, 59.98986155086773, 59.98911061642689, 59.988687419153585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 779.2375, 3.517175, 2737.633, 793.6405, 3.461463, 2747.551, 814.6157, 6.732755, 5485.342, 795.3583, 6.9084, 5494.772, 808.2589, 6.796, 5492.771, 814.2927, 6.734824, 5485.358, 99.64886, 99.97947, 99.81688, 99.98851, 99.9542, 99.814
114190.66088000001, 283.2569062619098, 283.0765804293482, 283.06903371852917, 31.63805600792691, 31.8493233932987, 31.795923303144324, 8929.751102845346, 8971.864055835771, 8962.122259115462, 189.72054634306278, 12.081992607768825, 14.22494051680087, 8932.170347296988, 8970.271199872046, 8964.689281108951, 0.9999984703209085, 0.9999992106282993, 0.9999983605297432, 59.98952045249062, 59.99049550190566, 59.99057136460212, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.4116, 3.503254, 2740.852, 788.9128, 3.479514, 2745.001, 820.2257, 6.674036, 5474.13, 789.1055, 6.957307, 5490.195, 801.7543, 6.85444, 5496.041, 820.7342, 6.668168, 5473.218, 99.75473, 99.90171, 99.61702, 99.90629, 100.0, 99.59628
114193.10688, 283.4026649543629, 283.1102070764866, 283.08480569858784, 31.632843840987004, 31.81891959363781, 31.786006616546235, 8930.921709504382, 8959.60789635355, 8966.663478173, 188.31358376616208, 15.168658488347546, 16.039822355073284, 8932.476564582294, 8968.90121201193, 8961.473654700878, 0.9999981073510649, 0.9999994982171736, 0.9999985131686759, 59.98772828457597, 59.989148937846174, 59.989090935510774, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.4116, 3.503968, 2740.89, 788.9128, 3.479514, 2745.336, 820.1869, 6.67422, 5474.299, 789.1055, 6.957123, 5490.248, 801.8688, 6.853709, 5495.817, 820.7143, 6.668717, 5473.28, 99.75209, 99.9056, 99.61595, 99.90618, 99.99764, 99.59741
114195.50828000001, 283.4959382669441, 282.7346402557301, 282.98592897082955, 31.648430447847197, 31.823428887627223, 31.793511529121513, 8944.610565161478, 8962.32125583638, 8971.04401224223, 184.197958095614, 15.820136948751497, 29.822584853564877, 8943.821019378698, 8956.184369721695, 8961.7610426662, 0.9999958886311913, 0.9999987163035782, 0.9999955843476538, 59.989492571740094, 59.99052666888069, 59.9850436002898, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.7794, 3.481303, 2746.023, 782.5314, 3.502354, 2740.754, 826.5734, 6.603536, 5456.923, 782.7751, 7.003089, 5482.105, 795.536, 6.906123, 5495.09, 825.9033, 6.616529, 5462.058, 99.90841, 99.74715, 99.29976, 99.75695, 99.99429, 99.37241
114197.97764000001, 283.2004168782156, 282.9107833797416, 282.8146455967903, 31.627108689258154, 31.812210185673795, 31.797462486069808, 8936.888973456511, 8969.268809417437, 8959.456161645261, 185.34105230340174, 16.90272580928763, 15.11219572353275, 8925.757124014659, 8968.807602938514, 8965.50277997443, 0.9999982491431543, 0.9999990088718832, 0.9999976526445408, 59.99709820438226, 59.99052312407571, 59.991301044391356, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.1947, 3.50379, 2741.362, 788.9323, 3.479698, 2745.054, 820.2451, 6.673851, 5474.124, 785.4742, 6.983967, 5484.494, 797.0811, 6.897174, 5495.082, 820.7739, 6.667985, 5473.448, 99.76118, 99.90363, 99.61597, 99.82019, 99.99475, 99.59112
114200.40268000001, 283.23012061529556, 282.97638950325234, 282.8046003892843, 31.669763047687272, 31.858474416571735, 31.821959950456286, 8934.491597581942, 8974.310294673596, 8959.815893045434, 185.0247353914474, 6.076542339385924, 13.30817901343653, 8935.774668477883, 8967.73085727283, 8968.707794019598, 0.999997986941963, 0.9999997134127975, 0.9999988748322065, 59.98737297611007, 59.99013681791762, 59.9913777860097, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 790.7312, 3.470416, 2746.641, 792.5704, 3.463305, 2747.248, 815.0428, 6.728521, 5485.229, 776.5417, 7.045562, 5470.787, 789.2795, 6.956162, 5490.335, 814.4517, 6.733542, 5485.012, 99.96138, 99.97539, 99.81184, 99.55205, 99.90779, 99.8109
114202.80580000002, 283.1380891111141, 282.9365951493281, 282.77065996939353, 31.62301248686728, 31.814781414433945, 31.800365921830185, 8934.492991314402, 8967.214327699436, 8961.258037973439, 190.43544717996224, 14.719477115284917, 17.611752738114774, 8933.6051625887, 8962.868734533591, 8961.143793312694, 0.9999985887417557, 0.9999986007625973, 0.9999982330235471, 59.99063173257212, 59.988086595185166, 59.98862784686857, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.7203, 3.480589, 2745.133, 788.9323, 3.480067, 2745.108, 820.2063, 6.673667, 5473.903, 782.8139, 7.002722, 5482.166, 795.5932, 6.906488, 5494.68, 820.8137, 6.668717, 5473.047, 99.9145, 99.9056, 99.61182, 99.75901, 99.98682, 99.59422
114205.23648, 283.31800841979407, 282.9877987310617, 282.9635837026441, 31.647745193145145, 31.805611284258983, 31.809208500114657, 8940.212717178038, 8952.063689399734, 8959.431967526303, 179.99333265115334, 9.71377453543846, 30.45580261358964, 8940.975704624621, 8960.146686186119, 8966.642001970125, 0.9999969871251608, 0.9999996315070638, 0.9999953371215902, 59.99189100999641, 59.990591193418446, 59.987309241719124, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.7006, 3.480232, 2745.138, 788.9128, 3.479698, 2745.113, 820.2645, 6.673483, 5474.13, 782.8139, 7.002905, 5482.048, 795.5742, 6.906671, 5494.623, 820.7342, 6.668168, 5473.276, 99.90478, 99.90577, 99.61289, 99.76006, 99.98579, 99.59318
114207.60712000002, 283.32150017954734, 283.0259741600678, 283.0930964197812, 31.611189423858708, 31.801579007946785, 31.789422340447068, 8929.718763655565, 8966.341889101877, 8958.94555628389, 192.70585151114255, 15.917331345085586, 11.455601444994954, 8925.861674868902, 8974.925747309584, 8961.859977479626, 0.999999277721511, 0.9999983667440107, 0.9999977597175495, 59.99146951478157, 59.9879983263519, 59.988370134503946, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.3721, 3.503076, 2741.24, 782.5703, 3.503275, 2740.967, 826.4569, 6.602799, 5457.142, 789.0861, 6.957859, 5490.078, 801.7734, 6.854257, 5495.76, 826.8178, 6.605358, 5459.364, 99.74844, 99.7816, 99.31504, 99.90722, 100.0, 99.32023
114210.03404000001, 283.40960212867765, 283.0439773735548, 283.05127468580196, 31.6256761488046, 31.80055555744536, 31.798992386410017, 8930.29096301434, 8977.316858779392, 8965.286191986881, 191.0610431749701, 15.863848767152376, 18.529046266027535, 8925.354624186162, 8967.38341366964, 8966.501684600855, 0.9999983013761334, 0.9999988783476857, 0.9999988100721864, 59.98069222199448, 59.98371905043776, 59.98486063326934, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.74, 3.480589, 2745.19, 788.9517, 3.479514, 2745.22, 820.2257, 6.673851, 5474.187, 784.348, 6.9893, 5485.744, 798.5688, 6.876355, 5495.949, 820.6944, 6.669084, 5473.507, 99.9086, 99.90966, 99.6149, 99.80773, 100.0, 99.59837
114212.42428, 283.29906201003666, 283.09719247237723, 283.10025866195843, 31.67175056195949, 31.84353687881414, 31.824288110269986, 8925.350683390061, 8980.076472464221, 8968.214083966861, 191.60710328684036, 15.949169150639591, 16.580757597119515, 8944.102449436665, 8973.205229777242, 8972.253219756887, 0.9999985777496121, 0.9999991430688173, 0.9999984116144855, 59.975479430648114, 59.98112685021273, 59.979751770964555, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 781.7216, 3.505753, 2739.953, 790.4887, 3.471409, 2746.554, 817.4886, 6.708089, 5482.734, 793.7854, 6.917961, 5494.426, 808.0109, 6.796182, 5492.379, 814.4318, 6.734824, 5485.072, 99.72905, 99.95627, 99.74494, 99.9822, 99.94612, 99.812
114214.79380000001, 283.2761578783404, 282.99039235335647, 282.8621331431126, 31.646233944536792, 31.7938474061995, 31.814544721629964, 8922.302453078188, 8968.531301874718, 8956.419199909371, 187.40154159056328, 14.088546473994484, 15.440381585552132, 8935.586291168813, 8963.824382811952, 8959.462293968256, 0.9999985982761438, 0.9999985988318411, 0.9999983326798518, 59.97639233674286, 59.98151836432739, 59.9818214119071, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 780.9527, 3.507181, 2740.749, 789.5548, 3.478961, 2745.222, 820.1675, 6.674036, 5474.299, 789.0861, 6.957123, 5489.972, 801.8497, 6.85444, 5495.873, 820.6746, 6.66945, 5473.332, 99.73898, 99.90974, 99.61702, 99.89912, 100.0, 99.59206
114217.18892000002, 283.3194930641845, 283.05187064049494, 283.0964086382275, 31.632701715306926, 31.82829349231645, 31.811772355037508, 8930.416212288546, 8969.394775109777, 8959.525423187708, 184.0469655668735, 12.686671849330793, 19.24061660469306, 8932.366351798122, 8965.424744053336, 8962.713559568816, 0.9999980326750105, 0.999998278727051, 0.9999989370549245, 59.9804143239734, 59.987362414426144, 59.98541356817116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 776.1226, 3.523778, 2734.681, 788.9128, 3.479698, 2745.166, 820.2257, 6.674036, 5474.353, 789.1055, 6.957307, 5489.972, 801.8116, 6.85444, 5495.82, 820.7143, 6.668534, 5472.933, 99.52611, 99.90171, 99.61693, 99.90619, 100.0, 99.5963
114219.55996000001, 283.49427914776214, 282.94762720547936, 282.87599924326554, 31.612996945598734, 31.80440515492658, 31.760437339612505, 8923.196500687309, 8963.615891528787, 8951.099264137749, 184.3726898723162, 19.904746367632015, 21.697584031065162, 8929.979338548146, 8971.148306487503, 8968.188237695298, 0.9999967778734231, 0.9999992316540396, 0.9999970438848719, 59.9848123927824, 59.98712519099896, 59.992506544722076, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.7744, 3.544481, 2728.313, 782.6287, 3.502723, 2741.42, 826.554, 6.603536, 5457.314, 782.7557, 7.003089, 5481.936, 795.5551, 6.906671, 5494.729, 827.0763, 6.597301, 5455.814, 99.29832, 99.74899, 99.30689, 99.75589, 99.99174, 99.28585
114221.96680000001, 283.216432270869, 282.8024325944663, 282.8686923521886, 31.650671148189883, 31.828895253340395, 31.81532011759983, 8916.275435988016, 8955.59693107453, 8959.726862832862, 186.9201692160375, 11.70255465943319, 17.48444461573763, 8928.858155846412, 8958.102382592939, 8952.836668367785, 0.9999980892404788, 0.9999989833615309, 0.9999987690498218, 59.99381508462351, 59.99297384848005, 59.99309972250979, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 776.3, 3.523957, 2734.586, 788.9128, 3.479514, 2745.166, 820.2451, 6.674588, 5474.188, 789.0861, 6.957307, 5490.135, 801.2203, 6.859005, 5495.863, 820.6944, 6.6689, 5473.16, 99.52266, 99.90769, 99.6158, 99.90619, 100.0, 99.59523
114224.32892000001, 283.22640771750866, 282.9397534785643, 282.8324864527878, 31.628368688299847, 31.81099479277028, 31.790261445459848, 8924.225326628517, 8962.390317130365, 8951.495670721324, 185.77042166999763, 17.33354754807715, 20.280404101396925, 8919.609194311459, 8963.832915031002, 8958.783050113194, 0.9999979014243707, 0.9999989592572229, 0.9999974308773953, 59.99291743683807, 59.99163620819434, 59.991800416063214, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.6758, 3.544124, 2728.044, 788.9128, 3.479514, 2745.156, 819.7404, 6.679006, 5477.204, 781.2798, 7.016327, 5477.785, 792.3887, 6.931873, 5492.074, 816.3405, 6.715413, 5482.797, 99.28458, 99.90363, 99.6475, 99.67939, 99.95099, 99.77059
114226.67888, 283.3072145727664, 282.946594617931, 282.923336941081, 31.634291686118193, 31.801489788034708, 31.79209641392795, 8924.749150482305, 8960.387080885332, 8951.339473261405, 186.73313603882048, 9.584165357730399, 15.24882297777549, 8920.057068865472, 8966.325582158965, 8951.168194930979, 0.999998412374733, 0.9999987336993494, 0.9999978941124376, 59.991600974236874, 59.99545028256041, 59.998225854486535, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 765.102, 3.556616, 2723.358, 792.6094, 3.46791, 2746.322, 817.8187, 6.694652, 5476.868, 781.4546, 7.007686, 5481.882, 795.536, 6.906854, 5494.792, 820.7342, 6.668534, 5473.16, 99.07873, 99.94978, 99.69021, 99.75069, 99.98579, 99.59314
114229.05320000001, 283.3862758390451, 283.08864233746857, 283.09710717645066, 31.597960211387925, 31.80172917853656, 31.762638555852803, 8934.150361722084, 8964.497062383907, 8952.292298637269, 192.14762993643865, 16.632082749054007, 14.704711188519923, 8928.065800133194, 8960.838743475175, 8955.269917860858, 0.9999990814916093, 0.9999980370104123, 0.9999984323423552, 59.99714092424912, 59.995406133721204, 59.998771859080264, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.7547, 3.544124, 2728.102, 788.8934, 3.479698, 2745.17, 820.2063, 6.673851, 5474.134, 782.7945, 7.003089, 5482.218, 795.5932, 6.906488, 5494.959, 820.7342, 6.668717, 5473.046, 99.29312, 99.90786, 99.6149, 99.76005, 99.9848, 99.59316
114231.45056000001, 283.46704741614184, 283.14216996228186, 283.2554168452568, 31.593375636749485, 31.781621235955154, 31.725508021622623, 8915.829095702444, 8963.791966816374, 8946.100320466036, 180.29728445656224, 15.91773748529522, 22.825396691738206, 8922.22390742367, 8966.214767705482, 8950.88879616642, 0.9999988835873057, 0.9999974246184696, 0.999997513344347, 60.002254757940015, 60.00009620386615, 60.00457066059742, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 775.9846, 3.525028, 2735.231, 782.512, 3.502354, 2741.481, 826.5346, 6.602247, 5457.481, 789.1055, 6.957675, 5490.189, 801.7925, 6.853892, 5495.433, 827.0763, 6.597117, 5456.388, 99.54614, 99.75309, 99.30078, 99.90511, 100.0, 99.27962
114233.87112000001, 283.3206438551506, 283.0094898371619, 282.97897008663296, 31.631986526705994, 31.80942200213984, 31.797933410912215, 8930.977328111627, 8967.613215302586, 8955.68032103311, 191.52051388637017, 13.748254518568501, 16.158665691173155, 8923.422091234368, 8964.840805580638, 8959.703695086007, 0.999997678136412, 0.99999877431679, 0.9999985042362819, 60.00133860444963, 59.99863981948477, 60.013447422003416, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.4984, 3.545551, 2728.647, 788.8934, 3.479882, 2745.224, 820.2451, 6.673851, 5474.188, 782.8139, 7.003089, 5482.276, 795.5551, 6.906671, 5494.729, 820.7143, 6.669084, 5473.159, 99.29014, 99.90983, 99.6119, 99.75804, 99.98773, 99.59521
114236.22332, 283.2656062541364, 282.9908780356561, 283.0146164101894, 31.659417216143193, 31.860276987273533, 31.828848652204563, 8932.495994312309, 8977.249936200857, 8965.305623063852, 186.08075825468904, 16.45094140775973, 21.361251183471722, 8943.770215810157, 8977.622380335262, 8968.109742766046, 0.9999985325900254, 0.9999986178841258, 0.9999977228011679, 59.99801268823831, 60.00383126296485, 60.00225776731816, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 776.0831, 3.524671, 2734.624, 788.8934, 3.479514, 2745.282, 820.2063, 6.67422, 5474.072, 789.1055, 6.957491, 5490.021, 801.9642, 6.852796, 5495.483, 819.7004, 6.686297, 5478.809, 99.52402, 99.9015, 99.61182, 99.90725, 100.0, 99.67626
114238.63112, 283.21172939515094, 283.0475143606497, 282.8958496015835, 31.587827939647248, 31.839971059826176, 31.78971170065794, 8926.588960664798, 8973.50541660002, 8964.558593134294, 185.6704450952052, 13.988775571899168, 16.704647784570625, 8935.863388472417, 8970.991571635146, 8963.651353229598, 0.9999989323129389, 0.9999977834118213, 0.9999989815437775, 59.99646471421347, 60.00140412577625, 60.006245729922455, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.3918, 3.502898, 2740.805, 795.2164, 3.455569, 2747.269, 814.7322, 6.727601, 5483.229, 792.8339, 6.931934, 5492.421, 803.8335, 6.84056, 5495.531, 819.5413, 6.674943, 5472.413, 99.73022, 99.98423, 99.77845, 99.95612, 99.9987, 99.60359
114240.99740000001, 282.935733210746, 282.8227858216725, 282.7509220421933, 31.636466339344103, 31.842929694753728, 31.812261364122353, 8924.04635906565, 8969.16429023859, 8959.470188598272, 190.36328352471037, 15.016591047066186, 15.887585071704052, 8930.709931578804, 8962.45346935332, 8958.918611322284, 0.9999986356415653, 0.9999980083696149, 0.9999966670085438, 59.99559728285548, 59.99746809923127, 60.00085073467602, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 775.5508, 3.524671, 2734.896, 788.9128, 3.479514, 2745.001, 820.2451, 6.673667, 5474.187, 789.1055, 6.957123, 5490.026, 801.7734, 6.853892, 5495.825, 820.6348, 6.66945, 5473.278, 99.54423, 99.90171, 99.61394, 99.90415, 100.0, 99.59411
114243.33736, 283.09514394817614, 282.87344664696286, 282.6926367573642, 31.59672634809265, 31.801851839113684, 31.723310387035482, 8915.8092386108, 8951.426583446912, 8939.419125658636, 188.9600333691351, 17.7537936859635, 16.71058862827249, 8911.940710401455, 8954.583784209735, 8936.71288437029, 0.9999969746199099, 0.999995726772689, 0.9999972936020765, 59.998465916373895, 59.99992239008747, 59.99648499433246, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 770.2278, 3.543945, 2727.887, 782.5508, 3.502354, 2740.743, 826.5346, 6.603536, 5456.977, 782.7557, 7.003089, 5482.052, 795.536, 6.906671, 5494.732, 827.0763, 6.596934, 5456.275, 99.26893, 99.76967, 99.30074, 99.75696, 99.98778, 99.27955
114245.69356000001, 283.1121691897449, 282.87740873422956, 282.75557935962394, 31.65093194721675, 31.83482927605086, 31.806591184985837, 8918.355741093697, 8967.269089955093, 8950.784589409968, 196.00921404449264, 8.720380255754208, 19.646549623358624, 8931.013550190428, 8969.00394820478, 8963.986414066052, 0.9999977942089734, 0.9999988583176921, 0.9999987609939026, 59.9928614994255, 59.99367633932881, 59.99333717041192, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 776.1028, 3.523957, 2734.781, 788.9128, 3.479698, 2745.054, 820.2645, 6.673851, 5474.297, 789.0861, 6.957123, 5490.132, 801.8688, 6.854074, 5495.766, 820.7143, 6.668717, 5473.332, 99.53377, 99.90363, 99.61499, 99.90318, 100.0, 99.58685
114248.06636000001, 283.1390195495483, 282.75187561060653, 282.73390135734627, 31.663876686143944, 31.784215769051517, 31.816914731734368, 8927.621123675619, 8960.063883346542, 8951.026074480946, 188.49545243253715, 12.75975127526408, 18.5250809052377, 8922.321382618038, 8963.688182213373, 8957.542076071784, 0.9999983208660789, 0.9999990661011224, 0.9999980088555294, 59.99700550125666, 59.992671270467554, 59.99154262965226, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.6758, 3.544481, 2728.485, 788.8934, 3.479514, 2745.059, 820.2451, 6.674036, 5474.302, 782.7945, 7.003273, 5482.048, 795.5742, 6.906488, 5494.902, 820.6746, 6.669816, 5472.354, 99.3006, 99.90983, 99.61601, 99.75707, 99.98879, 99.58056
114250.46072, 283.2555847156116, 282.90762229998705, 282.89035436179574, 31.616353735877446, 31.819964439985426, 31.778689669550413, 8925.43775658256, 8959.384233805959, 8957.638976168846, 191.42372687084958, 11.461646207486865, 17.33222330953231, 8933.51801187642, 8955.00737666372, 8953.230617163974, 0.9999973006917108, 0.9999989058660225, 0.9999978653388933, 59.98585776746635, 59.989497675366195, 59.99208690051089, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 763.4459, 3.562506, 2719.732, 795.2553, 3.4552, 2747.716, 813.8586, 6.740486, 5485.681, 776.4835, 7.045929, 5470.904, 789.413, 6.952145, 5491.205, 815.6247, 6.718893, 5481.433, 98.98588, 100.0, 99.823, 99.55417, 99.91715, 99.76854
114252.88144000001, 283.25178629622525, 282.8871873901145, 282.95952514912733, 31.59011972211773, 31.81992884010568, 31.78604450463782, 8922.12946498302, 8961.73721274464, 8955.401197976782, 186.2625773935481, 15.865741783180965, 17.954586460524297, 8924.796510799491, 8957.664586250923, 8958.507269838685, 0.9999980997381815, 0.9999983607090396, 0.9999978483355724, 59.98600007491765, 59.9881057297836, 59.992449751657084, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.8533, 3.543767, 2728.044, 788.9128, 3.479698, 2745.277, 820.2257, 6.673851, 5474.018, 782.7945, 7.002905, 5481.99, 795.5932, 6.906488, 5494.845, 820.7342, 6.667436, 5473.279, 99.30442, 99.91175, 99.61084, 99.75397, 99.98983, 99.58582
114255.26260000002, 283.26681321857717, 282.9325916226031, 282.9990894181662, 31.602142696453534, 31.790356377918197, 31.735069210962095, 8922.544403070002, 8961.74427784456, 8944.533564522219, 184.7521768943738, 18.475717271780013, 20.917003964485502, 8921.867603403718, 8959.941659363805, 8943.788419225268, 0.9999985976182442, 0.9999988748833275, 0.9999975276248075, 59.9818454212803, 59.98636436059758, 59.98899324746791, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 771.805, 3.538056, 2731.225, 785.6832, 3.493329, 2742.499, 824.1081, 6.609794, 5458.377, 788.8919, 6.958043, 5490.024, 801.7353, 6.854257, 5495.655, 827.0564, 6.597301, 5456.388, 99.40035, 99.82035, 99.32623, 99.90304, 100.0, 99.29003
114257.66424000001, 283.28205163656054, 282.77432806046306, 282.9612877049803, 31.622755924714937, 31.786600303968324, 31.77553702800267, 8918.482073361578, 8960.006004688406, 8959.864282863811, 192.46588092220645, 12.79841183091412, 20.057660729750296, 8928.38004043642, 8964.250063128731, 8957.738362034966, 0.9999979802454548, 0.9999980209013931, 0.9999980268942229, 59.98539175512558, 59.98896033878238, 59.98992902875818, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 770.2673, 3.543945, 2728.633, 788.9128, 3.479698, 2745.22, 820.2451, 6.67422, 5473.958, 782.8139, 7.002905, 5482.107, 795.5742, 6.906306, 5494.622, 820.6547, 6.6689, 5473.159, 99.30599, 99.90786, 99.60975, 99.7529, 99.98786, 99.59521
114260.03516000001, 283.222242619819, 282.98231781355065, 282.97333956387246, 31.61795490654156, 31.78992006031586, 31.78437606380957, 8924.580221096208, 8968.039825461678, 8961.162365138247, 185.53624748253696, 14.245965708520998, 19.788528522102297, 8935.756107209252, 8968.81050474657, 8961.149757843039, 0.9999983406045575, 0.9999991594943511, 0.9999978101132382, 59.989114658937105, 59.98654354574847, 59.98870758574906, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 776.0043, 3.524849, 2735.404, 788.9128, 3.479882, 2745.113, 820.2451, 6.674036, 5474.078, 789.1249, 6.957307, 5490.138, 801.6971, 6.853892, 5495.489, 820.7938, 6.667985, 5473.103, 99.58237, 99.90577, 99.61391, 99.90417, 100.0, 99.58998
114262.49372000001, 283.596044710822, 282.6849435694477, 283.0193524837305, 31.648148666491412, 31.834064985566755, 31.802514670356405, 8938.99951630398, 8972.423481467595, 8956.295790347376, 188.10106422248919, 11.306257837810335, 12.344141952554537, 8925.40753203958, 8969.490046759687, 8956.135463258208, 0.9999982832249327, 0.99999891353425, 0.9999979855979967, 59.99315441563034, 59.98740642386571, 59.98867389099035, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.2933, 3.502898, 2741.302, 795.3137, 3.454648, 2747.601, 813.9751, 6.739013, 5486.013, 795.3972, 6.908216, 5494.714, 808.1826, 6.797461, 5492.327, 814.4318, 6.735007, 5484.102, 99.76936, 99.98606, 99.82903, 99.98637, 99.944, 99.80488
114264.86940000001, 283.3135358588256, 282.89676586903596, 282.86171440046775, 31.636040122255302, 31.841581707844973, 31.81000845076303, 8931.724256600064, 8962.216676564614, 8956.491788114128, 188.62137929241908, 15.523980701317669, 14.911957724371575, 8929.78642608755, 8962.767609493392, 8957.277741479193, 0.999998064813413, 0.9999979408726721, 0.9999985813369193, 59.98542087922275, 59.98628054756792, 59.984184337936576, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 776.0437, 3.525384, 2735.595, 788.9128, 3.479514, 2745.113, 820.2451, 6.674772, 5474.357, 789.0861, 6.957307, 5490.136, 801.8497, 6.853892, 5495.765, 820.6944, 6.668168, 5473.392, 99.57627, 99.90577, 99.61702, 99.90105, 100.0, 99.59944
114267.29380000001, 283.1506307760276, 282.9043727969648, 282.836622695213, 31.592358303829972, 31.782250717747004, 31.725152849275577, 8914.350417120766, 8956.156010809296, 8938.930935602335, 180.47729218290533, 19.618487414673837, 19.780112834928104, 8912.34052275022, 8958.262953949927, 8938.629834155598, 0.9999978172643584, 0.9999982705702969, 0.9999980116412942, 59.97726007032963, 59.98090477253697, 59.98194060691159, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 775.4523, 3.529311, 2733.747, 786.7922, 3.487803, 2743.714, 823.4869, 6.63538, 5465.735, 784.5228, 6.990954, 5483.071, 796.0701, 6.906488, 5494.844, 826.8576, 6.598583, 5455.753, 99.52308, 99.85485, 99.45896, 99.78695, 99.98981, 99.2911
114269.69124000001, 283.22745867980336, 282.97322976301524, 282.7966844383241, 31.671926711971334, 31.831372290622966, 31.82259886104809, 8927.265125517662, 8970.201631174026, 8957.270828873165, 194.67382092731214, 12.075304095019533, 18.365328113682153, 8922.822192958312, 8966.538031682307, 8960.717201086867, 0.9999982499713861, 0.9999988596444176, 0.9999977266710764, 59.969639192880685, 59.97335760428938, 59.972892296981996, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 773.9539, 3.528597, 2735.423, 788.2513, 3.480251, 2745.008, 820.2257, 6.674036, 5474.292, 789.1055, 6.957307, 5490.078, 801.8688, 6.853527, 5495.552, 820.8137, 6.668534, 5473.215, 99.52167, 99.90196, 99.61595, 99.90415, 100.0, 99.59314
114272.09392000001, 283.4808294283431, 283.00256954414976, 283.18383885031034, 31.60920681345344, 31.79150765222168, 31.752862340394337, 8919.443426789276, 8965.65390263248, 8958.282071992744, 187.12942468152983, 14.986272442139125, 16.609060457337364, 8918.196342654834, 8954.467755042666, 8956.971259116874, 0.9999983444752591, 0.999997983988424, 0.9999985911297167, 59.977547551557734, 59.97586559579238, 59.97085696227813, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.8336, 3.544302, 2728.542, 788.8934, 3.479698, 2745.112, 820.2257, 6.673851, 5474.129, 782.7945, 7.003089, 5482.048, 795.5742, 6.906671, 5494.785, 820.754, 6.668717, 5473.217, 99.27221, 99.90573, 99.61392, 99.756, 99.98874, 99.5973
114274.50328, 283.1370659082373, 282.90157329166345, 282.9770428407618, 31.64487660418167, 31.81578778531663, 31.795005710588995, 8920.055126609073, 8963.906896944629, 8958.850722365185, 188.16204933242102, 7.866285359023095, 13.276673269378989, 8923.368124098843, 8958.500986108493, 8963.07829916831, 0.9999976336872466, 0.9999988521085605, 0.9999987655628271, 59.97742256948154, 59.975692023783836, 59.97233526060058, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 763.5051, 3.562684, 2719.837, 795.2358, 3.4552, 2747.658, 813.9169, 6.740118, 5485.618, 776.4446, 7.045929, 5470.787, 789.2795, 6.955797, 5490.169, 814.3722, 6.735923, 5485.241, 98.99808, 99.99233, 99.82192, 99.55204, 99.90972, 99.81507
114276.86516000002, 282.9781938111264, 282.8095307758065, 282.7853172769397, 31.634740889868663, 31.82103165924405, 31.799794309103806, 8929.731541915853, 8958.343521940798, 8957.917173698816, 186.98338811283656, 10.479815259035604, 17.61157977154471, 8929.284691061028, 8955.176888599473, 8960.402777876468, 0.9999986154505449, 0.9999988205723158, 0.9999990165677932, 59.971616551100304, 59.977483734447354, 59.975585883812755, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.873, 3.543945, 2728.035, 788.8934, 3.479698, 2745.229, 820.2063, 6.673483, 5474.297, 782.7751, 7.003089, 5482.048, 795.6123, 6.906488, 5494.785, 820.6547, 6.669267, 5473.331, 99.28423, 99.90752, 99.61592, 99.75493, 99.98879, 99.59833
114279.15632000001, 283.1755845310459, 282.8331006719216, 282.7510533806483, 31.60583042422983, 31.809541541286713, 31.766299869631954, 8912.189786361909, 8956.532265602873, 8940.931781670137, 185.47953430988127, 15.109075449630836, 16.621880194560617, 8917.412948924743, 8959.99184631278, 8938.151505210015, 0.9999969776673309, 0.9999984378977148, 0.9999978757890954, 59.976183102268486, 59.97422508510776, 59.976860463155845, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 769.873, 3.544124, 2728.48, 788.9128, 3.479698, 2745.224, 820.3422, 6.668697, 5471.501, 784.1732, 6.993161, 5485.01, 798.0157, 6.881469, 5495.539, 822.5632, 6.648391, 5466.814, 99.29414, 99.90983, 99.59454, 99.81086, 100.0, 99.47976
114281.54488000002, 283.3490542669149, 282.4091409052145, 282.69076443764453, 31.627093042311397, 31.832077129320183, 31.796082807790345, 8938.430984837567, 8952.227654201399, 8959.503640453106, 182.39219203514085, 13.164733466636644, 29.774973865919947, 8937.08466409426, 8946.776401399526, 8959.572008183251, 0.9999948498826122, 0.9999993497419378, 0.9999934600546725, 59.974357143353366, 59.98045307640611, 59.98225258026537, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 775.196, 3.529132, 2733.676, 785.0217, 3.491487, 2742.802, 823.0211, 6.650106, 5470.041, 783.979, 6.994815, 5482.394, 795.5932, 6.906306, 5494.953, 822.1855, 6.652969, 5470.241, 99.49386, 99.86561, 99.5212, 99.77872, 99.9918, 99.53178
114283.94588000001, 283.1701329112476, 282.75505826356635, 282.6253732293291, 31.667094144110894, 31.8345659393489, 31.812050916466063, 8922.195430421958, 8962.648091438572, 8955.833287352347, 191.12928463812204, 10.565858021207077, 21.16213529532979, 8929.892321549574, 8962.92396734272, 8959.18697563697, 0.999998067662076, 0.9999978792453253, 0.9999981742343844, 59.98384942557153, 59.98617248329254, 59.98434523644273, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 774.3876, 3.528418, 2735.949, 788.9128, 3.479698, 2745.051, 820.2451, 6.673299, 5474.185, 789.1055, 6.957307, 5490.078, 801.8306, 6.854257, 5495.879, 820.754, 6.668351, 5473.275, 99.53137, 99.9035, 99.61292, 99.90309, 100.0, 99.59416
114286.31864000001, 283.1024989603634, 282.90172680907267, 282.6462961345273, 31.70592984782893, 31.870518734019626, 31.850385011152955, 8934.065270361396, 8970.779706576013, 8973.334773076276, 191.599872772833, 15.907550027585785, 16.42263424153225, 8936.18226477583, 8977.17508618643, 8971.639188449726, 0.9999981897941792, 0.9999985923653545, 0.9999980948233813, 59.98424463317758, 59.98383500213315, 59.986443266787354, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.5298, 3.502898, 2741.12, 795.2748, 3.455016, 2747.537, 813.8975, 6.740118, 5485.898, 795.3972, 6.907848, 5494.885, 807.8583, 6.798922, 5491.892, 814.3722, 6.735557, 5485.299, 99.74289, 99.99627, 99.82912, 99.9864, 99.95607, 99.81613
114288.69712000001, 283.0220424573387, 282.70152413571674, 282.5804762865052, 31.662052627238715, 31.84276200147847, 31.830401832145636, 8922.332705625922, 8967.598745385858, 8962.936980648581, 187.99305079873295, 11.45198347812584, 19.7743178507385, 8935.58639255471, 8969.285671468093, 8959.375374498844, 0.9999977090881759, 0.9999993490948615, 0.9999984465647386, 59.98642858432597, 59.983632191596605, 59.98627629977461, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 775.8268, 3.525206, 2735.709, 788.9128, 3.479882, 2745.108, 820.1869, 6.67422, 5474.245, 789.1055, 6.957675, 5490.078, 801.8306, 6.853527, 5495.71, 820.7739, 6.669084, 5473.216, 99.54477, 99.9056, 99.61699, 99.90309, 100.0, 99.59727
114291.08808000002, 283.10953989828903, 282.67359296691944, 282.6714237625563, 31.632342236378015, 31.795514267432118, 31.771002743483002, 8920.49313618354, 8957.554775742912, 8947.95126973813, 187.18163488439836, 18.197539663849966, 24.023167834914148, 8921.522386040813, 8960.867055392828, 8946.177966859585, 0.9999981577122513, 0.999999231793579, 0.9999961356291551, 59.98769873196019, 59.990449040204844, 59.98920003079011, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 782.1356, 3.504504, 2740.709, 788.9128, 3.479698, 2745.113, 820.2839, 6.673483, 5474.411, 789.1249, 6.957307, 5490.137, 801.7734, 6.854622, 5495.475, 821.7282, 6.653885, 5469.273, 99.74551, 99.90983, 99.61184, 99.90618, 100.0, 99.54012
114293.48756000001, 283.21511902134205, 282.92891021288887, 282.8609214175287, 31.656160002389395, 31.81574601248836, 31.80667502167446, 8932.737368073887, 8976.749550948954, 8961.926435371808, 187.8629496103208, 13.052398786921913, 17.774012996060037, 8935.395024465657, 8964.184417942346, 8963.64199295579, 0.9999977294150104, 0.9999986736504749, 0.9999986038463717, 59.9947447724094, 59.99191974847186, 59.99340508282378, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.7597, 3.480946, 2745.353, 782.512, 3.501986, 2741.374, 825.6223, 6.618445, 5463.881, 784.7946, 6.986174, 5486.886, 799.0839, 6.872337, 5495.804, 823.0006, 6.643081, 5467.558, 99.9145, 99.76891, 99.37432, 99.83568, 100.0, 99.49747
114295.89104, 283.13979740505, 282.87990364547744, 282.84741588893615, 31.65518129150875, 31.822625916937884, 31.82544005337715, 8927.775620850038, 8969.26888442806, 8957.42466736291, 187.1890545336264, 15.458861637051086, 16.080230194606088, 8932.017423923726, 8973.476556982092, 8962.657766548926, 0.9999979614183537, 0.9999986643669396, 0.9999982387375418, 59.9930751597117, 59.993749386443234, 59.99403323031715, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 784.7773, 3.493796, 2743.424, 788.9128, 3.47933, 2744.997, 820.2451, 6.673667, 5474.078, 783.0275, 7.001434, 5482.161, 795.5932, 6.906123, 5494.735, 820.8137, 6.669084, 5472.929, 99.83353, 99.91196, 99.61193, 99.75701, 99.98989, 99.59527
114298.27812, 283.0791075440392, 282.8549565771583, 282.83896481945624, 31.673610645344276, 31.865094048076802, 31.8437640767539, 8933.089391354697, 8972.033414680323, 8966.053761470568, 184.51741532541246, 13.425930175369103, 16.743699197562364, 8924.015862957736, 8971.277145620286, 8966.320042499483, 0.9999982755895558, 0.999999522847811, 0.9999986802020185, 59.994618424310445, 59.99712389982422, 59.99317374185466, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 793.6884, 3.458816, 2747.526, 795.2164, 3.455016, 2747.489, 814.0527, 6.738829, 5485.562, 776.4835, 7.045562, 5470.904, 789.2795, 6.95598, 5490.278, 814.4318, 6.735373, 5485.357, 99.99642, 100.0, 99.82507, 99.55418, 99.90776, 99.81718
114300.68620000001, 283.1425052309042, 282.86634521460115, 282.9054049318401, 31.660794265220506, 31.816002395342935, 31.812289679455958, 8934.235776063724, 8970.974339584423, 8965.291810575063, 188.18117249730767, 10.550672347083491, 18.023404470711455, 8932.4457861039, 8964.5601975142, 8963.439837849586, 0.9999978267235755, 0.9999989916997649, 0.9999979252994308, 59.99571042998925, 59.99443376770082, 59.99696836422799, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.7203, 3.480589, 2745.243, 788.9323, 3.479698, 2745.108, 820.2839, 6.673851, 5474.188, 782.8139, 7.002905, 5482.048, 795.5932, 6.906306, 5494.959, 820.8535, 6.666886, 5472.875, 99.90859, 99.91394, 99.61384, 99.75495, 99.9919, 99.59623
114303.05672000001, 283.2113546083373, 282.9003271479247, 282.91565447604245, 31.666442651751026, 31.835036497881532, 31.838673915158836, 8929.383740587456, 8969.033098522597, 8964.458899212836, 190.58876531697206, 7.896625127154493, 39.17170464495521, 8942.609208896689, 8956.702713579418, 8967.946852080659, 0.999993668732643, 0.9999991053965442, 0.999994542153604, 59.99450012156375, 59.99786517705211, 59.99730347973788, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 800 800 800], 5500.0, [], 788.7203, 3.480589, 2745.19, 788.9323, 3.479698, 2745.39, 820.2451, 6.673483, 5474.353, 782.8139, 7.003089, 5481.938, 795.6313, 6.906671, 5494.737, 820.6944, 6.668351, 5472.987, 99.90668, 99.91586, 99.61077, 99.75899, 99.98786, 99.59208
