TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
115061.6086, 282.0065224075853, 281.90818188699586, 281.970108598854, 28.52835926357114, 28.693603748280342, 28.699572700009455, 8020.102385579775, 8058.744909457135, 8054.524505792431, 154.41662909931256, 15.762174628929415, -1.3456020671951592, 8018.215589286396, 8059.814058900328, 8047.014460664388, 0.9999999993978366, 0.9999981250323084, 0.999999799764368, 59.994446152371005, 59.99105097615606, 59.98552757357129, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 604.8011, 4.546755, 2747.383, 591.0307, 4.647874, 2743.74, 604.9676, 4.540812, 2746.618, 607.1924, 9.043054, 5490.553, 607.4972, 9.0381, 5490.652, 814.233, 6.736655, 5485.355, 99.9884, 99.86421, 99.96288, 99.91563, 99.91537, 99.81714
115063.95664, 282.33212295176696, 281.9442099717976, 281.98476470211807, 28.56944118670093, 28.731715192798262, 28.71024662665764, 8014.139408530051, 8066.978419746709, 8053.600647267451, 151.3054923796194, 11.794181649364191, -1.12388302915042, 8028.688696693942, 8062.8367108022, 8056.952442887461, 0.9999999805997645, 0.9999986780048904, 0.9999999360681131, 59.990617740625595, 59.99311378391262, 59.988014327470744, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.0628, 4.528729, 2746.192, 593.949, 4.623929, 2746.391, 600.3281, 4.577811, 2748.022, 601.1533, 9.140134, 5495.574, 601.2789, 9.139823, 5495.603, 820.4757, 6.670366, 5473.328, 99.9513, 99.95444, 100.0, 100.0, 100.0, 99.59828
115066.34496, 282.4225383323382, 281.50569126751844, 281.7970623526547, 28.558026464288655, 28.721853322043863, 28.709492269458977, 8034.233417563827, 8052.132275973745, 8061.795865227843, 154.2734048085722, 11.528969474101359, 6.806963730249663, 8019.268785727385, 8061.255711691001, 8056.479039186334, 0.9999999988495538, 0.9999979004560632, 0.9999999992028212, 59.99561271912265, 59.99154739336528, 59.99484598154946, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.528016, 2746.245, 594.0074, 4.623929, 2746.396, 600.2893, 4.577811, 2747.967, 607.542, 9.036802, 5490.716, 601.2216, 9.141101, 5495.534, 820.6348, 6.669267, 5473.5, 99.94699, 99.9526, 100.0, 99.91104, 100.0, 99.59511
115068.71992, 282.02323943620723, 281.83146314340723, 281.9024221948851, 28.55753089952538, 28.729805394754052, 28.686229911438783, 8020.65546856679, 8055.611620939288, 8051.755477361205, 162.8178660038593, 22.160189607447137, 10.748118559933573, 8027.219820131784, 8065.444742729768, 8053.79911014808, 0.9999993985920769, 0.9999980431035103, 0.9999998358027694, 59.988936321452385, 59.994433971938065, 59.99082994904628, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 612.7461, 4.472155, 2740.742, 600.2916, 4.577695, 2748.048, 593.9611, 4.624013, 2746.508, 613.5424, 8.928691, 5478.577, 594.9269, 9.23351, 5493.401, 826.957, 6.598033, 5456.442, 99.73852, 100.0, 99.95048, 99.6938, 99.96555, 99.29101
115071.05932000001, 282.0901771590453, 282.0271996711844, 281.92450328477685, 28.552759290684712, 28.708205221528846, 28.682641858402025, 8018.4625985084385, 8052.082999898905, 8049.215671374852, 161.38375520993281, 19.199864004659503, -2.118736517733396, 8016.373521322366, 8058.536629465729, 8051.782589821821, 0.9999999972279503, 0.9999973215344794, 0.9999999984343131, 59.9924969987035, 59.98781458077874, 59.986442957355, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.528016, 2746.302, 594.0463, 4.623192, 2746.397, 600.3087, 4.577259, 2748.081, 607.5614, 9.03717, 5490.716, 601.2979, 9.13964, 5495.617, 820.436, 6.670732, 5473.325, 99.94331, 99.95636, 100.0, 99.9147, 100.0, 99.60037
115073.46076000002, 282.19901736255326, 281.8777438620176, 281.9541435698949, 28.570142271365587, 28.71967280880066, 28.698851069396152, 8024.845932203204, 8065.475939301816, 8052.884294631227, 159.04406633397676, 14.840035615039142, -3.3923674416569156, 8019.318923551247, 8063.700878455698, 8044.790819453754, 0.9999994992385798, 0.9999957492628633, 0.9999999148460292, 59.98856277119626, 59.984642670445, 59.98778706061137, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.527658, 2746.307, 600.2526, 4.577879, 2747.94, 593.0099, 4.633217, 2745.275, 605.1535, 9.084055, 5494.115, 605.2083, 9.076817, 5492.302, 815.585, 6.728781, 5484.562, 99.95113, 100.0, 99.91166, 99.96754, 99.95756, 99.8027
115075.89152, 281.7132291586094, 281.72949584168407, 281.5089554929027, 28.584199357861568, 28.709355991947273, 28.72462355165345, 8018.201816222147, 8049.293892087389, 8052.8285197120995, 162.78345728460795, 14.891655055587307, 1.3937888504910916, 8028.31720964197, 8056.781594666619, 8049.680347710953, 0.9999999741773021, 0.999997543672233, 0.9999999806671594, 59.977952683994026, 59.982307327100216, 59.98047671426338, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 602.1987, 4.556749, 2747.677, 602.8402, 4.557986, 2747.995, 592.0587, 4.632113, 2746.229, 607.076, 9.039009, 5490.612, 601.2979, 9.140188, 5495.549, 820.2769, 6.673845, 5474.193, 99.99908, 99.99632, 99.93822, 99.91281, 100.0, 99.61496
115078.37208000002, 282.2627702363293, 282.01793293037895, 282.0115671829143, 28.532243427225016, 28.687225889005862, 28.67809857482291, 8016.982622832305, 8056.733389794242, 8054.6494363382635, 150.0549462807894, 16.29106557942805, -0.6522279321463031, 8022.348438531469, 8056.480373417966, 8050.3504258225075, 0.9999999170329035, 0.999996230935267, 0.9999997511458414, 59.979050320722855, 59.981604287543405, 59.9795899995035, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.527658, 2746.302, 600.2916, 4.578616, 2748.161, 587.691, 4.66543, 2741.686, 607.5809, 9.036618, 5490.677, 601.2789, 9.139823, 5495.6, 820.436, 6.67, 5473.499, 99.94904, 100.0, 99.78104, 99.91198, 100.0, 99.6057
115080.78068000001, 282.2333057017741, 282.07570991376065, 282.0324741495464, 28.507166896209743, 28.6622693240952, 28.619920979636646, 8011.157089420185, 8049.914045036312, 8034.901689773054, 155.78574713795615, 24.101275221433752, 7.337362003906037, 8012.278045861892, 8057.234876164958, 8049.863832894931, 0.9999989454703179, 0.999996107775629, 0.9999994365082484, 59.98593027451999, 59.98481065636146, 59.98469418195819, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 612.8053, 4.471977, 2740.58, 593.9685, 4.623929, 2746.504, 581.3239, 4.703349, 2734.181, 613.5618, 8.929058, 5478.472, 594.9651, 9.232963, 5493.577, 826.9371, 6.5984, 5456.102, 99.73872, 99.95257, 99.50596, 99.69389, 99.96479, 99.28482
115083.21320000001, 282.30456365611906, 282.2869557868547, 282.2011423456874, 28.547743087247717, 28.679279436717096, 28.662513036013742, 8020.399656126642, 8056.393586701107, 8051.932922408424, 159.24863381799832, 18.70096540040265, -6.45350643919619, 8018.056218132464, 8051.25308030393, 8046.518729279481, 0.9999999962586708, 0.999997913729829, 0.9999999483634185, 59.98709946089713, 59.9839036577979, 59.98442247148836, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4177, 4.528551, 2746.474, 600.3304, 4.577327, 2748.154, 587.7299, 4.665062, 2741.86, 607.542, 9.03717, 5490.56, 601.2598, 9.139823, 5495.607, 820.6944, 6.671648, 5473.272, 99.95531, 100.0, 99.78316, 99.91196, 100.0, 99.59727
115085.59460000001, 282.07134646965926, 281.8519752047497, 281.9599783073219, 28.552932826244355, 28.71815370453279, 28.692851025668617, 8028.5423501021505, 8059.461437811843, 8055.467259974891, 156.44434380448183, 16.039852768099422, -5.142969839320813, 8022.653076921691, 8070.271936821175, 8055.135537036053, 0.9999998665223371, 0.9999982081678391, 0.9999999999099844, 59.985281785638364, 59.98547271258081, 59.978602103341636, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.527837, 2746.36, 593.988, 4.624297, 2746.451, 588.0016, 4.663405, 2742.585, 606.1633, 9.06622, 5493.208, 604.121, 9.087957, 5493.552, 816.0024, 6.718526, 5484.277, 99.95116, 99.95252, 99.81378, 99.9471, 99.97616, 99.77788
115087.97548000001, 282.10837152683445, 281.8202054714585, 281.872399903885, 28.56818194186566, 28.724086459725164, 28.706461343417082, 8019.76125931597, 8054.224477802443, 8057.7097380986215, 156.52570758474008, 17.829418157719374, -0.6761528695383276, 8015.951394828035, 8052.193952439547, 8050.527313548083, 0.9999999735748019, 0.9999976778887888, 0.9999999907033886, 59.98562857089002, 59.98763312100864, 59.98187090359533, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 601.8242, 4.562638, 2747.852, 590.5054, 4.647137, 2744.7, 589.8651, 4.653649, 2742.815, 606.7847, 9.050408, 5490.873, 601.4315, 9.13964, 5495.618, 820.595, 6.66945, 5472.927, 100.0, 99.89075, 99.84865, 99.91973, 100.0, 99.59099
115090.3534, 281.9535063299453, 281.79102036983323, 281.87165610620065, 28.540235580407344, 28.71752151979112, 28.695600749665196, 8026.659805112098, 8060.763382437623, 8054.112406994396, 152.2348429368045, 24.240303783678428, -0.6410281105013382, 8020.863126208417, 8058.974809482864, 8061.140297764277, 0.9999998383261667, 0.9999978218366178, 0.9999999703652904, 59.99168601149147, 59.98816902292789, 59.98066545474993, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528016, 2746.36, 594.0269, 4.623376, 2746.509, 593.9611, 4.623645, 2746.338, 607.542, 9.037722, 5490.736, 601.2598, 9.140188, 5495.543, 820.5552, 6.669816, 5472.703, 99.95306, 99.95055, 99.95036, 99.91092, 100.0, 99.60154
115092.75632000001, 282.0657532105171, 281.9494685493246, 281.7504749175624, 28.51883744734901, 28.687722392248666, 28.63186645506186, 8007.072102133426, 8043.627742366654, 8034.090612424628, 157.09247203475502, 24.045831664527213, 5.361424597252608, 8016.135593357723, 8054.569116947282, 8038.367065674498, 0.9999995308816869, 0.9999966448841903, 0.9999998236843812, 59.98272860975057, 59.98052401904167, 59.98486372168164, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 612.825, 4.472155, 2740.633, 600.2526, 4.577695, 2748.154, 600.2893, 4.577443, 2747.968, 613.5618, 8.929058, 5478.583, 594.9651, 9.233328, 5493.461, 826.9769, 6.598766, 5456.102, 99.73872, 100.0, 100.0, 99.69176, 99.96569, 99.28888
115095.19092000001, 282.3538498372996, 281.99268802334717, 281.93511240714986, 28.557486395641867, 28.693212214710467, 28.691021157751745, 8011.653261697807, 8059.076813865506, 8049.2935061831495, 159.17138821228218, 20.392385719158028, -1.2432405817183962, 8026.216539224237, 8054.379460457273, 8064.386588735069, 0.9999999891296897, 0.999996977497265, 0.9999999780185614, 59.98042537460061, 59.9761067024283, 59.97570679477974, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528729, 2746.417, 594.0852, 4.623376, 2746.568, 594.0193, 4.623461, 2746.399, 607.5614, 9.036618, 5490.671, 601.2216, 9.140005, 5495.444, 820.6149, 6.669084, 5473.215, 99.9492, 99.95872, 99.95257, 99.91092, 100.0, 99.59101
115097.61232000001, 282.3569340290316, 281.9223571377438, 282.0342489912616, 28.53888140729815, 28.728819124850443, 28.71626903311128, 8023.886119244563, 8056.922129168949, 8052.210675805317, 166.71982951795462, 17.86463166214253, 4.922368536294016, 8028.048850169673, 8060.331045294945, 8055.573781844235, 0.9999999884457722, 0.9999979289012267, 0.9999999527777003, 59.976664126563634, 59.981272410178946, 59.98396931804124, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.528194, 2746.255, 600.2721, 4.577879, 2748.1, 600.3087, 4.577627, 2747.856, 607.5614, 9.037538, 5491.038, 602.0037, 9.122291, 5494.968, 817.9508, 6.701679, 5480.696, 99.95114, 100.0, 100.0, 99.92055, 99.99207, 99.71151
115099.97464000001, 282.2172620926496, 281.95565366047106, 281.97476602837673, 28.566760223336367, 28.68769599498541, 28.675271173515302, 8034.56163395924, 8060.55211761287, 8053.441942255345, 156.47346429992467, 20.2896250256008, 6.166253350148963, 8020.568583309972, 8060.14072335702, 8053.978907523231, 0.9999998550199468, 0.9999975214642337, 0.9999998853700759, 59.978371480955104, 59.982075185110936, 59.97622584139641, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.2272, 4.57763, 2748.144, 605.3889, 4.537172, 2747.276, 604.3464, 4.546519, 2747.348, 604.5127, 9.079642, 5492.908, 602.6141, 9.118456, 5495.431, 820.4558, 6.671281, 5472.696, 100.0, 99.97009, 99.98305, 99.96655, 99.9962, 99.58678
115102.40872, 282.06041443736507, 282.12636920425996, 281.98790974773453, 28.562476080919932, 28.726168239980613, 28.72101800636365, 8033.038558539956, 8059.856787951782, 8059.192913872606, 150.5461465583153, 16.636431955865078, 0.9142513277893158, 8027.082986536158, 8068.045885588281, 8063.233329907392, 0.9999999617034571, 0.9999984775475406, 0.9999996773496146, 59.986248243212266, 59.98115893233394, 59.97609715632313, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.526945, 2746.364, 600.2137, 4.577695, 2748.107, 600.3864, 4.576891, 2747.968, 601.2892, 9.139766, 5495.521, 601.2789, 9.14037, 5495.617, 814.2728, 6.736472, 5485.638, 99.95132, 100.0, 100.0, 100.0, 100.0, 99.81817
115104.80712000001, 282.09084938512933, 281.96415596277967, 281.98661634461547, 28.58067934499698, 28.705791012130007, 28.704975754819475, 8016.475168191739, 8058.569759597651, 8057.720956756813, 150.11285022694983, 20.068865117194036, 0.4484911635977369, 8028.267046524449, 8060.9445894029095, 8056.130412716541, 0.999999974045378, 0.9999980980767407, 0.9999999073933663, 59.984942262796075, 59.98214152307008, 59.983646537522326, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 612.8644, 4.471441, 2740.465, 594.0852, 4.624113, 2746.449, 593.9611, 4.623829, 2746.399, 594.9393, 9.233353, 5493.369, 594.9651, 9.233328, 5493.517, 807.9108, 6.798, 5492.817, 99.75071, 99.95452, 99.95858, 99.96296, 99.96567, 99.95069
115107.20324, 282.3682953341255, 282.0923313600893, 281.9130857328366, 28.58786261248912, 28.703211324787272, 28.727565745787295, 8033.747595223637, 8052.902719400743, 8062.148147472496, 143.0111769495771, 10.246918837416615, 8.319054021981174, 8033.769581288192, 8052.484988007574, 8058.200834611359, 0.9999981916378753, 0.9999987126693369, 0.9999994514845195, 59.99014008854082, 59.98397493069907, 59.988193504301755, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528372, 2746.412, 600.2721, 4.577511, 2747.992, 600.3475, 4.577443, 2748.082, 601.2504, 9.140134, 5495.574, 601.2216, 9.140553, 5495.56, 814.233, 6.736838, 5485.415, 99.94716, 100.0, 100.0, 100.0, 100.0, 99.82019
115109.59032, 282.36912577118227, 281.7048476560745, 281.6581886941757, 28.572700272404877, 28.740156261092956, 28.69971519218412, 8018.561853833501, 8054.464339971933, 8045.836337775196, 150.85944369631625, 14.357751727984578, -4.1464030602141975, 8026.725790147074, 8054.612695006245, 8047.288302696361, 0.9999999921810335, 0.9999981118954111, 0.9999999699904065, 59.986088575854964, 59.98453338313981, 59.98547262998651, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528016, 2746.417, 593.988, 4.623376, 2746.623, 593.9222, 4.623645, 2746.51, 601.2504, 9.13995, 5495.58, 601.2598, 9.14037, 5495.576, 814.6903, 6.732443, 5483.141, 99.94312, 99.96073, 99.95252, 100.0, 100.0, 99.79858
115112.02324000001, 282.2758427725686, 281.8590136813879, 281.75964302410796, 28.57732724890322, 28.732797700738224, 28.72933963447399, 8025.66819401001, 8063.200395956094, 8058.555996893936, 149.52873477577486, 11.212917780364933, 2.577660642332148, 8026.868443644345, 8061.330540941123, 8053.54546881222, 0.999999997626793, 0.9999981066928461, 0.999999999990657, 59.9830620203784, 59.980480385928445, 59.982744398751535, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.1878, 4.578165, 2748.049, 587.6454, 4.665741, 2741.933, 588.0016, 4.65954, 2742.92, 605.8526, 9.076333, 5493.737, 604.6551, 9.091427, 5494.614, 816.0621, 6.722005, 5483.99, 100.0, 99.79006, 99.81582, 99.96122, 99.98426, 99.79231
115114.40460000001, 282.0364141694145, 281.9521490446404, 281.81743966225815, 28.538554731394967, 28.7313236184595, 28.698310628957298, 8020.029107143911, 8062.992492801897, 8052.101866687087, 156.8959616055431, 21.217619142230888, -3.340952917494178, 8018.719692508786, 8059.339859181541, 8049.115534915219, 0.9999996616403182, 0.9999978671140831, 0.9999999915847854, 59.988904951252, 59.98880514628894, 59.988962320274766, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5557, 4.527658, 2746.249, 593.9685, 4.62356, 2746.508, 589.574, 4.653281, 2742.587, 606.7264, 9.043973, 5490.71, 601.2216, 9.14037, 5495.542, 814.3324, 6.736655, 5485.642, 99.94712, 99.95654, 99.82611, 99.91458, 100.0, 99.81817
115116.79596, 282.0572844009791, 281.91418583885604, 281.7528790764327, 28.520523612043004, 28.689882849545196, 28.669959396690142, 8016.449481656754, 8053.364110710541, 8043.2165776117345, 153.64449965929498, 16.476323533203413, 4.560711274838468, 8012.528961680589, 8061.335348069782, 8050.89472381293, 0.9999999784963247, 0.9999974548418918, 0.9999999300802924, 59.98478950194657, 59.987794971485165, 59.99073408508383, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 611.2084, 4.482863, 2741.313, 600.1553, 4.578616, 2747.992, 581.3045, 4.703165, 2734.185, 613.5618, 8.929058, 5478.576, 594.9842, 9.23278, 5493.41, 807.9307, 6.797817, 5492.809, 99.76746, 100.0, 99.50805, 99.69486, 99.96588, 99.94857
115119.17608, 282.3996974484171, 281.90318702122215, 282.044584767428, 28.539387571340715, 28.709290500033607, 28.694153734007834, 8016.229175468213, 8055.9550962346875, 8055.986331981103, 157.70231961403488, 17.94191442025317, -2.77131030032524, 8017.15975009682, 8059.222456568656, 8060.4365015903695, 0.9999998513802286, 0.9999971210587454, 0.9999998446618594, 59.99066157621112, 59.99183828125671, 59.99101091800482, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528194, 2746.249, 593.988, 4.623376, 2746.622, 587.6716, 4.665614, 2741.689, 607.5032, 9.03717, 5490.664, 601.2407, 9.139458, 5495.492, 814.3126, 6.737205, 5485.242, 99.95305, 99.96068, 99.77921, 99.91375, 100.0, 99.81509
115121.60716000001, 282.2248228617449, 281.9259851193399, 281.8833075608077, 28.554805421390043, 28.716905868812237, 28.67968966245838, 8016.570264045777, 8053.448540467023, 8049.351717626509, 147.06655610266262, 15.343092185834507, -4.096353865964375, 8029.28291377897, 8056.397685701161, 8054.637188659945, 0.9999999836027046, 0.999997268899041, 0.9999999328962713, 59.98767337601594, 59.99303021706513, 59.999581078396034, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.52748, 2746.417, 600.2721, 4.577879, 2747.939, 587.6133, 4.66543, 2741.691, 607.5614, 9.037354, 5490.677, 601.2598, 9.139275, 5495.469, 814.2529, 6.736655, 5485.466, 99.94315, 100.0, 99.77925, 99.91399, 100.0, 99.82026
115124.03956, 282.508630671363, 281.97571106056773, 281.8987092664168, 28.560533287860586, 28.691516582570312, 28.69996006585709, 8021.181799648094, 8056.664319222827, 8055.802354670937, 151.69024360677577, 10.615527492678666, 0.6726633662588029, 8024.275508578108, 8058.751233050504, 8053.4198829802, 0.999999997853972, 0.9999983537535997, 0.9999999905742137, 59.999617753814164, 60.00153231820285, 59.99607121106981, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.2272, 4.578343, 2747.939, 606.4784, 4.527962, 2745.985, 593.9222, 4.623829, 2746.344, 601.231, 9.140318, 5495.47, 606.6961, 9.058555, 5493.141, 818.0303, 6.701496, 5481.371, 100.0, 99.94974, 99.94657, 100.0, 99.95172, 99.73543
115126.41660000001, 282.3416945230114, 282.1747770261082, 282.03004823042954, 28.54893215954118, 28.671659328470692, 28.697901058827405, 8020.816415395168, 8059.408906444678, 8048.058833381799, 161.8377269666844, 18.97213926885047, 2.5055826681473263, 8023.780613457853, 8062.659547545459, 8053.9135223764815, 0.9999997298628948, 0.999997706656674, 0.9999997364618919, 59.99609871009663, 59.99736451267826, 59.995870605249266, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528372, 2746.412, 600.3304, 4.577511, 2748.162, 590.4281, 4.647575, 2744.937, 607.5614, 9.03717, 5490.618, 601.2407, 9.139458, 5495.508, 820.5751, 6.670183, 5474.077, 99.9452, 100.0, 99.88724, 99.91291, 100.0, 99.61191
115128.86592000001, 282.31391766867614, 281.94534019574303, 281.982498275152, 28.502931952243603, 28.655903834932197, 28.598055937440805, 8008.022034836416, 8049.533970782595, 8033.827768454266, 158.00993482426156, 21.941741626482667, 9.224744813750021, 8008.170178753973, 8048.623982759033, 8035.035566454747, 0.9999997024156406, 0.9999943451063875, 0.9999997445520334, 59.991446840641345, 59.98094011046785, 59.99387105900596, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 610.0452, 4.492322, 2742.858, 594.7078, 4.618587, 2746.617, 599.7846, 4.579284, 2747.797, 613.5229, 8.929794, 5478.629, 594.946, 9.233328, 5493.409, 826.8774, 6.598217, 5456.618, 99.83394, 99.96053, 100.0, 99.69283, 99.96558, 99.28577
115131.26572000001, 282.3176527011238, 282.0535889292903, 281.86171858596873, 28.54597012881883, 28.715840929111863, 28.671793446437842, 8020.549518673968, 8058.584148851998, 8054.946952295872, 157.79572929834467, 16.491417716061335, 1.9435205885238247, 8026.349154318777, 8057.70038457116, 8046.63314838756, 0.9999999303627436, 0.999996679206782, 0.9999998943196207, 59.99777290628759, 59.996736700021394, 59.98761834759835, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.528908, 2746.307, 600.2916, 4.577879, 2748.162, 594.0387, 4.623829, 2746.339, 607.6003, 9.036986, 5490.611, 601.2026, 9.140188, 5495.502, 820.5353, 6.671831, 5473.674, 99.94537, 100.0, 99.95061, 99.91279, 100.0, 99.60978
115133.66264000001, 282.240962543533, 282.1323725692433, 282.06023774105165, 28.517845809366793, 28.729841400496092, 28.67345446464033, 8017.562161859221, 8055.251132811029, 8058.71534192706, 150.70484764345838, 21.392140559671986, -2.8237564552205185, 8026.309819307772, 8065.331752981096, 8054.851131760417, 0.9999999512891621, 0.9999972087007825, 0.9999999108727076, 59.98700386568833, 59.98840325986127, 59.990047058825354, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5359, 4.527658, 2746.197, 593.9685, 4.623376, 2746.512, 600.3087, 4.577443, 2747.857, 607.542, 9.03717, 5490.671, 601.2407, 9.14037, 5495.45, 820.2968, 6.669633, 5473.449, 99.94921, 99.95671, 100.0, 99.91375, 100.0, 99.60049
115136.03988000001, 282.3526174887036, 282.0488098595498, 281.99743821624065, 28.530371529173706, 28.692533596838793, 28.673624073698115, 8021.818299577315, 8058.954350935065, 8050.731630319858, 150.8971921677621, 16.20778365294916, 1.5280810132294391, 8014.110852085405, 8059.221861503355, 8052.446529848029, 0.9999999704888045, 0.9999979388086634, 0.9999999619925568, 59.99257630216638, 59.98770905947449, 59.98789063913463, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.0498, 4.578879, 2748.044, 587.626, 4.665741, 2741.824, 606.637, 4.527007, 2746.119, 601.1727, 9.140318, 5495.469, 607.4972, 9.0381, 5490.852, 814.5511, 6.730246, 5482.801, 100.0, 99.77988, 99.9424, 100.0, 99.91726, 99.78613
115138.41928000002, 282.3322356366734, 282.06665675698883, 282.0849220159769, 28.535485487023575, 28.703774504562848, 28.674204017155823, 8021.026557063821, 8057.028134922704, 8053.140164940777, 151.2892813785029, 16.66468383884171, 1.8877134707981895, 8030.116920560296, 8057.180655644779, 8051.75337496118, 0.9999999034748526, 0.999997302168164, 0.9999999800342672, 59.99098814140454, 59.992481536847045, 59.98981060941983, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.6148, 4.527837, 2746.197, 593.988, 4.623376, 2746.342, 600.3087, 4.577443, 2747.968, 607.5226, 9.037538, 5490.605, 601.2026, 9.140919, 5495.617, 820.6547, 6.670915, 5473.504, 99.94905, 99.95052, 100.0, 99.91196, 100.0, 99.6077
115140.84064000001, 282.30155510469007, 282.1468707773544, 282.21987050078695, 28.522775647047418, 28.678827414713044, 28.624538605315593, 8009.461472624027, 8048.807453296153, 8033.307652194796, 158.7157245381336, 23.65524587675054, 7.812305702311733, 8014.008276707363, 8042.2019113058495, 8034.941217099443, 0.9999998309410024, 0.9999965580363188, 0.9999986713158, 59.98517956745927, 59.98852696591346, 59.98737910886573, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 607.4232, 4.520163, 2744.861, 595.9919, 4.606798, 2747.587, 596.8728, 4.607815, 2747.07, 612.0083, 8.957925, 5479.825, 595.5755, 9.229857, 5493.469, 826.8377, 6.598766, 5456.104, 99.91498, 99.9958, 99.98716, 99.73435, 99.96708, 99.29002
115143.2406, 282.40340581628647, 282.09316504364875, 282.0644289234355, 28.558630184483757, 28.694097009719634, 28.68277675104633, 8014.839340658771, 8060.352278030441, 8053.832125405595, 157.54541303310046, 19.522738505755115, -1.2089209656178355, 8024.862854741512, 8056.730555045054, 8053.428481859975, 0.9999997828799576, 0.9999973647707675, 0.9999999965095729, 59.97573650706185, 59.97942213305662, 59.98240127036564, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.522662, 2746.127, 594.0658, 4.62356, 2746.508, 600.3087, 4.577811, 2748.079, 607.542, 9.036986, 5490.605, 601.2216, 9.140188, 5495.549, 821.4698, 6.660111, 5473.441, 99.93842, 99.95038, 100.0, 99.91186, 100.0, 99.57853
115145.60480000002, 282.36486717169794, 282.09653383036965, 282.2871694359083, 28.560404282235904, 28.712477241801043, 28.672713904100533, 8022.851892292248, 8055.0712695437, 8053.680273221854, 155.80958255619862, 16.78555163493138, -0.6826008548216578, 8018.910735926542, 8056.87014154366, 8053.702153177414, 0.9999999933121035, 0.9999973436306723, 0.9999999950561392, 59.979755919168674, 59.979774453469005, 59.984408269743085, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528016, 2746.36, 600.1748, 4.578063, 2747.936, 593.9417, 4.624013, 2746.451, 607.5226, 9.037354, 5490.442, 601.2789, 9.139823, 5495.508, 820.595, 6.67, 5473.964, 99.94714, 100.0, 99.95857, 99.91492, 100.0, 99.59201
115148.0356, 282.43945703505875, 282.08604254799747, 281.95950606966477, 28.544977632429628, 28.71439255147297, 28.725716380008443, 8024.625062791024, 8052.222506297288, 8049.774877598882, 144.6178932615967, 11.779472699165126, -1.7578679327286864, 8015.046009484661, 8059.094141286954, 8049.9528495293, 0.9999999822308867, 0.9999993224289976, 0.9999999990012008, 59.97417888690059, 59.97601426566322, 59.975577832406884, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.2272, 4.578165, 2748.043, 606.5367, 4.527225, 2745.982, 587.7299, 4.664878, 2741.802, 601.2115, 9.140318, 5495.567, 607.4781, 9.037917, 5490.864, 814.3722, 6.736655, 5485.416, 100.0, 99.94364, 99.78542, 100.0, 99.91739, 99.81824
115150.44, 282.2600932990086, 282.1429181035064, 282.180125396785, 28.514837985739863, 28.708867228078432, 28.670077633975485, 8018.4715104429915, 8053.180765302542, 8051.470711663679, 160.50813139568072, 19.911648271841386, -4.858361374619562, 8018.91855131504, 8055.881862326237, 8056.7988862863685, 0.9999999448808492, 0.9999963613842591, 0.9999999801433802, 59.97073907035533, 59.973911962893645, 59.975592359442025, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528016, 2746.25, 600.2916, 4.577143, 2748.215, 593.9222, 4.624382, 2746.453, 607.5226, 9.037722, 5490.626, 601.2598, 9.139823, 5495.435, 820.5751, 6.670732, 5473.562, 99.94713, 100.0, 99.95449, 99.91092, 100.0, 99.58676
115152.74912000001, 282.1412295303168, 282.07820096176295, 282.05463168367123, 28.495118676825545, 28.622800968484327, 28.618070343546226, 8000.791359816825, 8045.072513613176, 8028.626164290071, 154.760892858116, 18.37434757373103, 2.8102311928109884, 8005.625765234812, 8039.811213680916, 8026.927994227104, 0.9999990010249385, 0.9999951343056696, 0.9999998739330322, 59.96815334583921, 59.972416554089776, 59.96218704334038, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528372, 2746.03, 600.1943, 4.578432, 2747.878, 587.0116, 4.671504, 2740.009, 609.6586, 9.000398, 5485.79, 597.8645, 9.197533, 5494.718, 825.2274, 6.618176, 5457.993, 99.93914, 100.0, 99.72002, 99.83968, 99.98751, 99.34118
115155.17772, 282.38337251325623, 281.9800873482908, 282.09178246635685, 28.495803925659455, 28.700366070868373, 28.666061300485765, 8023.9990910066435, 8048.899219154073, 8047.809716838373, 159.34811029560205, 16.87817699576135, 3.4787181479450737, 8032.357681414962, 8059.00172035015, 8047.243470032885, 0.999999999957984, 0.9999964812053643, 0.9999999890741602, 59.969356331022674, 59.96298088824733, 59.965760840043316, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 611.0704, 4.493571, 2743.484, 597.6262, 4.593352, 2747.877, 586.2739, 4.674081, 2741.298, 607.6003, 9.036067, 5490.67, 601.2216, 9.140736, 5495.66, 821.9867, 6.658463, 5473.332, 99.83408, 100.0, 99.74456, 99.91317, 100.0, 99.59836
115157.52708000001, 282.2367176211479, 282.1775229074848, 282.1559335282448, 28.537116702058402, 28.6831292924314, 28.672629151573545, 8022.584134616589, 8052.744278216247, 8053.419033163841, 159.19595620835844, 20.630625932466955, -0.10177751738240204, 8013.104181710654, 8058.760414692696, 8054.804338792781, 0.9999999882744885, 0.9999964078277034, 0.9999999999303995, 59.96750580996117, 59.963002356994906, 59.96422757423365, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528372, 2746.36, 594.0074, 4.62356, 2746.396, 587.6716, 4.66543, 2741.689, 607.542, 9.037354, 5490.5, 601.2216, 9.140005, 5495.561, 820.5353, 6.67, 5473.844, 99.95115, 99.95038, 99.78325, 99.91077, 100.0, 99.60768
115159.89128000001, 282.4413344647798, 282.4725123172939, 282.2685967697276, 28.504762744098525, 28.6921737547469, 28.671464527320595, 8018.412265890962, 8063.082799460537, 8052.598698450733, 153.62024045256067, 10.54945012336725, -1.3569250483383257, 8012.487924874785, 8061.251272245791, 8052.149217498233, 0.99999994074033, 0.9999985668977835, 0.9999998583792354, 59.963679224590685, 59.96359803669062, 59.97061403790073, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.2075, 4.578522, 2748.102, 587.6649, 4.665741, 2741.878, 593.9999, 4.623645, 2746.563, 601.3087, 9.139582, 5495.586, 607.4781, 9.037552, 5490.691, 814.3126, 6.736106, 5485.413, 100.0, 99.78804, 99.95057, 100.0, 99.91458, 99.81606
115162.29604000002, 282.6957376963691, 282.1388272609879, 281.4746762906822, 28.677995802808727, 28.727490507381066, 28.642933070431596, 8025.123205720002, 8057.5129957307145, 8061.427982138768, 158.18260743960263, 19.49164783123524, -3.8168362223218537, 8027.38845073021, 8058.258107130632, 8058.50427919737, 0.9999999974183366, 0.9999965042551214, 0.9999999856507772, 59.974373042980346, 59.971030926758026, 59.969560988029095, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.527302, 2746.254, 593.9296, 4.624113, 2746.51, 587.6328, 4.665246, 2741.743, 607.5614, 9.037354, 5490.62, 601.2979, 9.139092, 5495.459, 820.6944, 6.668534, 5473.276, 99.94925, 99.95867, 99.78313, 99.91374, 100.0, 99.58997
115164.66912, 282.39342318108726, 282.14874386708067, 282.17636339891254, 28.483951708797235, 28.661283912014742, 28.600077241721586, 8010.952460290184, 8043.54619029788, 8035.895649218699, 153.47718198068333, 23.52453253471458, 6.215317581821864, 8013.423543164105, 8044.810630705615, 8040.80219933256, 0.999999860578942, 0.9999950528456343, 0.9999999155985497, 59.96992204666599, 59.97221498912617, 59.97006142860679, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528016, 2746.302, 594.0463, 4.623929, 2746.454, 593.8445, 4.623829, 2746.288, 607.542, 9.036986, 5490.275, 600.6494, 9.149137, 5495.54, 821.6686, 6.657364, 5470.703, 99.94904, 99.9544, 99.94853, 99.91292, 100.0, 99.55051
115167.031, 282.2721343505422, 282.07917708955756, 282.2307239772128, 28.537500586741537, 28.701649716693467, 28.688021112832633, 8023.014978218587, 8064.582328384982, 8060.9798841265, 163.93616078571813, 18.97713038759457, -2.6587956273344844, 8016.924753696392, 8061.169252090716, 8058.457850666506, 0.99999993930665, 0.9999954500581583, 0.9999999976715913, 59.97647931520399, 59.9760595691954, 59.977116769607086, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 612.825, 4.472155, 2740.912, 599.5133, 4.583774, 2747.875, 598.5811, 4.59309, 2747.685, 610.3577, 8.987527, 5486.573, 599.0662, 9.166852, 5495.763, 821.4102, 6.66066, 5471.735, 99.73661, 100.0, 100.0, 99.8393, 100.0, 99.5693
115169.48588000001, 282.1591731963713, 281.96414784537063, 282.070751080491, 28.53314098471764, 28.72434005875619, 28.703793209024965, 8019.436011400825, 8058.453995170304, 8058.0948368342215, 158.02153634526303, 22.620691994448052, 0.7876006827664241, 8020.716361359172, 8057.284239504996, 8055.531945135027, 0.9999995337980013, 0.9999971844549334, 0.99999997583425, 59.97404549535934, 59.97378539744562, 59.975040318672704, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528016, 2746.413, 598.4432, 4.587458, 2748.046, 599.9787, 4.577627, 2748.133, 607.5226, 9.037722, 5490.618, 601.2598, 9.139823, 5495.55, 820.5751, 6.67, 5473.561, 99.95308, 100.0, 100.0, 99.91373, 100.0, 99.60252
115171.94556000001, 282.35085478109977, 282.0337580096458, 282.03928495252353, 28.519992802167266, 28.734226823832316, 28.703159399743978, 8025.769170215213, 8062.841499589881, 8054.57666753655, 155.04017852621428, 23.709298768990266, -0.41283652365018497, 8016.562403660284, 8057.198656596205, 8052.961362834115, 0.99999998460438, 0.9999978428293815, 0.9999999894022182, 59.97035516873508, 59.97255033644655, 59.97113830820595, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 600.2469, 4.578165, 2748.049, 606.5562, 4.527594, 2746.212, 606.5787, 4.527191, 2746.174, 601.231, 9.140318, 5495.632, 607.4972, 9.0381, 5490.701, 814.3126, 6.735923, 5485.417, 100.0, 99.93762, 99.94421, 100.0, 99.91442, 99.81819
115174.36004000001, 283.3192884741464, 283.30351015845713, 283.4540076111946, 28.42326379584205, 28.581995768132067, 28.56396845479741, 8022.573084462921, 8059.785471740739, 8059.09876480471, 157.9857288771816, 20.401545085129328, 1.0375853412710967, 8024.355233032097, 8059.312667186008, 8064.043351790947, 0.9999999955375433, 0.9999973089341103, 0.9999999999190867, 59.97093459511957, 59.9744062984672, 59.974292858636296, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.52748, 2746.303, 600.2721, 4.578248, 2748.16, 600.2699, 4.577811, 2747.969, 607.5614, 9.036802, 5490.671, 601.2789, 9.13964, 5495.542, 820.6348, 6.669816, 5473.22, 99.94908, 100.0, 100.0, 99.91413, 100.0, 99.59837
115176.78708000001, 283.5908376496895, 283.33507378735504, 283.35889338222876, 28.41860604112354, 28.568084454675727, 28.54411887971905, 8029.629539542091, 8053.5109350885905, 8052.556716289505, 155.00474215865188, 16.703119882446572, 3.2930892799253115, 8012.048642762402, 8054.513254984061, 8052.573256949859, 0.999999998731867, 0.9999955863040793, 0.9999998865798553, 59.97329813488575, 59.97051800391051, 59.98078643299033, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 606.3782, 4.528194, 2746.144, 600.2137, 4.578248, 2747.932, 600.2505, 4.577259, 2747.911, 601.2504, 9.140685, 5495.501, 601.1644, 9.144388, 5495.501, 813.3781, 6.749107, 5487.846, 99.94328, 100.0, 100.0, 100.0, 100.0, 99.85329
115179.15228000001, 283.4550442044751, 283.4195417037574, 283.5041774058495, 28.38824295648993, 28.591330066275773, 28.552761216427943, 8024.865282470099, 8057.4888936960015, 8052.9854967893025, 161.0902342274926, 19.834909753559486, 6.350005083560518, 8026.700532535621, 8054.474048444901, 8058.846615494285, 0.9999997892648466, 0.9999967417061528, 0.9999999060926518, 59.9719533128756, 59.978556436108576, 59.976661577517696, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 800], 5500.0, [], 612.8644, 4.471798, 2740.523, 594.0463, 4.623929, 2746.569, 594.621, 4.616467, 2747.071, 596.5317, 9.203567, 5495.065, 597.6165, 9.187671, 5495.703, 812.9407, 6.744895, 5486.215, 99.73662, 99.95877, 99.97074, 99.99384, 100.0, 99.84292
