TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
115821.40520000001, 281.7578485812269, 281.6936054401772, 281.7810901591895, 28.59679049601433, 28.755773389631116, 28.73191335068746, 8012.92036285638, 8061.000424635549, 8055.759573127189, 152.41191342268365, 9.58525190978935, 8.337040887880448, 8022.388892666727, 8054.271663915829, 8056.944809727745, 0.9999998373626321, 0.9999993656665845, 0.9999994926024692, 59.97970690667389, 59.980895050283955, 59.97727594090378, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.4089, 4.511418, 2745.085, 600.058, 4.579353, 2748.044, 593.1846, 4.628431, 2746.173, 607.4061, 9.039744, 5490.752, 795.2117, 6.909593, 5494.772, 593.9292, 9.247598, 5492.608, 99.90477, 100.0, 99.93825, 99.91741, 99.98955, 99.948
115823.81948, 281.813237090933, 281.6573624588402, 281.78576086604426, 28.60198649613414, 28.72028492944439, 28.732732075555795, 8015.163014161085, 8061.1460724287135, 8058.714871787937, 158.59043560831992, 9.136609672300438, 1.9081553944620282, 8021.061877278599, 8054.780163379417, 8060.10190680576, 0.9999996669841194, 0.9999990909166561, 0.9999995822611095, 59.983759405688104, 59.98072296061178, 59.97965041366029, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.1002, 4.564423, 2747.99, 600.2332, 4.578616, 2748.217, 593.2234, 4.628983, 2745.782, 607.076, 9.055189, 5492.336, 793.2661, 6.928586, 5492.833, 596.971, 9.204382, 5495.115, 100.0, 100.0, 99.93204, 99.94418, 99.95322, 99.99361
115826.22932000001, 281.91673088317316, 281.6943578331777, 281.82647564840994, 28.564951402279636, 28.732257183122346, 28.7478210825994, 8020.346118271246, 8059.651932230814, 8054.483919808264, 156.37272597691208, 11.223474479155811, 8.48248877977045, 8018.573165240339, 8061.551353880074, 8055.0079043434125, 0.9999994704249316, 0.9999991249075229, 0.9999995293066813, 59.98054087887608, 59.983008601701265, 59.979502963899286, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 596.5603, 4.605471, 2747.792, 604.1243, 4.547671, 2747.773, 590.1951, 4.645182, 2745.441, 606.0468, 9.055556, 5491.35, 795.1545, 6.909045, 5494.774, 593.9888, 9.247231, 5492.501, 100.0, 99.99645, 99.89539, 99.93942, 99.98157, 99.94718
115828.65908000001, 281.7962515506558, 281.65778603934325, 281.8449915710436, 28.556472352026983, 28.756338773489656, 28.733913492600653, 8011.952297119138, 8056.478921169902, 8057.0978374828765, 157.624236909503, 8.603032136825732, 8.028723010760359, 8015.462465196672, 8055.907578424349, 8057.4417954053, 0.9999996789525234, 0.999999340919999, 0.9999997411711327, 59.98131713066507, 59.98222407310249, 59.97785499412575, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.0607, 4.564066, 2747.883, 600.0775, 4.5788, 2748.214, 593.2428, 4.628983, 2746.179, 607.4061, 9.03956, 5490.805, 795.2308, 6.90941, 5494.498, 593.9491, 9.247415, 5492.607, 100.0, 100.0, 99.94243, 99.91632, 99.98352, 99.95019
115831.01928000001, 281.79033829077304, 281.6729723508564, 281.7337997910477, 28.552593519715487, 28.719283607473475, 28.697345116399468, 8004.85188125146, 8046.0028702869595, 8048.208327259422, 151.50387835088895, 16.340038780537213, 1.4227813027700904, 8009.019053509916, 8049.274106330214, 8046.700950214059, 0.9999998261423773, 0.9999984273411862, 0.9999996935796307, 59.983619259819854, 59.98257904468877, 59.978541648080736, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.33, 4.511418, 2745.085, 593.8517, 4.624481, 2746.455, 599.5516, 4.583149, 2748.078, 613.4258, 8.932, 5478.771, 801.4873, 6.857362, 5495.7, 587.6069, 9.331284, 5483.118, 99.89067, 99.95461, 100.0, 99.70137, 100.0, 99.77422
115833.40096000001, 281.87649765800944, 281.7161666066164, 281.89940468304775, 28.569466895215847, 28.757209361124122, 28.71994963912148, 8017.930783378541, 8053.21497041831, 8053.904502244132, 155.5568047900456, 12.493956762164089, 10.66543451141797, 8016.480037270903, 8056.199367170475, 8055.569196125772, 0.9999999157272198, 0.9999987722498811, 0.9999996191438031, 59.982699473166136, 59.98320796179288, 59.98027388222723, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 601.9227, 4.565137, 2747.879, 600.2332, 4.578984, 2748.048, 593.2622, 4.628431, 2746.061, 607.4061, 9.039928, 5490.755, 795.2308, 6.909228, 5494.447, 593.9292, 9.247231, 5492.662, 100.0, 100.0, 99.93618, 99.9154, 99.98354, 99.94899
115835.84988000001, 281.9531672121747, 281.76258506524846, 281.86967155342944, 28.5526039782826, 28.709091391864504, 28.704560829013094, 8012.5109565552075, 8051.617456444722, 8050.749996334759, 156.99011360918848, 15.742437595564752, 5.377331132583095, 8009.837309107654, 8055.863702946649, 8049.050989143895, 0.9999999399611499, 0.999998100320761, 0.9999998857191332, 59.982925237316636, 59.98549033258211, 59.985522617995315, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.468, 4.511775, 2745.19, 600.1165, 4.578984, 2747.993, 593.3398, 4.628247, 2746.177, 607.4255, 9.039376, 5490.799, 794.8875, 6.916716, 5493.778, 595.5396, 9.225074, 5494.601, 99.9086, 100.0, 99.93421, 99.91621, 99.97578, 99.98289
115838.27604000001, 281.84713891624125, 281.78684156897907, 281.9379736681346, 28.56107483277829, 28.74696534146025, 28.71234044909624, 8015.198566259473, 8053.49095822534, 8056.135414221146, 154.2444076695395, 12.917818193445328, 5.710805705399707, 8016.475646920996, 8057.712187784314, 8051.204097104438, 0.9999997405894449, 0.9999986617815901, 0.9999996903801671, 59.988263316082616, 59.98665660344144, 59.99006760513161, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 614.5993, 4.455379, 2738.028, 606.1088, 4.535514, 2746.827, 588.7975, 4.658251, 2743.706, 603.9302, 9.090858, 5493.25, 793.8383, 6.92055, 5494.708, 594.6052, 9.244119, 5492.635, 99.64792, 99.95589, 99.83218, 99.96736, 99.97682, 99.94962
115840.78168000001, 281.9609055305711, 281.8400114213095, 281.91064579603017, 28.55832380214959, 28.726865204022072, 28.722406922421253, 8020.290713448954, 8057.879605469384, 8059.49417191049, 155.03369193085814, 5.8642496846982795, 7.132344854565417, 8020.64535776542, 8059.143060200638, 8057.498861976492, 0.999999275655377, 0.9999997947007822, 0.9999998790728267, 59.98958095846241, 59.991100696749136, 59.993810446857744, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.5074, 4.512846, 2745.137, 600.1359, 4.5788, 2747.88, 593.1652, 4.628615, 2745.893, 601.1144, 9.143627, 5495.59, 795.2117, 6.909228, 5494.831, 593.9888, 9.247048, 5492.435, 99.9025, 100.0, 99.93418, 100.0, 99.98357, 99.94597
115843.18356, 281.8668910042199, 281.7326599850832, 281.9473374074793, 28.593512002548565, 28.709974436275218, 28.703296703433494, 8013.829628552478, 8054.765573299814, 8051.390607206692, 158.02425791381393, 13.048274857248543, 4.060098322771864, 8011.762581077796, 8050.656125581725, 8053.894038571184, 0.9999993852091655, 0.9999988746786573, 0.9999996971936415, 59.990836502074174, 59.99162801585054, 59.988208796849676, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 601.9819, 4.56478, 2747.99, 593.8907, 4.624849, 2746.508, 599.5516, 4.583333, 2747.856, 594.784, 9.235927, 5493.222, 801.4873, 6.856814, 5495.428, 587.5672, 9.330917, 5482.884, 100.0, 99.95034, 100.0, 99.96125, 100.0, 99.77217
115845.60056, 281.97846679450333, 281.7746228050812, 281.9097214520889, 28.57946773980759, 28.718949721952544, 28.70511368832835, 8021.693909689775, 8059.7708330529895, 8057.43145170518, 150.9706070489674, 3.089277015474636, 8.460561225695756, 8023.139989258783, 8056.393126063385, 8057.493793930847, 0.9999994902886857, 0.9999999738157248, 0.9999995646551084, 59.99578724566996, 59.9969638052391, 59.9948752977092, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.4286, 4.511953, 2744.971, 600.1553, 4.578984, 2748.215, 593.1846, 4.629536, 2745.897, 600.9979, 9.143259, 5495.708, 795.2689, 6.909228, 5494.825, 593.9093, 9.247598, 5492.602, 99.90478, 100.0, 99.93196, 100.0, 99.98557, 99.94909
115848.084, 281.7939084761203, 281.7788586463749, 281.90959662279994, 28.579523534118294, 28.730198296804662, 28.703824653051633, 8009.876010968452, 8056.126083480213, 8052.976463850762, 152.22601032928378, 14.408041681326722, 7.6431749349560505, 8013.489679764675, 8053.979080069213, 8052.490348690036, 0.9999998156434418, 0.9999985812371446, 0.9999996335367402, 59.999357977588424, 59.99890619403018, 59.99593074528714, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.041, 4.564601, 2747.937, 600.1748, 4.5788, 2748.215, 593.1846, 4.628983, 2745.896, 600.9979, 9.143811, 5495.546, 794.9256, 6.916533, 5493.78, 595.5594, 9.216834, 5494.6, 100.0, 100.0, 99.93404, 100.0, 99.97883, 99.98537
115850.48932000001, 281.85958373548783, 281.74744867017574, 281.8369181213449, 28.58403972780676, 28.737812216258632, 28.727604944374225, 8018.987257858782, 8059.694003976619, 8058.53010289187, 156.5295338761141, 12.473925023612992, 3.6687037335627792, 8014.3944311268215, 8063.969825836353, 8056.204309347202, 0.9999997918002738, 0.9999993821861283, 0.9999993683353082, 59.99942890727084, 60.00110993217864, 60.00004418693639, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 595.8111, 4.611896, 2747.505, 605.564, 4.535882, 2747.27, 588.7975, 4.656043, 2743.65, 604.1437, 9.093984, 5494.796, 793.247, 6.920185, 5494.766, 594.6052, 9.244485, 5492.688, 99.99514, 99.96202, 99.8321, 99.98415, 99.9799, 99.95059
115852.8996, 281.8529504918988, 281.66536873362276, 281.8662044396245, 28.557230297377274, 28.73597267276913, 28.71742594056581, 8015.0224337638365, 8051.714203124198, 8055.725743223208, 154.5078318453252, 8.202918168031829, 4.253770000033455, 8019.36850556087, 8054.56377822483, 8052.433495748997, 0.9999997881470647, 0.9999986796585, 0.9999995263264135, 60.00586264619546, 60.0053179889155, 60.00521640158812, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.0213, 4.564601, 2747.933, 600.1165, 4.579353, 2748.153, 593.2622, 4.628431, 2745.892, 607.4061, 9.039376, 5490.976, 795.2499, 6.90941, 5494.607, 593.9491, 9.247415, 5492.667, 100.0, 100.0, 99.93412, 99.91646, 99.98551, 99.94901
115855.35236, 281.8228888205267, 281.801608120707, 281.7679077523048, 28.557563428173008, 28.70126489687159, 28.700653071482918, 8008.7393203834445, 8049.285595264491, 8051.117925302029, 162.1290599696665, 15.858100042895785, 3.5975001804267777, 8011.286600004352, 8042.686293174537, 8051.643140076923, 0.9999999988613087, 0.9999972661813419, 0.9999998611269402, 60.00192064112186, 60.00325497115948, 60.000214514978516, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.4483, 4.512132, 2744.975, 593.8907, 4.624481, 2746.564, 599.6099, 4.583149, 2747.796, 613.4647, 8.931265, 5478.889, 801.4873, 6.856449, 5495.255, 587.5672, 9.331284, 5482.942, 99.90076, 99.94837, 100.0, 99.69948, 99.9973, 99.77531
115857.78684000002, 281.896681871538, 281.6996159966302, 281.828645874361, 28.55815637290363, 28.73717652831977, 28.70424167639222, 8011.2918346385295, 8059.083486568272, 8059.209507671134, 155.8743166906458, 12.070706699456878, 6.13852912737002, 8011.867600948618, 8052.571145753105, 8056.974318575561, 0.9999996254043345, 0.9999992390981075, 0.9999999433478232, 59.999223733401564, 59.99913793842501, 59.998415484190595, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.0213, 4.564245, 2748.156, 600.1165, 4.578616, 2747.879, 593.1846, 4.628983, 2745.952, 607.4255, 9.03956, 5490.924, 795.2308, 6.90941, 5494.888, 593.9689, 9.247415, 5492.492, 100.0, 100.0, 99.93218, 99.91729, 99.98354, 99.94702
115860.16592000001, 281.6955599515174, 281.6521453575262, 281.872667865452, 28.580706044436106, 28.73068730461138, 28.71908200023301, 8016.497592007765, 8053.096247724722, 8061.6568404050195, 155.9717564845174, 14.689219864108054, 5.829933576548228, 8015.916642737935, 8055.786682721853, 8049.731497848585, 0.9999999572535654, 0.9999978403789459, 0.9999999046562648, 60.000880484941696, 59.99807485649661, 59.99868813499114, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.2906, 4.512311, 2745.086, 600.1165, 4.578616, 2748.106, 593.2234, 4.628799, 2745.949, 607.3867, 9.039744, 5490.813, 795.2117, 6.909776, 5494.374, 594.6251, 9.230568, 5494.0, 99.90685, 100.0, 99.93639, 99.91644, 99.98126, 99.9707
115862.55476000001, 281.7708541747889, 281.78849348099465, 281.83961856841137, 28.57827881176719, 28.736058856358767, 28.70958068132867, 8013.328670626609, 8057.935599003906, 8055.923874336133, 158.44253340281824, 10.376396414515511, 3.6536138772626146, 8014.696634968579, 8059.864700808409, 8053.407017046077, 0.9999993897381688, 0.9999991588086586, 0.9999997845668238, 59.99895057956124, 59.99808910875968, 59.998603350351644, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 614.5796, 4.454487, 2738.305, 606.4589, 4.527778, 2746.154, 587.8075, 4.664326, 2742.809, 602.8621, 9.108877, 5494.453, 792.2361, 6.928769, 5493.48, 596.1161, 9.230568, 5492.97, 99.658, 99.94568, 99.79957, 99.99143, 99.96499, 99.96753
115864.92776, 281.8695211279821, 281.6303872965915, 281.8577172506417, 28.565882845579676, 28.743659014722695, 28.722205088078642, 8010.809955260361, 8056.458585612922, 8058.792998147233, 151.7050056369548, 11.548262893331867, 8.825168935144575, 8017.122260148332, 8066.26922385156, 8054.132202707108, 0.9999996091624785, 0.9999989261501392, 0.9999997606727772, 59.99043069586314, 59.99205041457677, 59.993729718740425, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.4089, 4.511775, 2745.09, 600.0192, 4.5788, 2747.88, 593.2622, 4.628431, 2745.946, 607.4061, 9.040112, 5490.91, 795.1926, 6.909593, 5494.441, 593.9491, 9.247231, 5492.673, 99.90685, 100.0, 99.93639, 99.91942, 99.9895, 99.95031
115867.32080000002, 281.8247569572858, 281.74924622564345, 281.9410110623711, 28.561780693045254, 28.71443495954381, 28.703531703652974, 8010.442448388017, 8047.880964537431, 8051.076962959638, 159.14318174716755, 17.06116959362089, 5.5952440088121875, 8007.623214100686, 8043.15434113943, 8047.602946653461, 0.9999999868304111, 0.9999990029174192, 0.9999998253756158, 59.98809844115493, 59.98939580478711, 59.98903259297352, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 603.3816, 4.554072, 2748.039, 594.0658, 4.624113, 2746.561, 599.5905, 4.582965, 2747.909, 613.4453, 8.931633, 5478.942, 801.4301, 6.856083, 5495.863, 587.6069, 9.331284, 5483.003, 100.0, 99.95846, 100.0, 99.70044, 99.99946, 99.77531
115869.6956, 281.90572810529096, 281.78490434205924, 281.97012787729255, 28.551082717529376, 28.735096183426375, 28.71326058779116, 8009.390211228671, 8059.72226975399, 8056.731889262952, 153.52010721635293, 13.218278626975916, 5.730991751522424, 8018.911991542963, 8061.186968900845, 8053.539527817308, 0.9999998203289849, 0.9999993823137294, 0.9999998597296555, 59.98517067673162, 59.98954301703198, 59.98485584161404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.4286, 4.512311, 2745.085, 600.1943, 4.5788, 2748.158, 593.204, 4.629168, 2745.839, 607.3867, 9.039192, 5490.93, 795.2689, 6.909228, 5494.722, 593.9093, 9.247415, 5492.614, 99.90876, 100.0, 99.93221, 99.91648, 99.98362, 99.94802
115872.14028, 281.9149098361764, 281.7323490357916, 281.9626000541289, 28.5542357966107, 28.746325859317743, 28.707113096914952, 8006.181220306699, 8049.78816164833, 8056.35286926222, 150.14194558719828, 14.614629999268345, 5.936101756301468, 8019.413702057625, 8055.201145653905, 8055.229616808904, 0.9999994618288313, 0.9999974920444332, 0.9999999081173846, 59.98531221284642, 59.98463896164781, 59.98416540525771, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3694, 4.511953, 2745.032, 599.9802, 4.58009, 2748.16, 593.2428, 4.628615, 2745.954, 607.4061, 9.040112, 5490.866, 795.2499, 6.909228, 5494.663, 593.9491, 9.247231, 5492.555, 99.90478, 100.0, 99.93626, 99.91753, 99.98761, 99.94802
115874.55596000001, 281.9118445564079, 281.88262611104517, 282.00363424678335, 28.558099347179994, 28.7313757259895, 28.699383493357946, 8018.119163291083, 8055.319603465416, 8056.405216353236, 155.4498188642874, 15.368137969880536, 1.1770091725113616, 8017.47247278166, 8056.066129908539, 8052.904587320535, 0.9999998908993, 0.9999986589113562, 0.9999998776098667, 59.98373887074395, 59.983452533048414, 59.98217305610671, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 614.5993, 4.454844, 2737.913, 606.4589, 4.527778, 2746.433, 586.9922, 4.669664, 2741.127, 601.2698, 9.131492, 5495.371, 790.8245, 6.944109, 5492.177, 598.0247, 9.196141, 5494.899, 99.64374, 99.94782, 99.75463, 100.0, 99.94128, 99.99501
115876.95392000001, 281.92482883847, 281.7872160167555, 281.8828051516249, 28.53373142891564, 28.74478427596336, 28.719264944231394, 8020.991264822784, 8057.9849978135135, 8054.375047479037, 149.70745007228834, 4.954662054952905, 10.299969979776051, 8021.2921461295355, 8057.983550941642, 8053.981471860485, 0.9999996631355691, 0.9999996827593222, 0.9999996071191929, 59.98322971454521, 59.98201580229299, 59.98617561379297, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3892, 4.512132, 2744.97, 600.1748, 4.578616, 2748.104, 593.2816, 4.629168, 2746.228, 603.1534, 9.119725, 5495.208, 795.2689, 6.909045, 5494.609, 593.9689, 9.247781, 5492.434, 99.90472, 100.0, 99.9363, 99.99175, 99.98553, 99.94899
115879.38036000001, 281.7346491587804, 281.63739453710326, 281.8886230966032, 28.536351000704716, 28.72693186966766, 28.71985202891483, 8012.872761650312, 8050.660710459452, 8055.587706402837, 155.68601025915768, 12.398574549193825, 9.422425802350972, 8018.9321340318875, 8054.720492042092, 8058.9864226700065, 0.9999994502974395, 0.9999992727542087, 0.9999993450327329, 59.98438810290997, 59.985211809171254, 59.985254417718224, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 605.3334, 4.541579, 2747.385, 595.8751, 4.615271, 2746.848, 599.377, 4.583702, 2748.079, 594.8034, 9.235007, 5493.281, 801.5063, 6.856814, 5495.866, 587.5871, 9.331284, 5482.943, 99.98371, 99.97707, 100.0, 99.96043, 100.0, 99.77326
115881.78048000002, 281.8739656484365, 281.72718531822, 281.9101022318222, 28.583908357248728, 28.745075047602867, 28.730504884573946, 8015.089712468732, 8054.997195251094, 8056.396650048945, 150.0407793825466, 5.736785057474663, 4.88220850946027, 8014.582442907026, 8060.804748371576, 8053.590775576043, 0.999999770121453, 0.9999994186976287, 0.999999803552251, 59.992222363704975, 59.99501639928013, 59.99535156405536, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3497, 4.511953, 2744.918, 600.1748, 4.578984, 2748.162, 593.3593, 4.629168, 2746.174, 601.0756, 9.144178, 5495.532, 795.2689, 6.909228, 5494.717, 593.9689, 9.247231, 5492.614, 99.89885, 100.0, 99.94242, 100.0, 99.98458, 99.94923
115884.21184, 281.89023076965464, 281.7799812077647, 281.84682037850047, 28.56715589990085, 28.746934924315653, 28.7286567972392, 8016.495769152735, 8053.86726301109, 8057.98762202659, 147.44947807131894, 9.013147020041515, 8.230073783794523, 8020.758832405315, 8053.930297280153, 8058.558637703583, 0.9999994937016441, 0.9999998214709427, 0.9999995520016098, 59.99726602219057, 59.99685649694495, 59.99680375831075, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.041, 4.564423, 2747.994, 600.2526, 4.578248, 2748.161, 593.2622, 4.628431, 2746.061, 600.9591, 9.144178, 5495.531, 795.2499, 6.909228, 5494.61, 593.9689, 9.247048, 5492.426, 100.0, 100.0, 99.94026, 100.0, 99.98452, 99.94813
115886.64648000001, 281.7297517529274, 281.6678331414923, 281.89773129581766, 28.602732248151078, 28.74723478681588, 28.750559143143896, 8019.0472899004535, 8056.039143158441, 8055.573138128544, 157.48454942921444, 14.781724497338246, 0.0387995408259485, 8013.365069973541, 8059.212221430698, 8061.633724364679, 0.9999999178700408, 0.9999989175615268, 0.9999998512281942, 59.99650632560728, 59.99975342819095, 59.996433058282555, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 595.7322, 4.611182, 2747.464, 606.5562, 4.528146, 2746.158, 587.0116, 4.669664, 2741.076, 607.3867, 9.039744, 5490.748, 788.9933, 6.956345, 5491.085, 599.1977, 9.175632, 5495.216, 99.99134, 99.9438, 99.75472, 99.91527, 99.91522, 99.99963
115889.01376000002, 281.89241999150926, 281.6867574339619, 281.93447755966423, 28.560528060029323, 28.745280064956788, 28.729910471021864, 8012.935468070684, 8057.5408555565045, 8059.178285659242, 154.9038769075014, 5.637994755795262, 7.135447386229771, 8017.652316288555, 8057.825790881229, 8059.715157984323, 0.9999992891913014, 0.9999993270807441, 0.9999995035013628, 60.00099025387879, 59.99862503048593, 60.00015039087764, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 601.9622, 4.563888, 2747.822, 600.058, 4.578616, 2748.048, 593.2428, 4.628431, 2746.057, 603.8331, 9.093064, 5493.536, 795.2308, 6.909228, 5494.557, 593.9491, 9.247048, 5492.488, 100.0, 100.0, 99.94013, 99.97669, 99.98657, 99.94923
115891.41492000001, 281.8700113806626, 281.7742355470337, 281.91449090439596, 28.534557406743073, 28.71637840876768, 28.68951029060585, 8006.0638808603535, 8048.004160528389, 8049.255749708776, 157.3978997913964, 16.704433495076273, 5.012862891933764, 8003.933910274917, 8050.584058291136, 8049.939520699827, 0.9999998759241641, 0.9999979561159866, 0.9999997142854665, 60.00056655564755, 59.999549461862074, 59.999731252520164, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 603.7956, 4.550146, 2747.071, 597.2759, 4.603483, 2747.245, 597.7075, 4.591985, 2748.135, 613.154, 8.933655, 5478.771, 801.5446, 6.856631, 5495.647, 587.5871, 9.3311, 5482.937, 99.98772, 99.99157, 100.0, 99.70408, 100.0, 99.77432
115893.83304000001, 281.8669450036115, 281.6540426626786, 281.8783144872298, 28.535154072410922, 28.744685179346163, 28.71207276260186, 8015.269179150428, 8054.324805444491, 8057.760402742428, 157.35820755440773, 10.262489419976532, 7.439582774595237, 8011.863722390108, 8054.59381555814, 8058.493443636959, 0.999999851894784, 0.9999985413693465, 0.9999995839110947, 59.999985278977974, 59.99830128205751, 60.000879965474624, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.7902, 4.561746, 2747.88, 600.097, 4.579353, 2748.157, 593.301, 4.628983, 2746.061, 607.3478, 9.040296, 5490.746, 795.2308, 6.909228, 5494.558, 593.9491, 9.247415, 5492.493, 100.0, 100.0, 99.94026, 99.91525, 99.98461, 99.94702
115896.21260000001, 281.7378692994172, 281.77369659341684, 281.86924382526024, 28.570405983400313, 28.741700690113753, 28.713235039160427, 8012.885496986843, 8056.5913081103245, 8051.458982044954, 157.27677138480385, 9.775122453750328, 5.179118190804729, 8013.5942046347345, 8056.51382528986, 8050.118896365523, 0.9999986184842532, 0.9999992017503865, 0.9999996856184107, 60.00036857805299, 59.99752939043545, 60.000078860954254, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3892, 4.511597, 2744.917, 600.1165, 4.579169, 2748.102, 593.2622, 4.628799, 2746.174, 607.4061, 9.03956, 5490.702, 795.2689, 6.90941, 5494.661, 593.9888, 9.246865, 5492.501, 99.90267, 100.0, 99.9403, 99.91632, 99.98655, 99.94936
115898.58076000001, 281.78033779470877, 281.7201419231031, 281.8356414856813, 28.58720616989019, 28.733407721488636, 28.718222242784012, 8022.544982401107, 8058.5235083265925, 8057.634108543665, 157.6756316111041, 15.5349687125032, 2.500606978466749, 8012.175708233971, 8062.082180642351, 8054.7338155751795, 0.9999998140723634, 0.9999984336236504, 0.9999998781462472, 59.996910527925394, 59.99534346401566, 59.995467366568114, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 614.5796, 4.455022, 2737.861, 606.5367, 4.528146, 2746.152, 586.9728, 4.669848, 2741.126, 601.0368, 9.143259, 5495.525, 788.9933, 6.958171, 5489.881, 600.2514, 9.156221, 5495.664, 99.65193, 99.94577, 99.75676, 100.0, 99.90152, 100.0
115901.01564000001, 281.87749092710015, 281.68893503348744, 281.8992029190297, 28.547762520309053, 28.735785914843643, 28.70134356831235, 8019.312981767385, 8053.688311968372, 8055.512341370776, 152.58465795594338, 13.19921226129145, 2.372505456072304, 8021.449176070155, 8049.4731436197635, 8057.619130616658, 0.9999996550604555, 0.9999983722417802, 0.9999998328945248, 59.9971777238962, 59.99281226026464, 59.99306551242284, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3694, 4.512132, 2744.813, 600.1165, 4.578432, 2748.042, 593.2428, 4.629536, 2746.227, 607.3867, 9.040112, 5490.806, 795.2117, 6.909593, 5494.56, 593.9689, 9.246865, 5492.5, 99.89486, 100.0, 99.94039, 99.9124, 99.98464, 99.94813
115903.47496, 281.87581842477067, 281.7152087200081, 281.9092369517592, 28.553354652285346, 28.712357357494547, 28.711749458509352, 8007.124090693642, 8050.423323707076, 8045.267987825328, 159.91334029586642, 11.818865210696003, 3.4514589820055335, 8012.419911601044, 8043.209780018397, 8053.016385763591, 0.9999997270002776, 0.9999980574918623, 0.9999996838548261, 59.995997471498946, 59.99577922191, 59.99262324376833, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 607.9554, 4.515701, 2746.013, 598.3265, 4.592431, 2747.588, 596.6787, 4.5999, 2747.961, 611.5034, 8.955351, 5481.001, 801.2775, 6.857544, 5495.648, 587.6268, 9.330917, 5482.996, 99.91379, 100.0, 100.0, 99.73791, 100.0, 99.77422
115905.85836000001, 281.8175884911788, 281.62925093245184, 281.8750521031773, 28.55344426779343, 28.74460776182026, 28.715391195094526, 8018.27865563461, 8054.526961014845, 8059.793090222585, 159.05847866340218, 16.04329968613729, 9.310895761123447, 8018.312644231141, 8051.83968391754, 8055.322051703339, 0.9999997728394227, 0.9999988254230049, 0.9999997703324476, 59.99375815345748, 59.989080838956525, 59.99036351470536, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 606.6345, 4.526945, 2745.606, 599.9024, 4.580642, 2748.105, 593.3204, 4.628615, 2746.008, 607.3478, 9.040296, 5490.805, 795.2117, 6.90941, 5494.607, 593.9689, 9.247231, 5492.608, 99.93038, 100.0, 99.94425, 99.91729, 99.98551, 99.94813
115908.25548, 281.87889810306973, 281.7402536623981, 281.8904185339017, 28.561832029933505, 28.740160414107695, 28.697489146228808, 8015.902500550409, 8059.139657268129, 8053.874068909801, 156.80551965387576, 13.568056196198086, 4.438414944446777, 8013.752314928984, 8058.766535110228, 8053.761239769896, 0.9999997558145295, 0.9999993467392068, 0.9999992010188387, 59.98824639459093, 59.994877651870254, 59.990735532267614, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3497, 4.512132, 2744.755, 600.1165, 4.5788, 2748.102, 593.3398, 4.628247, 2746.061, 607.3672, 9.039928, 5490.642, 795.2499, 6.909228, 5494.723, 593.9292, 9.247231, 5492.493, 99.89276, 100.0, 99.9423, 99.91846, 99.98761, 99.94703
115910.64396000002, 281.8791699153911, 281.7283379419545, 281.81910601377666, 28.583047708765484, 28.741326112066982, 28.706665764481926, 8015.259762927865, 8053.123336727504, 8055.024962113503, 152.85468460702282, 15.32605489744492, 4.03347949725412, 8017.106662777264, 8060.3560428407345, 8056.145106568909, 0.9999997115564581, 0.9999988927124908, 0.9999998703367019, 59.98525598836871, 59.98637436267776, 59.98693528123229, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 614.5007, 4.456272, 2738.09, 606.4784, 4.528146, 2746.044, 586.9728, 4.669664, 2741.02, 601.0562, 9.142708, 5495.584, 788.9743, 6.958354, 5489.767, 600.1918, 9.156038, 5495.657, 99.65018, 99.94363, 99.7568, 100.0, 99.90247, 100.0
115913.06268, 281.88808821849847, 281.7214154261777, 281.9380552556585, 28.57003504279634, 28.716560420394003, 28.70669972810585, 8016.035678283551, 8058.848757006339, 8051.848374300138, 153.52762370695518, 18.43876026952921, 1.6001162452607787, 8019.166492205969, 8057.260752256927, 8054.737659039835, 0.9999998705476082, 0.9999984545472561, 0.9999999548645008, 59.99270253784852, 59.992106808597256, 59.99152163802311, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.4089, 4.511775, 2745.142, 600.097, 4.578984, 2747.935, 593.2234, 4.628615, 2746.115, 607.4061, 9.040112, 5490.871, 795.2499, 6.90941, 5494.609, 593.9491, 9.247415, 5492.5, 99.90478, 100.0, 99.94034, 99.91752, 99.98759, 99.94899
115915.45816000001, 281.7921045046025, 281.7595967212891, 281.8224774673716, 28.55707175324193, 28.70731332442839, 28.69507872447049, 8002.371499905981, 8051.034800227078, 8049.981700734288, 157.22614051390366, 19.064714873610228, 3.1015336799978286, 8006.420947248465, 8047.301339405102, 8048.4297418602555, 0.9999992986375897, 0.9999968852371103, 0.999999955284561, 59.99258232543388, 59.9957895260848, 59.99520446613874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3892, 4.511775, 2745.195, 600.1165, 4.5788, 2748.153, 593.4952, 4.622357, 2746.786, 609.0955, 9.004442, 5486.541, 798.5307, 6.877451, 5495.672, 588.9589, 9.313704, 5483.528, 99.90077, 100.0, 99.96667, 99.85976, 100.0, 99.80727
115917.93960000001, 281.73982330058925, 281.7519383740365, 281.88929133757597, 28.571585256815332, 28.73214069535116, 28.71038945511893, 8009.54220943364, 8055.528795889023, 8054.007373835888, 157.66340523071392, 11.961676920502214, 0.7404157427126847, 8015.932133180657, 8058.181031010721, 8051.565848767998, 0.9999997555223121, 0.9999993108893948, 0.999999384653712, 59.99547733250468, 59.99935406252061, 59.99474049342029, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 605.4911, 4.536404, 2746.135, 598.3265, 4.58801, 2748.157, 593.3981, 4.628799, 2746.113, 607.4061, 9.03956, 5490.924, 795.2308, 6.90941, 5494.393, 593.9689, 9.247048, 5492.488, 99.96979, 100.0, 99.93834, 99.9154, 99.98551, 99.95022
115920.29972000001, 281.8859704160227, 281.696203868829, 281.9276226176435, 28.55786848810473, 28.711813932782484, 28.722039641380647, 8015.816207265929, 8061.468394674559, 8050.744663042178, 152.85793641568057, 11.93957683428016, 1.2922486019901953, 8014.872099971874, 8057.852240743771, 8059.69044210451, 0.9999996024899865, 0.9999984424002771, 0.9999999922409823, 59.99501012045129, 59.992907949798145, 59.99405152164792, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3892, 4.511775, 2745.081, 600.2137, 4.578248, 2747.937, 593.2428, 4.628983, 2746.063, 607.4255, 9.039192, 5490.755, 795.2499, 6.909228, 5494.552, 593.9491, 9.247415, 5492.608, 99.9046, 100.0, 99.94034, 99.91739, 99.98449, 99.94498
115922.7002, 281.9624904684823, 281.79033747853146, 281.9251909251783, 28.548712140429885, 28.684883861680664, 28.700034083618633, 8008.0456035696625, 8057.204405589668, 8055.025346370381, 153.15466435699295, 14.912318320159102, 5.344579193482787, 8020.167756095596, 8052.601360204092, 8053.111477037118, 0.9999999546321086, 0.9999979002910162, 0.999999733699153, 59.99234963906598, 59.991586295520186, 59.99199592214138, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 614.5993, 4.45413, 2737.975, 606.4589, 4.52741, 2746.32, 587.031, 4.669664, 2741.014, 601.0562, 9.143076, 5495.592, 788.9743, 6.958171, 5489.937, 600.2117, 9.155854, 5495.61, 99.64986, 99.93953, 99.75676, 100.0, 99.90051, 100.0
115925.15956000001, 281.7304859731807, 281.68758134859786, 281.78536225172076, 28.521308656488326, 28.743347217153964, 28.723061582459316, 8024.125038324193, 8061.1992045892, 8057.69478526668, 152.61048570841285, 10.350608468344944, 6.2326202219155675, 8014.6950670587285, 8054.298263806783, 8054.4248210589985, 0.9999996046888671, 0.9999990996950823, 0.9999999270059747, 59.98803592278817, 59.9921173537778, 59.989237147599134, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.2709, 4.512489, 2745.028, 600.1553, 4.5788, 2748.101, 593.204, 4.628983, 2746.003, 607.4061, 9.039744, 5490.812, 795.2499, 6.909593, 5494.501, 593.9491, 9.247231, 5492.493, 99.90077, 100.0, 99.94026, 99.91644, 99.98652, 99.94692
115927.57188, 281.7668682014481, 281.7081339481413, 281.8695475184173, 28.570116328754334, 28.698986431036673, 28.694750165739105, 8005.3055985643205, 8057.024471359951, 8056.882473140091, 152.6337051208734, 10.309746065780018, 7.338665463466242, 8013.1197861188775, 8053.6547571026085, 8054.051876531906, 0.9999997765338843, 0.9999993392912518, 0.999999393480512, 59.98571389185164, 59.99104489499341, 59.98890965748386, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 608.3892, 4.512311, 2744.98, 600.1553, 4.578248, 2748.211, 593.204, 4.628983, 2746.512, 600.1241, 9.157233, 5495.443, 798.1301, 6.885851, 5496.203, 590.0126, 9.305098, 5485.541, 99.90095, 100.0, 99.94659, 100.0, 100.0, 99.82052
115929.96572000001, 281.7824886785964, 281.74252366281627, 281.91541442081797, 28.580328230192674, 28.710993007684106, 28.71995412192957, 8004.345629625407, 8057.15627259066, 8058.15805692404, 154.33423172970333, 9.564277229032996, 6.3519743673016364, 8015.491456504136, 8060.44622402605, 8056.708311082269, 0.9999999505739846, 0.9999998249207507, 0.9999997685295996, 59.98103032721471, 59.986657907776404, 59.98082016009381, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 603.3422, 4.549788, 2747.421, 596.7701, 4.604035, 2747.701, 595.5722, 4.615178, 2746.735, 598.7065, 9.16422, 5495.691, 795.3071, 6.909228, 5494.666, 593.9888, 9.247415, 5492.614, 99.99227, 100.0, 99.9648, 100.0, 99.9895, 99.94694
115932.41628, 281.7565723996391, 281.7603615291557, 281.89406722511694, 28.564679987079888, 28.736297384429857, 28.73076640894858, 8016.051002519012, 8053.435302263103, 8054.251125509764, 149.9584208409019, 5.282887841021761, 4.8504208166159515, 8021.411784395111, 8059.35665909982, 8060.52697086536, 0.9999998082564919, 0.9999997669104024, 0.9999995139590877, 59.982592463746805, 59.977532174810996, 59.9831229279162, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.8296, 4.56246, 2747.879, 600.1165, 4.578616, 2747.99, 593.204, 4.628799, 2745.949, 601.0174, 9.143443, 5495.592, 795.2308, 6.90941, 5494.557, 593.9689, 9.247048, 5492.546, 100.0, 100.0, 99.94434, 100.0, 99.98755, 99.95022
115934.78984000001, 281.9077696434193, 281.76189052941834, 281.95522788921227, 28.546240860608954, 28.719699254500146, 28.71974114107616, 8006.456978123101, 8062.286252051, 8050.8629442075535, 154.97280686893055, 16.148772250585807, 4.4007680152658395, 8014.164548451727, 8058.540664573135, 8056.4901123437685, 0.9999999931584422, 0.9999981417310683, 0.9999998991779462, 59.977932120024114, 59.977220523193736, 59.97997751038359, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 595.752, 4.611717, 2747.464, 606.4784, 4.52833, 2746.208, 586.9922, 4.66948, 2741.072, 607.3867, 9.040112, 5490.753, 788.9743, 6.958171, 5489.821, 600.2514, 9.155671, 5495.671, 99.98333, 99.94564, 99.75672, 99.91538, 99.89947, 100.0
115937.16036000001, 281.74303525830936, 281.7214684379034, 281.93478585054953, 28.566695077407008, 28.73415479217833, 28.712067998310815, 8019.984244899972, 8059.947791629668, 8058.366083170007, 154.84941045475983, 1.3482732951101752, 7.886774698597037, 8012.487791010912, 8052.785991679937, 8054.093416541287, 0.9999991993072295, 0.9999999492369882, 0.9999992647992175, 59.973223624553064, 59.97413637182179, 59.97505729002285, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 601.9424, 4.564423, 2747.994, 600.1359, 4.578616, 2747.935, 593.2622, 4.628615, 2745.897, 601.0368, 9.143259, 5495.486, 795.2689, 6.909228, 5494.61, 593.9689, 9.247048, 5492.614, 100.0, 100.0, 99.94638, 100.0, 99.98553, 99.94597
115939.65092000001, 281.76772782641024, 281.67286021478816, 281.8443293156831, 28.53471136040067, 28.70951092348303, 28.685923754328645, 7998.779153585719, 8052.8287758346205, 8045.371910035532, 155.42458056317673, 17.722907057684097, 2.2151136158249756, 8008.513850148013, 8054.135162162558, 8050.83403019972, 0.999999502259409, 0.999998738983351, 0.9999995021679805, 59.98084794502012, 59.9763710542879, 59.97558591623502, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 600], 5500.0, [], 602.0213, 4.564423, 2748.099, 600.1748, 4.578616, 2747.995, 593.1846, 4.629536, 2746.062, 607.4449, 9.039376, 5489.901, 796.0129, 6.899549, 5495.186, 591.782, 9.28587, 5487.381, 100.0, 100.0, 99.93427, 99.91208, 99.99604, 99.87117
