TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
116259.72728, 281.6744254433699, 281.7226460674594, 281.8090417666249, 28.591812208833304, 28.77060984902914, 28.72313032688968, 8022.411031176753, 8064.302575143735, 8062.796011063549, 151.73165552592081, 16.500822223537398, 4.250647525930162, 8022.337353546901, 8065.996975629768, 8063.285417074786, 0.9999999533243786, 0.9999987142838401, 0.9999997821335913, 59.97934591021211, 59.97816692447074, 59.97678620410111, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 604.6631, 4.543007, 2747.387, 599.1242, 4.586721, 2748.1, 593.2234, 4.628983, 2746.063, 600.7261, 9.14804, 5495.615, 795.1163, 6.910689, 5494.498, 820.5353, 6.671098, 5473.388, 99.9944, 100.0, 99.94034, 100.0, 99.98352, 99.59938
116262.06572000001, 281.68816028125707, 281.67863861764744, 281.7960361080094, 28.59157807277969, 28.762859790720146, 28.731327165944382, 8025.604311758608, 8065.198724300842, 8063.532858229862, 151.47155844576628, 13.180555556755507, 0.5946226921514608, 8018.790613770122, 8057.593500689453, 8058.826913590612, 0.9999996017924145, 0.9999982864162711, 0.9999999132528552, 59.97902853297817, 59.979005372501504, 59.97808086934346, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3103, 4.512667, 2745.194, 600.1165, 4.578432, 2747.992, 593.1458, 4.629352, 2746.008, 600.9979, 9.144178, 5495.57, 795.1545, 6.910324, 5494.819, 820.4558, 6.670183, 5473.269, 99.90473, 100.0, 99.93418, 100.0, 99.98641, 99.59833
116264.47980000002, 281.80005842144635, 281.38786700674996, 281.7696848697256, 28.5907917993925, 28.747472911148186, 28.70813815424714, 8010.980966129395, 8052.865764650612, 8060.613340315087, 154.34196504247507, 24.424592258151733, 6.934697055869947, 8020.489118586157, 8070.009657767751, 8067.925990754449, 0.9999995618772801, 0.9999971564607509, 0.9999996077146991, 59.98025180536995, 59.98329255514943, 59.98658229158308, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 614.619, 4.455379, 2738.357, 606.4589, 4.528699, 2746.317, 586.9728, 4.669848, 2741.071, 607.3478, 9.04048, 5490.916, 788.8598, 6.95945, 5489.983, 826.8377, 6.599132, 5456.679, 99.646, 99.94961, 99.7505, 99.91833, 99.90136, 99.29532
116266.89172000001, 281.7741632533906, 281.6008886995164, 281.7653877639343, 28.59063334755208, 28.759034395879713, 28.74357064546392, 8020.917835698807, 8057.601872245843, 8064.251867573322, 155.27454222093135, 16.443364362682587, 5.930594481867502, 8018.792778786834, 8052.362267841596, 8061.748531082096, 0.999999762992438, 0.9999982674531762, 0.9999998754059019, 59.98247611155549, 59.985824522169445, 59.98455278848764, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3497, 4.512132, 2745.094, 600.097, 4.579169, 2748.099, 593.2234, 4.628799, 2745.95, 601.0368, 9.143811, 5495.518, 795.0973, 6.911054, 5493.917, 820.4558, 6.670732, 5472.931, 99.90284, 100.0, 99.94035, 100.0, 99.97293, 99.59105
116269.35372000001, 281.73604100333336, 281.67016913890484, 281.73916526616074, 28.588060891812678, 28.74128323040046, 28.712521303050234, 8012.549277652011, 8059.698868557027, 8055.709145908051, 154.04980778593972, 13.537547829248979, 4.0865708180663205, 8013.690111910078, 8057.942044640155, 8054.256336122894, 0.9999998678435545, 0.9999972454929166, 0.9999997065094349, 59.98387681319022, 59.98362971303924, 59.98010827447964, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3497, 4.513381, 2744.927, 600.1165, 4.5788, 2747.875, 585.9634, 4.675922, 2738.775, 599.6193, 9.168448, 5495.54, 785.1212, 6.989218, 5483.937, 815.6446, 6.728231, 5484.733, 99.90891, 100.0, 99.69157, 100.0, 99.80996, 99.79444
116271.78624000002, 281.75534292196784, 281.615765578931, 281.7139485944965, 28.545287509368343, 28.73858524300171, 28.74898527262001, 8016.11507915322, 8061.472040623472, 8061.316301012485, 149.83252383158242, 14.51018510137692, 6.310655845777092, 8017.069253757086, 8061.076983886673, 8059.141118878252, 0.9999998203350713, 0.999998544534343, 0.9999999015108703, 59.983020759370014, 59.991159157446724, 59.99050041613619, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 604.2293, 4.543899, 2746.901, 597.6262, 4.597773, 2747.985, 585.5945, 4.678315, 2740.849, 599.5804, 9.161094, 5495.566, 788.8217, 6.959085, 5489.82, 820.595, 6.67, 5474.307, 99.98148, 100.0, 99.72836, 100.0, 99.89532, 99.6161
116274.18796000001, 281.7549330948852, 281.5597726433659, 281.670740794074, 28.596106056952973, 28.774574925367727, 28.737935323267838, 8018.363336287515, 8055.978978521771, 8056.786119361218, 156.43101716753972, 10.35958767709053, 2.474751648464945, 8016.778749266953, 8061.633025978378, 8056.523819087081, 0.9999999014890452, 0.9999991065519778, 0.999999932473635, 59.98916920576525, 59.98940292757907, 59.994149721497, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.0213, 4.564959, 2747.884, 600.097, 4.579169, 2747.876, 586.934, 4.670032, 2741.02, 600.862, 9.145098, 5495.531, 788.8408, 6.959085, 5490.042, 820.5155, 6.670732, 5473.902, 100.0, 100.0, 99.74868, 100.0, 99.8974, 99.60873
116276.61208, 281.8175830090781, 281.6078164132073, 281.60073305056267, 28.58920531818114, 28.766194043185248, 28.70933213708779, 8025.586213830576, 8062.05619601501, 8057.100013106557, 151.32588824948016, 14.744339926591238, 9.020423847339316, 8029.525551132961, 8069.001498704282, 8058.175730492016, 0.9999996414082989, 0.9999981541665277, 0.9999996683741402, 59.9892132124573, 59.98892228414602, 59.98821907706088, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 595.6731, 4.611896, 2747.133, 606.4395, 4.528514, 2746.214, 593.204, 4.628983, 2746.007, 607.3672, 9.040296, 5490.858, 795.0973, 6.910324, 5494.438, 826.8576, 6.599132, 5456.617, 99.98748, 99.94585, 99.94222, 99.91513, 99.98147, 99.29004
116279.01208000001, 281.5667794057985, 281.53290398080424, 281.77308960937904, 28.584069958589005, 28.747100072229056, 28.752499233335726, 8024.162071914816, 8065.366413950367, 8058.310432818763, 155.06538833820514, 10.02360924629329, 0.643267664514724, 8019.690135021666, 8070.514733362481, 8062.660397761926, 0.9999997315662359, 0.9999984130521287, 0.9999999816989, 59.99165974288116, 59.993380300025585, 59.99096196749453, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.0016, 4.563709, 2748.046, 600.1748, 4.578432, 2747.934, 586.8951, 4.669848, 2741.017, 600.9785, 9.144547, 5495.577, 788.8408, 6.959267, 5489.991, 820.5353, 6.6689, 5473.558, 100.0, 100.0, 99.75672, 100.0, 99.8974, 99.58993
116281.41072000001, 281.70150546645624, 281.70747360536893, 281.78288079888017, 28.63354682240946, 28.733389923112075, 28.752638182671635, 8015.471123810881, 8065.8194351022985, 8064.4207201038835, 154.90400883278744, 17.82382629266499, 2.2324233281542547, 8016.746902472908, 8064.808941989493, 8064.6697005315755, 0.9999999984505237, 0.9999982591380544, 0.9999999533901469, 59.986641087377926, 59.98883200999184, 59.99154994587205, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.0016, 4.564066, 2748.042, 600.1165, 4.578984, 2747.876, 593.2816, 4.628799, 2746.115, 600.6484, 9.149143, 5495.552, 796.7568, 6.893157, 5495.502, 817.5134, 6.709553, 5482.51, 100.0, 100.0, 99.93639, 100.0, 100.0, 99.74882
116283.79440000001, 281.62277094826186, 281.6430940263221, 281.8244073297635, 28.60047437988849, 28.76648635444916, 28.73474969355116, 8019.200711506165, 8070.3170810187685, 8062.213935032549, 152.77844940889418, 12.138683940168676, 0.3126013392597997, 8019.764093089786, 8062.985598167538, 8056.130034889766, 0.9999999998977982, 0.9999979720978217, 0.9999999300769208, 59.98979197400466, 59.995719039638466, 59.99230878382471, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 607.5414, 4.521948, 2746.302, 595.8362, 4.61085, 2747.418, 596.4651, 4.610944, 2747.069, 599.2308, 9.170839, 5495.566, 795.5932, 6.908863, 5494.498, 820.5751, 6.672014, 5473.561, 99.93235, 99.98967, 99.97896, 100.0, 99.98544, 99.60253
116286.16028000001, 281.7031237541773, 281.68247043883804, 281.72834180095117, 28.599956495495366, 28.778328166355948, 28.742775963132605, 8019.258746991753, 8062.815102035918, 8061.366874018038, 154.493579459403, 13.085754321883314, 4.430003184506404, 8025.199301189164, 8065.770774903611, 8062.282214739216, 0.9999998141967826, 0.9999989901631104, 0.9999999190609433, 59.991477626361274, 59.99241376133753, 59.99353994153913, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 606.9302, 4.521412, 2745.322, 600.097, 4.578248, 2747.989, 593.1652, 4.629168, 2745.946, 600.9979, 9.144362, 5495.629, 795.1354, 6.910324, 5494.604, 820.5552, 6.670915, 5473.789, 99.91338, 100.0, 99.9403, 100.0, 99.98847, 99.60569
116288.50768000001, 281.8582568556448, 281.67544156763864, 281.71222779504194, 28.545296200970977, 28.740930500213203, 28.686166112094686, 8008.268757636736, 8053.947707829936, 8047.683341312375, 157.16406006972147, 18.787830713400297, -0.30641493064285896, 8012.373337322641, 8051.905775718553, 8050.445446913062, 0.9999990994219705, 0.9999965239478336, 0.9999996685911943, 59.990954987865095, 59.990135337392594, 59.99479411406758, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 614.481, 4.455379, 2738.367, 606.4006, 4.528146, 2746.376, 586.9146, 4.669848, 2740.958, 607.3284, 9.040848, 5490.962, 788.8408, 6.95945, 5489.983, 826.8576, 6.599132, 5456.159, 99.65418, 99.95175, 99.75867, 99.92024, 99.90032, 99.29103
116290.9192, 281.6974346202515, 281.4954070534717, 281.5879138650366, 28.628801671202904, 28.76254796816172, 28.749086500250485, 8010.71413121376, 8063.809557449273, 8064.730576720337, 152.14821654349134, 12.490120717048512, 1.1317704202556342, 8026.085524333513, 8057.62599477244, 8061.309869304818, 0.9999999036665924, 0.9999990711456396, 0.9999998295768721, 59.986752555510435, 59.98985636367911, 59.98701166792972, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3892, 4.512311, 2745.252, 599.9997, 4.579353, 2747.941, 593.1846, 4.628983, 2745.898, 600.9397, 9.144547, 5495.649, 795.1354, 6.910506, 5494.548, 820.5751, 6.671281, 5473.559, 99.89485, 100.0, 99.94026, 100.0, 99.98442, 99.61083
116293.32624000001, 281.773510172898, 281.5781912882158, 281.64616995126664, 28.56510894805027, 28.776306147100748, 28.731355576925953, 8020.757460684258, 8058.365926613441, 8054.666221639052, 148.87673419312887, 13.53034457574995, 4.629145724425143, 8019.943266371547, 8059.095576457603, 8061.011601435987, 0.9999999961673826, 0.999998681799496, 0.9999999289950348, 59.982851622876616, 59.98366973502545, 59.98166065864528, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3497, 4.511775, 2745.142, 600.0775, 4.579721, 2748.161, 586.9922, 4.66948, 2741.016, 600.9591, 9.143627, 5495.708, 788.8598, 6.959632, 5489.185, 819.8395, 6.681902, 5477.271, 99.90298, 100.0, 99.75485, 100.0, 99.89735, 99.67004
116295.69984000002, 281.7840734016512, 281.668174227982, 281.75197838238455, 28.565403802163637, 28.753799456934555, 28.738995711050354, 8016.388018362273, 8056.9599351741435, 8059.560975369984, 153.48440235965842, 13.248598793029942, 3.601194018059232, 8017.217071042805, 8065.167827985882, 8053.647987654037, 0.9999997639547692, 0.9999986806432017, 0.9999999005767403, 59.97852038018011, 59.97953315058897, 59.97132630697175, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.9227, 4.565137, 2747.937, 593.8129, 4.625034, 2746.392, 580.9357, 4.703349, 2734.963, 596.6482, 9.209267, 5494.869, 785.5599, 6.978808, 5487.463, 818.925, 6.688128, 5474.701, 100.0, 99.95234, 99.50809, 99.99027, 99.84318, 99.64819
116298.07388000001, 281.7355566105254, 281.8078630767682, 281.8000704015965, 28.58398029834339, 28.751988782718705, 28.75319126806841, 8022.96892972246, 8058.37969436469, 8055.17452439824, 156.93540319440126, 10.277756505229718, 5.284365708056498, 8021.057482272108, 8066.243972581273, 8059.638370736998, 0.99999968762308, 0.9999989063858097, 0.9999999889698306, 59.97418797555982, 59.97688955081608, 59.972204434461716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 606.5162, 4.530336, 2746.668, 600.1165, 4.579169, 2748.157, 586.934, 4.670216, 2741.073, 600.9397, 9.144547, 5495.584, 788.8598, 6.95945, 5489.818, 820.5751, 6.670183, 5473.733, 99.95542, 100.0, 99.75468, 100.0, 99.90136, 99.60565
116300.46148000001, 281.9153588069476, 281.7423494073707, 281.85512254413635, 28.563899953327606, 28.741807495989537, 28.69910506276191, 8018.141242294758, 8061.763356343432, 8057.78674968513, 147.86752576328809, 16.604461489564528, 3.595073922675965, 8016.234896765186, 8058.9658918586765, 8053.478277878963, 0.999999664523344, 0.9999979714786147, 0.9999998040374464, 59.967238877428436, 59.967496464807226, 59.96971437321781, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 597.7629, 4.601901, 2747.594, 605.7002, 4.53312, 2746.542, 593.0681, 4.629536, 2746.115, 607.309, 9.041215, 5490.798, 795.0782, 6.910324, 5494.495, 826.8377, 6.598949, 5456.329, 99.99609, 99.95595, 99.93427, 99.91715, 99.98346, 99.29521
116302.87208000002, 281.7121554854863, 281.5722895030749, 281.77272976409284, 28.582874137083344, 28.74887011215109, 28.738170320235326, 8010.347095757037, 8060.185356626099, 8063.9112756466475, 150.9042112979564, 9.632027976120071, 7.106310975522774, 8015.753624781318, 8065.104421087286, 8057.45508263455, 0.9999998435143854, 0.9999988198962054, 0.9999995821026929, 59.959592034555506, 59.9659581321316, 59.967813576063925, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.903, 4.56478, 2748.108, 600.1165, 4.579169, 2748.158, 586.934, 4.670032, 2740.911, 601.0174, 9.144178, 5495.533, 788.8408, 6.959267, 5489.818, 820.4161, 6.670732, 5473.447, 100.0, 100.0, 99.75285, 100.0, 99.89836, 99.60045
116305.30184000001, 281.7681039241988, 281.5530776671128, 281.8464508823909, 28.58213293441446, 28.76998772035661, 28.745891811378456, 8025.424591143635, 8065.811327845686, 8067.902315482022, 147.63820666951597, 11.235267803866918, -1.0132539084816017, 8022.63663612734, 8057.110993034662, 8057.783022440982, 0.9999999569600031, 0.9999991622139631, 0.9999999787442673, 59.95812930744134, 59.960931203196495, 59.9605797268772, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.041, 4.564066, 2747.83, 600.0192, 4.579353, 2748.102, 593.2428, 4.628799, 2745.954, 601.0756, 9.143995, 5495.643, 795.0973, 6.910324, 5494.495, 820.4956, 6.670183, 5473.389, 100.0, 100.0, 99.93639, 100.0, 99.98745, 99.6004
116307.68900000001, 281.82248558886124, 281.621090634536, 281.8428791293656, 28.5949150848662, 28.76941837824727, 28.72659847764581, 8017.650791516064, 8066.677980220051, 8070.235281693839, 150.20799939568542, 17.13461639551042, 3.3511528300471127, 8025.383795202369, 8060.815137617457, 8056.888538175805, 0.9999998422126809, 0.9999974094055079, 0.9999999952317209, 59.958704234610465, 59.95995594682645, 59.96157686610159, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2906, 4.512132, 2745.028, 593.7934, 4.625218, 2746.396, 599.474, 4.583333, 2747.853, 594.7646, 9.236111, 5493.778, 800.4382, 6.865945, 5495.772, 815.8036, 6.713216, 5480.859, 99.89884, 99.95247, 100.0, 99.96126, 100.0, 99.73533
116310.06976000001, 281.85993839463276, 281.53403483971937, 281.8193167688779, 28.60782411372877, 28.770467303988738, 28.72416060207299, 8023.898919860372, 8070.335256348912, 8067.830842478632, 148.8856890901784, 17.490530177846267, 6.697364009843113, 8014.815267598333, 8070.564529124964, 8067.519968169275, 0.9999999977185658, 0.9999985518032003, 0.9999999923686496, 59.9582631811009, 59.96150842375563, 59.95995728668828, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.9819, 4.56478, 2747.754, 600.058, 4.579169, 2747.934, 593.2234, 4.629168, 2746.169, 601.0756, 9.144178, 5495.583, 795.1163, 6.910506, 5494.606, 820.5751, 6.670549, 5473.788, 100.0, 100.0, 99.9403, 100.0, 99.98648, 99.60255
116312.46684000001, 281.8379716256506, 281.5350256586335, 281.82411191244233, 28.552427137175194, 28.71419632770426, 28.677697414267076, 8010.9168207267085, 8056.576623818773, 8053.186017465772, 152.1329315545977, 19.8547535320331, 5.50623945851612, 8015.378328489248, 8054.796058268902, 8054.73115342681, 0.9999998387274242, 0.9999966694495013, 0.9999995134613225, 59.95727038641234, 59.961814069168106, 59.96124934272537, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 610.9718, 4.48911, 2741.594, 604.2994, 4.546013, 2746.825, 588.1375, 4.667271, 2740.853, 607.1148, 9.04287, 5491.065, 788.8217, 6.959267, 5489.766, 826.8576, 6.599132, 5456.56, 99.79861, 99.9743, 99.75072, 99.9208, 99.89732, 99.28793
116314.86136000001, 281.89218412067186, 281.5826434551939, 281.7918618488402, 28.609021345585074, 28.76891509598576, 28.747024402879156, 8018.520428674779, 8064.330697471665, 8063.671669438034, 148.99952432797727, 12.983884600187821, 2.7546058249822636, 8023.719607083755, 8063.5836643263265, 8057.051960442178, 0.9999995608695812, 0.9999977918306763, 0.9999999748064977, 59.96088458736777, 59.965040424526364, 59.96386461200987, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3103, 4.511597, 2745.033, 600.1553, 4.578432, 2748.215, 593.2234, 4.628799, 2745.893, 600.9009, 9.143995, 5495.584, 795.1163, 6.910324, 5494.6, 820.5155, 6.670366, 5473.442, 99.90059, 100.0, 99.93418, 100.0, 99.98537, 99.60466
116317.29624000001, 281.8898601125144, 281.7185741049524, 281.7819137980019, 28.547737042795642, 28.77220880980395, 28.742699426984576, 8020.295352857218, 8066.03864138541, 8058.128817750451, 149.96248159916013, 12.794592096245651, 9.028606139325348, 8023.834717933014, 8067.141774725758, 8053.979529344556, 0.999999999096653, 0.9999985358973285, 0.9999999479203644, 59.96809918516664, 59.96699599640805, 59.96251329562166, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2512, 4.512311, 2745.033, 600.1748, 4.579721, 2748.158, 586.8757, 4.669848, 2741.074, 601.0562, 9.144731, 5495.584, 788.8408, 6.959267, 5489.761, 820.4757, 6.671281, 5473.906, 99.90476, 100.0, 99.7588, 100.0, 99.89931, 99.6036
116319.66888000001, 281.9073898754157, 281.84858725347516, 282.01859680703205, 28.549003734676166, 28.720405885778998, 28.71868698478485, 8015.705869962998, 8066.099030506797, 8054.510584840138, 152.35060482076096, 14.95792636462238, 4.837660601736388, 8018.171699962388, 8063.481493740697, 8060.415394604388, 0.9999999409335277, 0.999997645196424, 0.9999999999761627, 59.970894385463545, 59.96981470135979, 59.969521033066584, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.1002, 4.564066, 2748.051, 593.7739, 4.624665, 2746.394, 580.5668, 4.707583, 2733.177, 594.7258, 9.236478, 5493.32, 782.5652, 7.004924, 5481.724, 814.2728, 6.733908, 5484.562, 100.0, 99.95238, 99.47138, 99.96328, 99.7481, 99.80271
116322.10508000001, 282.06041910328224, 281.79654679412806, 281.9565074334079, 28.574377783060946, 28.742077876237342, 28.711486733301935, 8012.025046307772, 8062.793779946276, 8063.406385521356, 149.19663875197102, 12.099179753380668, 3.074474468415474, 8018.502462469249, 8065.161233237675, 8062.4041494453, 0.9999998311727366, 0.9999987213887122, 0.9999999648249386, 59.97281570974835, 59.974679159403614, 59.97439184367073, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3892, 4.511597, 2744.979, 600.1165, 4.578432, 2748.164, 586.9922, 4.669664, 2740.906, 600.9979, 9.143627, 5495.578, 788.8408, 6.959632, 5489.818, 820.5353, 6.670732, 5473.556, 99.9129, 100.0, 99.75872, 100.0, 99.9003, 99.60354
116324.50976000002, 281.9355518068263, 281.74867351121566, 281.8868747417523, 28.56912130699974, 28.751823243088225, 28.706714833418577, 8015.565462821001, 8057.50231400601, 8049.635078846066, 152.04303535724102, 15.833834732580613, 6.358795540948904, 8022.4317542523795, 8063.126070244111, 8056.872363578205, 0.9999994310091607, 0.9999972587779238, 0.9999997395734028, 59.97490868389794, 59.97469097885972, 59.97327732558736, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.489, 4.572097, 2748.273, 602.276, 4.559091, 2747.83, 590.3505, 4.64555, 2744.938, 605.8526, 9.065853, 5491.842, 794.6586, 6.911785, 5494.655, 826.6588, 6.600231, 5456.733, 100.0, 100.0, 99.89943, 99.94272, 99.98637, 99.29208
116326.86808000001, 281.7524891483594, 281.73613280430834, 282.01146289172635, 28.555178579342474, 28.7664757250007, 28.720332076170465, 8008.308735740624, 8066.028859154824, 8059.309493885006, 149.14007940189413, 13.621804695329047, -0.7774895661032133, 8018.968729953237, 8070.901521999651, 8057.977338716514, 0.9999999191970076, 0.9999992397353605, 0.999999985228168, 59.97498549105438, 59.974381960876876, 59.97593439157308, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 600.3455, 4.57406, 2747.952, 600.2526, 4.577879, 2748.215, 587.0892, 4.669848, 2741.015, 600.9591, 9.144547, 5495.68, 788.8408, 6.95945, 5489.875, 820.5552, 6.670549, 5473.503, 100.0, 100.0, 99.75477, 100.0, 99.90136, 99.60247
116329.24300000002, 282.04171261810757, 281.842718335463, 281.92497761069956, 28.585096707089555, 28.748563300391957, 28.732215812669736, 8022.475537337731, 8067.294427256811, 8060.2151613453825, 148.78238967553543, 9.190203237324567, -1.4572487119789912, 8021.259825094259, 8069.106209626765, 8064.60863538171, 0.9999996911651357, 0.9999986507399413, 0.9999999638235638, 59.98050274676301, 59.979113295246705, 59.97914595144668, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.041, 4.564601, 2748.047, 600.097, 4.579537, 2748.046, 593.1458, 4.629352, 2746.177, 600.9203, 9.144362, 5495.524, 795.1163, 6.910141, 5494.656, 820.5155, 6.670915, 5473.733, 100.0, 100.0, 99.94452, 100.0, 99.98648, 99.6077
116331.63156000001, 281.9112094535511, 281.85187146355753, 282.01892793318933, 28.589294962040324, 28.766150996565322, 28.742006128666397, 8025.928652838101, 8062.257136809549, 8061.0638361506635, 153.84383699318687, 18.051652564208325, 3.8538308546826556, 8029.308852085457, 8059.174757954126, 8067.520836017562, 0.9999998924656683, 0.9999974459264839, 0.9999999924938845, 59.98372794422365, 59.986153043109525, 59.98446770514883, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3103, 4.512489, 2745.137, 593.8323, 4.623929, 2746.281, 599.571, 4.583333, 2748.138, 594.7064, 9.236294, 5493.214, 801.3156, 6.85864, 5495.692, 814.2131, 6.736106, 5485.588, 99.89673, 99.94828, 100.0, 99.96029, 100.0, 99.81614
116333.97760000001, 282.03836630510784, 281.80148771067934, 281.8582069148188, 28.60301702448377, 28.763239621248, 28.746125794683262, 8022.146166754924, 8058.867312314941, 8057.806380894004, 149.39146446365612, 13.145129554080995, 7.0676539207356655, 8018.254102942151, 8066.573039951023, 8059.707282110918, 0.9999999195474275, 0.9999987209625795, 0.9999999999396, 59.98230271379965, 59.97943436106288, 59.98589643435724, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.9819, 4.564423, 2747.883, 600.1165, 4.578984, 2747.88, 593.2428, 4.628799, 2746.007, 601.0368, 9.144547, 5495.576, 795.0973, 6.910324, 5494.491, 820.5353, 6.67, 5473.56, 100.0, 100.0, 99.94239, 100.0, 99.9844, 99.60251
116336.33444, 282.1165436916955, 281.8161871003289, 281.963209674245, 28.548980716658455, 28.72374147118295, 28.67225624371509, 8010.965505093292, 8059.099184032204, 8053.504890371355, 153.6861488014606, 20.005649433323924, 3.6891335018638074, 8011.053508860775, 8056.655849096893, 8053.985665768219, 0.9999997970802252, 0.9999974649744968, 0.9999996187249898, 59.985637853891085, 59.98626282821924, 59.99004333640424, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2512, 4.512132, 2744.865, 600.1553, 4.579906, 2748.049, 599.5322, 4.583333, 2747.969, 601.5028, 9.127631, 5495.165, 793.228, 6.929864, 5492.724, 823.9748, 6.632826, 5465.267, 99.89677, 100.0, 100.0, 99.99913, 99.95123, 99.4516
116338.77324000001, 281.8144192100447, 281.70341868900744, 282.0329578295115, 28.589877163371963, 28.75871681153266, 28.75209545708972, 8020.982395968589, 8060.875327658845, 8064.881281280541, 156.56727020626568, 13.059996617642582, 4.885548646345796, 8026.497716401284, 8062.668422195843, 8066.6887390421, 0.9999994787599703, 0.999998361125645, 0.9999998738952426, 59.98750462824279, 59.984258616393014, 59.99122262278461, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 613.2193, 4.468229, 2741.37, 604.1632, 4.552828, 2747.551, 601.9199, 4.564926, 2747.969, 602.6485, 9.127447, 5495.549, 795.0782, 6.910506, 5494.437, 820.4956, 6.670549, 5473.616, 99.73853, 99.99451, 100.0, 99.99878, 99.98338, 99.60353
116341.20528000001, 281.9108844930509, 281.8346360904205, 281.94972791393104, 28.594657977337114, 28.741898032594836, 28.716740282614346, 8021.4048306077975, 8059.958147478388, 8062.015084388733, 160.17049429018152, 15.052176412661083, 5.6410972929888885, 8018.5673205173125, 8060.538028644593, 8064.924497223382, 0.999999967735781, 0.9999970935765161, 0.9999999157953267, 59.98653765453384, 59.98437672053909, 59.98899685186444, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2512, 4.512667, 2745.137, 606.4395, 4.528883, 2746.438, 599.5128, 4.583702, 2748.023, 601.0174, 9.143443, 5495.604, 788.8217, 6.959632, 5489.656, 820.5155, 6.671281, 5473.447, 99.90474, 99.94375, 100.0, 100.0, 99.89541, 99.60557
116343.61212, 282.00396356435033, 281.8868485559302, 281.99262511978617, 28.572945155079587, 28.741743306747864, 28.739073454793033, 8015.450229659696, 8062.329566041356, 8063.089933825731, 159.12074646943347, 18.338421735912902, 5.878327181201257, 8018.136918364035, 8067.766942741793, 8066.713115698322, 0.9999999772704531, 0.9999975481122869, 0.999999974601234, 59.98899633780111, 59.98860034281442, 59.987253159167736, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.9622, 4.564959, 2747.99, 612.6263, 4.473992, 2740.884, 593.1846, 4.629168, 2745.949, 594.7258, 9.236294, 5493.162, 782.5079, 7.005289, 5481.615, 814.2927, 6.735373, 5485.469, 100.0, 99.74369, 99.92996, 99.96125, 99.74909, 99.81922
116346.98984000001, 281.87094458392613, 281.8321136532437, 281.9254501091565, 28.569339651141124, 28.75294460890545, 28.714189181795916, 8021.198420015555, 8060.519525188288, 8060.35754157916, 158.30395219415482, 16.79465406928921, 3.1761960129629188, 8008.716036971867, 8063.382182281844, 8068.45979304449, 0.9999996486872238, 0.9999985737674777, 0.9999997418346523, 59.98545156436593, 59.9903826781355, 59.986952024106515, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2906, 4.512846, 2744.974, 606.4784, 4.528146, 2746.323, 599.5322, 4.583518, 2747.913, 601.0368, 9.143443, 5495.635, 788.7835, 6.959632, 5489.925, 820.4956, 6.670732, 5473.507, 99.90072, 99.94768, 100.0, 100.0, 99.90032, 99.60155
116349.45264, 281.868554018331, 281.83138517958076, 281.89609362387915, 28.566233339833563, 28.745812313227706, 28.695899138982842, 8017.0173000976565, 8055.830214635651, 8053.8576856550935, 153.787245044551, 17.59975425282755, 5.602770131871694, 8015.560315472783, 8060.447797960216, 8051.969445416458, 0.9999996626488772, 0.999998886527493, 0.9999996188892087, 59.98545044958878, 59.98591480047623, 59.98873415434159, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 596.2843, 4.610646, 2747.348, 600.0386, 4.579537, 2747.993, 586.7592, 4.670584, 2740.793, 607.309, 9.041583, 5490.909, 795.0973, 6.910141, 5494.604, 826.8576, 6.598949, 5456.33, 99.98712, 100.0, 99.74855, 99.92117, 99.98445, 99.30161
116351.85236, 281.9467082700582, 281.95261642397503, 282.0808948390786, 28.569595578268405, 28.71797066005712, 28.719479282820163, 8009.18579926811, 8067.076133889286, 8059.239546288587, 154.19938816299936, 11.687557228314745, 6.066266758101392, 8023.672226387128, 8059.168368101407, 8057.799820573239, 0.9999999652064241, 0.9999990068548269, 0.9999998464218997, 59.98449941444812, 59.98243878016465, 59.98278443726071, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.9227, 4.565672, 2747.774, 606.4784, 4.52833, 2746.322, 593.204, 4.628247, 2745.837, 600.9397, 9.144178, 5495.643, 788.8408, 6.95945, 5489.869, 820.5155, 6.67, 5473.613, 100.0, 99.93953, 99.93213, 100.0, 99.89936, 99.60983
116354.24104000001, 281.9989407702093, 281.8416831210075, 282.0036803066264, 28.575633469641236, 28.738452354503554, 28.73855120817391, 8025.535508005193, 8066.791703912058, 8059.171506159572, 151.00990876933315, 14.625757766346396, 1.7972010582689109, 8020.8738517182455, 8059.563315808802, 8064.882575900322, 0.999999725944084, 0.999999102458884, 0.9999997279357226, 59.98837847340608, 59.98883540990501, 59.98687513492288, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.903, 4.564066, 2747.879, 600.058, 4.579353, 2747.937, 586.9146, 4.669848, 2740.795, 600.9397, 9.145466, 5495.629, 795.1545, 6.910506, 5494.716, 820.595, 6.670366, 5475.449, 100.0, 100.0, 99.75672, 100.0, 99.98847, 99.62123
116356.63696, 281.84914859888784, 281.8737263111511, 281.9661297038545, 28.580376077033588, 28.752618670413117, 28.71773250902646, 8015.021957405574, 8069.0842380635095, 8064.138918302371, 155.05017033237073, 14.145812949356696, 3.092572356210212, 8020.405848530424, 8056.342800976729, 8061.5896175747, 0.9999994479986855, 0.9999993551898578, 0.9999998273517776, 59.98535670713789, 59.98824421804315, 59.98267334293865, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.3497, 4.511953, 2744.979, 593.8129, 4.624297, 2746.337, 580.5474, 4.707767, 2733.905, 595.4637, 9.217724, 5494.414, 798.9122, 6.882382, 5495.548, 817.4339, 6.698932, 5476.873, 99.90092, 99.95055, 99.48759, 99.98355, 100.0, 99.68252
116359.04732000001, 281.8701201902516, 281.7501889679215, 281.9670106381167, 28.519289779320076, 28.769789995634284, 28.73909045634779, 8013.206379118695, 8066.053316601224, 8066.986013561686, 150.43789475435005, 12.890872434593803, 4.863988829978098, 8011.064651238839, 8058.377615727248, 8062.827595754943, 0.999999995956947, 0.9999989470978484, 0.9999993495774493, 59.99123793484444, 59.98848570096435, 59.9874086949923, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 602.3367, 4.558355, 2747.506, 600.2137, 4.578984, 2747.938, 586.9728, 4.669664, 2741.131, 600.9979, 9.144362, 5495.622, 795.1163, 6.910141, 5494.657, 820.5552, 6.670732, 5473.674, 99.99286, 100.0, 99.75676, 100.0, 99.98142, 99.60459
116361.46704, 281.82503146128505, 281.85824954723176, 282.0175226733041, 28.544181602711408, 28.73782948300514, 28.688996662417335, 8010.363269142598, 8060.197859603342, 8052.841814414808, 159.58201478417368, 19.605270140324592, 5.716269242907856, 8010.626688873829, 8058.646533546832, 8058.943206528773, 0.9999996284520557, 0.99999607998192, 0.9999999241368295, 59.98720316604584, 59.99351870293886, 59.99309899611962, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 612.2927, 4.471263, 2739.956, 605.6029, 4.531462, 2746.432, 592.9128, 4.631193, 2746.058, 607.309, 9.041399, 5491.014, 788.7835, 6.959632, 5489.763, 826.8377, 6.599864, 5456.389, 99.73264, 99.95378, 99.93822, 99.92012, 99.89735, 99.29738
116363.88912, 281.84770818228236, 281.77676662513676, 281.9952291125659, 28.566832285859604, 28.749758962989127, 28.70701229745237, 8013.611359136596, 8063.436949138848, 8061.042023938845, 155.3975483297054, 12.829946558495067, 1.3452449808637539, 8022.281838896456, 8063.149319439862, 8066.307756810012, 0.999999472385243, 0.9999991621905244, 0.9999999598938253, 59.99584824278527, 59.989801844010266, 59.9883101670101, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.33, 4.512489, 2745.256, 600.1553, 4.578432, 2747.823, 586.9728, 4.669848, 2741.07, 600.9979, 9.144731, 5495.68, 795.1163, 6.910141, 5494.719, 820.6348, 6.66945, 5473.731, 99.89673, 100.0, 99.75863, 100.0, 99.98445, 99.60456
116366.25808000001, 281.8350344320251, 281.8380960806111, 281.97406227462534, 28.59674294238759, 28.745761336011437, 28.734375398271816, 8023.62859458361, 8067.27816282768, 8071.89637173588, 149.00643770431498, 13.864547930478238, 2.6206870193823306, 8025.829448252575, 8066.194313477448, 8066.429902094362, 0.9999999610339965, 0.9999992831001205, 0.9999999064001038, 59.98447493817157, 59.98578227680061, 59.98731781061306, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2512, 4.513203, 2744.869, 600.097, 4.578616, 2747.938, 593.1652, 4.629536, 2746.001, 600.9785, 9.144547, 5495.702, 795.0973, 6.910506, 5494.545, 820.5552, 6.670183, 5473.503, 99.89691, 100.0, 99.94021, 100.0, 99.98743, 99.60774
116368.65416, 281.7596982625486, 281.7225950870476, 281.921753315296, 28.61011607399394, 28.773027211520745, 28.76319333749034, 8025.019907198737, 8060.943081766409, 8062.896153170508, 159.93382181799007, 17.062694173897853, -1.0674935535471377, 8020.72217414443, 8066.256836279943, 8062.580842949564, 0.9999999975428558, 0.9999976863012219, 0.999999972440346, 59.976896123150055, 59.97673470606346, 59.975894680410654, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 601.9424, 4.564423, 2747.989, 593.8907, 4.623929, 2746.451, 599.4934, 4.583518, 2747.966, 594.7064, 9.235927, 5493.039, 800.915, 6.864484, 5495.848, 815.2271, 6.722372, 5481.431, 100.0, 99.95448, 100.0, 99.96027, 100.0, 99.76029
116371.01724000002, 281.9187514359303, 281.69704278728256, 281.95568227519897, 28.58010817123228, 28.767529450986025, 28.75337424380121, 8020.620369082696, 8070.946147179179, 8054.140760404432, 153.85634058737728, 14.651313459780795, 5.868772175274444, 8029.017001568151, 8063.306866235408, 8066.893421976521, 0.9999999418644206, 0.9999980963752285, 0.9999999985129179, 59.96734623341212, 59.9706790403576, 59.966681341001426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2906, 4.512132, 2745.253, 600.097, 4.579353, 2748.048, 594.4852, 4.616467, 2747.235, 600.9591, 9.144547, 5495.578, 795.0782, 6.910689, 5494.384, 820.5155, 6.670732, 5473.562, 99.91086, 100.0, 99.98302, 100.0, 99.98145, 99.60462
116373.38240000002, 281.8097081658404, 281.8786378613036, 281.95734699795116, 28.55383226963865, 28.711687335129266, 28.673494875309345, 8006.219513176204, 8057.88041832308, 8050.400573438766, 154.572006002521, 24.885993429838436, 1.511702920435198, 8010.630373857022, 8053.900815718935, 8048.675676965129, 0.9999999689691871, 0.9999967923701768, 0.999999358968684, 59.964836752394476, 59.9655407226558, 59.966765114492254, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 609.7692, 4.495534, 2742.287, 603.1515, 4.552276, 2747.274, 603.9581, 4.54431, 2746.788, 606.6876, 9.052063, 5491.396, 788.8217, 6.959815, 5489.872, 826.7184, 6.600597, 5457.193, 99.82563, 99.98444, 99.98303, 99.92707, 99.90035, 99.30467
116375.81292000001, 281.82107813121524, 281.7062965217498, 281.81673043959626, 28.587444094739592, 28.74837104183858, 28.734933689031628, 8024.016568899357, 8070.146389661763, 8060.785623990764, 153.06509174050325, 15.466456425727301, 0.9752804791392009, 8019.58760081706, 8062.801562733793, 8062.379904774278, 0.9999999626812911, 0.9999978054264801, 0.9999999871395271, 59.96768486011785, 59.96983705152484, 59.97335549379443, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 609.0989, 4.509634, 2744.975, 600.1553, 4.578984, 2748.104, 599.5128, 4.583702, 2747.856, 600.9591, 9.144547, 5495.578, 795.0973, 6.910689, 5494.713, 820.5155, 6.671464, 5473.788, 99.89649, 100.0, 100.0, 100.0, 99.98743, 99.60772
116378.20112000001, 281.6295307064193, 281.8467950010359, 281.91551326734145, 28.560026590736616, 28.77282102464583, 28.738052829769536, 8022.254029524616, 8065.238275546248, 8062.324443421897, 153.1381009682948, 19.57283790528345, 3.7270086668704607, 8019.982029579831, 8058.6345659781455, 8066.187372881359, 0.9999996292449411, 0.9999975973635797, 0.9999999989971605, 59.97012911987117, 59.964952297332395, 59.96618149525646, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 800 800], 5500.0, [], 608.2512, 4.512489, 2745.032, 600.1359, 4.577879, 2747.934, 599.5322, 4.583518, 2748.134, 600.9979, 9.143995, 5495.57, 795.0973, 6.910506, 5494.494, 820.5751, 6.670549, 5473.619, 99.89691, 100.0, 100.0, 100.0, 99.98344, 99.60357
