TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
117458.53080000001, 282.6170651428337, 282.47300354913534, 282.9259289296072, 28.478367893460305, 28.676181012521226, 28.624680861938735, 8012.970525434952, 8054.937451960334, 8059.500955790274, 163.02148076617686, 25.58121515758762, 2.8335938994405296, 8008.160555736578, 8054.16045543738, 8062.788426000251, 0.9999993303848366, 0.9999943993577488, 0.99999967039314, 59.97869752969617, 59.977589483164394, 59.980247893836015, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6039, 4.543899, 2747.299, 599.9608, 4.58009, 2748.103, 587.691, 4.665246, 2741.802, 788.8725, 6.958962, 5489.906, 602.3279, 9.123204, 5495.316, 820.4757, 6.670915, 5473.618, 99.97749, 100.0, 99.78125, 99.90199, 99.99841, 99.60356
117460.95892, 282.6908761699368, 282.50904710174495, 282.7961603829365, 28.48313237763511, 28.65910156688584, 28.646128458178957, 8017.193278404591, 8069.298524536869, 8065.948458785805, 159.41340553780356, 28.07953254439923, 6.3577066582411135, 8017.269521385847, 8060.971856176707, 8067.190742391811, 0.9999996592781706, 0.9999935488390703, 0.9999999759195226, 59.98054555389016, 59.981026415473394, 59.97957378264913, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 598.3937, 4.592799, 2748.046, 606.3811, 4.528699, 2746.149, 581.2851, 4.703717, 2734.126, 794.9699, 6.91557, 5494.193, 597.2159, 9.19315, 5495.512, 824.949, 6.621656, 5463.037, 100.0, 99.95589, 99.50592, 99.97797, 99.99946, 99.40475
117463.38764000002, 282.6755643859719, 282.5329501085381, 282.8957243983612, 28.488966387124897, 28.68157923129781, 28.60550652813634, 8017.374392495604, 8064.272343743132, 8063.057030681988, 160.89138721497443, 27.821961087842283, 8.808107265360377, 8017.471168686239, 8064.200172969038, 8066.662470870354, 0.9999994630539606, 0.999993371264552, 0.9999994218452565, 59.97975579850371, 59.982630964497744, 59.98291573422971, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6237, 4.543899, 2747.304, 600.058, 4.579169, 2748.159, 587.691, 4.665246, 2741.857, 793.0863, 6.921454, 5493.967, 602.2516, 9.123386, 5495.33, 820.4558, 6.671281, 5473.616, 99.98135, 100.0, 99.78321, 99.97386, 99.99961, 99.60352
117465.74392000001, 282.5913047764887, 282.43993373766887, 282.81816967081033, 28.487943282450942, 28.6870019906892, 28.664902943776703, 8017.034600004999, 8061.80512295566, 8063.899195808939, 158.97704708307054, 28.780960325024807, 2.81405187008977, 8014.362936616329, 8064.447442389456, 8068.559751180664, 0.9999994643650124, 0.9999930355313925, 0.9999998373605149, 59.98694441159731, 59.9865527791685, 59.98749555985399, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 608.4483, 4.505707, 2743.997, 594.7272, 4.618402, 2746.564, 593.8057, 4.624566, 2746.563, 801.3781, 6.857285, 5495.718, 608.2983, 9.023125, 5489.661, 814.0939, 6.738486, 5485.697, 99.8858, 99.95859, 99.95053, 100.0, 99.89054, 99.82336
117468.18324000001, 282.55465183104366, 282.4771013009717, 282.7870107049861, 28.476096255406198, 28.676394878099796, 28.628127835059882, 8004.851544033732, 8061.163142240512, 8062.509726936226, 161.38918277933647, 27.58966998689266, 6.367554131655197, 8015.910124882813, 8059.346868588189, 8063.536405562362, 0.9999993218460875, 0.9999947031904185, 0.9999992970670655, 59.98396001767815, 59.986678784310364, 59.98216720491894, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.7419, 4.543721, 2747.084, 600.0192, 4.58009, 2747.99, 587.7104, 4.665246, 2741.745, 795.1641, 6.909871, 5494.659, 602.2516, 9.123935, 5495.332, 820.4956, 6.671098, 5473.62, 99.9876, 100.0, 99.78516, 99.98431, 99.99759, 99.60459
117470.66744, 282.5674336388089, 282.5548502918715, 282.91972053538836, 28.46407683318163, 28.666172832617526, 28.6271370783401, 8014.07691199111, 8058.483887382811, 8060.687364201614, 158.56914172549114, 28.68123801528418, 7.460721253175052, 8013.231641683998, 8070.2574981914095, 8072.81632824993, 0.9999996954820946, 0.9999940555119378, 0.9999997610225532, 59.98595471703386, 59.98692691160168, 59.983418097691825, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6631, 4.543364, 2747.08, 599.9802, 4.58009, 2747.987, 593.9222, 4.624013, 2746.509, 795.1835, 6.909871, 5494.659, 602.3089, 9.123752, 5495.298, 820.4161, 6.671098, 5473.503, 99.98743, 100.0, 99.95657, 99.98327, 99.99852, 99.60667
117473.02872000002, 282.6889022262716, 282.58358736588326, 282.9300191103909, 28.48426345807541, 28.64949912399832, 28.62094395857201, 8013.583529441711, 8060.032248331004, 8064.683319224617, 165.24346027303955, 21.45450895024578, -0.13031995318686995, 8016.525271635062, 8061.975535346353, 8065.963896392519, 0.999999829424352, 0.9999948096073416, 0.9999997548927712, 59.98616177279254, 59.985294872819885, 59.97993582874906, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 598.3937, 4.592443, 2747.884, 606.3811, 4.528883, 2746.319, 600.2893, 4.577811, 2748.024, 788.8143, 6.959146, 5489.74, 596.4148, 9.206299, 5495.005, 824.8893, 6.622205, 5462.174, 100.0, 99.9438, 100.0, 99.89695, 99.98825, 99.39531
117475.44684, 282.6700533253143, 282.58627176814747, 282.8959652982114, 28.449811858793694, 28.653200616486107, 28.629888288945857, 8012.842896483156, 8053.280517664914, 8065.844163208096, 163.1670049029026, 26.82920414961609, 8.462126875171634, 8019.054917320836, 8062.987382338894, 8067.052916259118, 0.999999539942864, 0.9999926545668062, 0.9999996245073416, 59.98246593077098, 59.98186596106432, 59.98442400960349, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.7025, 4.543364, 2747.299, 599.9608, 4.579353, 2748.157, 596.0575, 4.609104, 2747.631, 791.96, 6.940208, 5491.624, 602.1945, 9.123752, 5495.148, 820.4558, 6.671281, 5473.618, 99.97941, 100.0, 99.99531, 99.94053, 99.99658, 99.60356
117477.84836, 282.62985263118907, 282.518774708415, 282.87104735940034, 28.45445258108684, 28.640691373158166, 28.627377872526345, 8011.375143115052, 8052.935252750687, 8055.412799197309, 160.9641235071981, 34.507739832105244, 5.168344906463972, 8008.186404875183, 8055.0149997896615, 8055.737236825791, 0.9999991522402301, 0.9999924513738929, 0.9999986553154281, 59.98637955607567, 59.98593354989878, 59.98584080941675, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 607.0682, 4.523554, 2745.369, 596.2059, 4.610666, 2747.126, 605.2393, 4.534922, 2746.281, 782.6974, 7.00456, 5481.594, 608.2983, 9.023673, 5489.384, 814.233, 6.736838, 5485.639, 99.92228, 99.97929, 99.94828, 99.75279, 99.89046, 99.82231
117480.21608000001, 282.6211425841947, 282.61021035735774, 282.90184149198404, 28.44402202810567, 28.652408295541154, 28.598262727807075, 8016.1298448009, 8056.308672869678, 8064.429828204096, 161.65998490410811, 26.63879496954729, 8.575206093797078, 8017.3940976099, 8052.581708503377, 8060.803037462839, 0.9999993383256324, 0.9999931510508647, 0.9999993002626292, 59.981560919909796, 59.9882608509126, 59.98401884216917, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.7617, 4.542829, 2747.414, 599.9997, 4.580826, 2748.212, 600.3281, 4.577443, 2748.078, 788.8725, 6.959146, 5489.854, 602.2326, 9.124482, 5495.256, 820.436, 6.671464, 5473.672, 99.97351, 100.0, 100.0, 99.899, 99.99431, 99.60257
117482.61684, 282.7704914064438, 282.6421423280895, 282.98873916705827, 28.4505303628005, 28.629235589361713, 28.608279257749267, 8014.295714208335, 8058.914826638426, 8067.459921432994, 158.2269823894785, 29.013138629257583, 15.414434353735942, 8005.478572890314, 8066.655420521268, 8063.430474377554, 0.9999994731078861, 0.999994372560631, 0.9999991218076517, 59.98202407561759, 59.98281773456915, 59.98210055430407, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6828, 4.543007, 2747.246, 599.9802, 4.579721, 2748.1, 600.3475, 4.577443, 2748.132, 788.8725, 6.959146, 5489.854, 602.2516, 9.124665, 5495.313, 820.4558, 6.671648, 5474.079, 99.9855, 100.0, 100.0, 99.899, 99.99835, 99.60348
117485.02696, 282.79509507043866, 282.6722962235725, 282.90844973812204, 28.43601901002193, 28.640756522468223, 28.613864062105545, 8009.626382596077, 8068.50655227372, 8060.919207159147, 161.2003069978855, 28.32704938624329, 10.42584035775053, 8007.966519257502, 8059.330879264226, 8073.899499343222, 0.999999576975588, 0.9999939472820562, 0.9999996900862496, 59.98227194567461, 59.979057044026526, 59.98110980457605, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 598.374, 4.592085, 2748.103, 606.3616, 4.528883, 2746.264, 593.9417, 4.624013, 2746.454, 795.1447, 6.910238, 5494.706, 595.9952, 9.218718, 5494.269, 826.8178, 6.602611, 5458.966, 100.0, 99.94576, 99.95257, 99.9873, 99.97935, 99.33694
117487.37452000001, 282.6711806470695, 282.56236760187625, 282.9727501167821, 28.447618586416002, 28.64841917966866, 28.623984236581546, 8008.081531662873, 8065.390465373983, 8063.130905347139, 162.49269877158395, 28.825832778750282, 4.093225260330655, 8014.413741648527, 8059.530501131637, 8066.087224778498, 0.9999996102491745, 0.9999932152111799, 0.9999992637552622, 59.97517172122931, 59.9763374261901, 59.979340625864495, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6631, 4.543364, 2747.132, 599.9802, 4.58009, 2747.933, 600.2893, 4.577259, 2748.026, 789.5327, 6.95124, 5491.564, 602.2898, 9.123569, 5495.271, 820.4558, 6.671281, 5473.79, 99.97941, 100.0, 100.0, 99.91873, 99.99835, 99.60356
117489.79664000002, 282.63098234031224, 282.6537731561904, 283.0285247742292, 28.423378592675405, 28.619015194000955, 28.604807201019813, 8013.892405208778, 8065.438779817982, 8065.532006692466, 156.6380769143616, 28.14571084209274, 4.38952599318651, 8010.849741162159, 8059.576836604722, 8064.697318950915, 0.9999997253456157, 0.9999919749885987, 0.9999998599778923, 59.9728518463216, 59.97521752341182, 59.97312196381099, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.7222, 4.542829, 2747.064, 599.3382, 4.588378, 2747.871, 591.981, 4.642053, 2744.49, 798.9119, 6.875488, 5495.768, 606.9059, 9.037735, 5489.633, 814.7499, 6.735373, 5485.585, 99.97738, 99.99797, 99.88939, 100.0, 99.90816, 99.82132
117492.1588, 280.60055489896473, 280.88923476529186, 281.91202581113146, 28.587264732582025, 28.782896320959637, 28.73998489816006, 8014.42344514716, 8060.037292714672, 8070.184104848098, 159.52650213253173, 27.41449610220934, 7.456941580880994, 8009.175950623805, 8064.6646917039425, 8065.823239973284, 0.9999991599245237, 0.9999927340325193, 0.9999997269990653, 59.97621729751659, 59.97697874417952, 59.9750905775502, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 607.2852, 4.526231, 2746.649, 598.4238, 4.587642, 2747.987, 593.8057, 4.624198, 2746.456, 795.2029, 6.909687, 5494.765, 602.2898, 9.124117, 5495.271, 820.4757, 6.671281, 5473.563, 99.93901, 100.0, 99.95045, 99.98324, 99.99852, 99.60781
117494.51788000001, 281.3821790229294, 281.3759839495313, 281.7909291959193, 28.577117679001773, 28.73346102320425, 28.740802786491745, 8008.083044812682, 8060.650100608463, 8071.754641553733, 161.19251269725737, 32.14175134164827, 7.775304609774594, 8009.750865871654, 8060.564671340945, 8062.724263390759, 0.9999993395362073, 0.9999932742355866, 0.9999996335751709, 59.977713089587006, 59.975316408973434, 59.97621411353246, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6237, 4.543364, 2747.137, 600.058, 4.579353, 2748.271, 587.691, 4.665246, 2741.691, 795.1447, 6.909871, 5494.659, 602.3089, 9.123752, 5495.224, 820.3763, 6.670549, 5473.498, 99.9815, 100.0, 99.78125, 99.98538, 99.99672, 99.60356
117496.95148, 281.44620556871666, 281.42629870768843, 281.83019541642784, 28.55355270155592, 28.75808012448416, 28.71881423648296, 8000.970836295168, 8058.212074941346, 8064.975809165668, 156.77089784418683, 26.651447490417013, 13.247442330406557, 8006.38470720239, 8058.835701289439, 8066.989643714342, 0.999998779217349, 0.9999926175396913, 0.9999994821716595, 59.981507933543384, 59.981589792996274, 59.98088891007604, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 598.3937, 4.592621, 2748.266, 606.3811, 4.529067, 2746.374, 581.2657, 4.703533, 2734.125, 788.8337, 6.959514, 5489.968, 596.0142, 9.218169, 5494.219, 826.7383, 6.599681, 5456.619, 100.0, 99.95166, 99.50592, 99.89695, 99.97951, 99.29422
117499.3622, 281.55442854376304, 281.4461384768414, 281.87153592909806, 28.586765812135074, 28.751360093992247, 28.73328443950021, 8007.848371144918, 8060.040438214419, 8064.903385449105, 162.39061156469973, 26.81399098817792, 6.800017897096495, 8012.721573026737, 8059.044357540715, 8074.057330783548, 0.9999993452798267, 0.9999930157392315, 0.9999989740482607, 59.98198175310964, 59.98558140281669, 59.98312932394161, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6631, 4.543364, 2747.189, 599.9802, 4.58009, 2748.213, 587.6716, 4.665246, 2741.911, 795.1835, 6.910054, 5494.714, 602.3661, 9.123386, 5495.207, 820.3962, 6.671281, 5472.874, 99.98552, 100.0, 99.78534, 99.98433, 100.0, 99.61817
117501.73524000001, 281.522241896071, 281.4984463772494, 281.92864594777313, 28.544451176889464, 28.75097755656803, 28.721911205525842, 8005.39387682752, 8051.295349443809, 8062.302619806439, 159.69518016741404, 29.758661004867918, 10.34514588736647, 8007.871690368287, 8054.044655002199, 8065.182185459154, 0.9999996377858275, 0.9999929719148057, 0.9999997448455854, 59.98335407301436, 59.98822972397483, 59.98295798448581, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.5842, 4.544256, 2747.084, 606.2838, 4.52833, 2746.266, 587.6328, 4.665062, 2742.417, 787.8627, 6.971281, 5487.628, 604.6551, 9.085948, 5492.923, 816.3802, 6.714864, 5482.968, 99.97751, 99.94359, 99.80766, 99.85851, 99.96561, 99.77371
117504.12416, 281.52600796011546, 281.4470606837622, 281.86660395464867, 28.569871844303677, 28.732045849342786, 28.72869593209518, 8008.2571913784395, 8060.351566018564, 8063.2514820993665, 161.673373569236, 26.935838707113362, 6.470139889848497, 8010.686386289143, 8061.635863293752, 8066.188215403527, 0.9999996106398561, 0.9999941871588445, 0.9999993424648955, 59.98224407791716, 59.98202711492727, 59.98296895211805, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 609.7495, 4.502851, 2744.519, 610.5835, 4.499043, 2743.916, 590.2922, 4.648495, 2743.261, 787.2802, 6.967788, 5489.677, 602.595, 9.12156, 5495.334, 820.4757, 6.672746, 5473.216, 99.86951, 99.86221, 99.85859, 99.88748, 99.99628, 99.61711
117506.52512, 281.60652736012895, 281.4772342535274, 281.87524170452843, 28.54217432027742, 28.71162035383052, 28.697690640348096, 8002.497892183061, 8055.353840776163, 8065.458218598175, 162.18459898992023, 30.39856648345085, 6.2575510311367, 8009.238921903349, 8053.857963053007, 8059.719778491306, 0.9999996958084564, 0.9999940123636754, 0.9999995673964001, 59.98261682045472, 59.98089880050556, 59.98262216160692, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 609.296, 4.498033, 2743.2, 606.3228, 4.529252, 2746.156, 593.9999, 4.624013, 2746.507, 788.8725, 6.958962, 5489.795, 602.2326, 9.1243, 5495.206, 820.5155, 6.670732, 5473.443, 99.83615, 99.9438, 99.95653, 99.89899, 99.99642, 99.60571
117508.89596000001, 281.4590678023086, 281.40299000564767, 281.7991966615141, 28.53212526113261, 28.746270917493458, 28.713622438656348, 7999.628119818151, 8056.337512917663, 8056.134640372391, 158.9756821713022, 28.668981147938325, 9.815424206715761, 8008.135285120322, 8060.013324590645, 8061.853308897366, 0.9999992630162094, 0.9999929588354151, 0.9999993743399516, 59.975785478623955, 59.97604280314502, 59.97473909632019, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 617.3002, 4.428609, 2733.683, 599.9608, 4.579906, 2747.935, 600.2311, 4.578179, 2748.02, 795.1058, 6.910238, 5494.487, 595.9952, 9.218534, 5494.212, 826.798, 6.599132, 5456.901, 99.49188, 100.0, 100.0, 99.98739, 99.97842, 99.29937
117511.27188000001, 281.40066175403337, 281.39922290523896, 281.86075997595196, 28.594293573559618, 28.756048255657124, 28.74475370099205, 8012.965455058103, 8070.186068341984, 8062.710024645084, 159.8631556873995, 33.25098590158177, 7.832642125367329, 8016.187997922785, 8058.050037376382, 8069.326288775396, 0.9999987033288742, 0.9999916886844142, 0.9999991836152456, 59.970763418347154, 59.968985904139195, 59.97043822271815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.9521, 4.488931, 2742.519, 606.3616, 4.528514, 2746.209, 593.9028, 4.623645, 2746.288, 788.8337, 6.958962, 5489.853, 602.2708, 9.124117, 5495.207, 820.4956, 6.671648, 5473.73, 99.8072, 99.94567, 99.94853, 99.89697, 99.99762, 99.60353
117513.67028, 281.56539221155634, 281.5263807223091, 281.99521409701373, 28.58146129820343, 28.763822575739894, 28.732559050263077, 8012.604001066886, 8057.448410528159, 8067.792125878759, 160.0272756784957, 28.85494064773502, 9.3579695100957, 8016.464197806959, 8067.179044722545, 8074.36309860112, 0.9999994605180684, 0.9999919811209335, 0.9999995005643177, 59.97425112501094, 59.971275090735446, 59.973875951043716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 611.0309, 4.489823, 2742.74, 600.0192, 4.579906, 2748.048, 600.2699, 4.577811, 2747.799, 795.1641, 6.910054, 5494.765, 602.2708, 9.123935, 5495.211, 819.4022, 6.689776, 5478.129, 99.81326, 100.0, 100.0, 99.98739, 99.99494, 99.66999
117516.01688000001, 281.54682660273113, 281.53855579105254, 281.944745149332, 28.55236997475564, 28.73985050734442, 28.722645735067545, 8008.130308791031, 8070.243899929146, 8071.9357164945595, 162.59445114903883, 31.614938661322412, 8.796865545509121, 8015.565696950271, 8058.110849614036, 8062.060706947438, 0.9999993111764741, 0.9999918718003636, 0.9999997750644959, 59.97505510801913, 59.9780750022336, 59.9751751014319, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.7222, 4.543899, 2747.137, 593.735, 4.625771, 2746.567, 605.9576, 4.535474, 2746.955, 799.3197, 6.87604, 5496.034, 605.4944, 9.078826, 5493.977, 819.084, 6.686663, 5474.989, 99.98741, 99.95443, 99.95258, 100.0, 99.96376, 99.64829
117518.43900000001, 281.6586667190695, 281.6249533093207, 281.8839760173745, 28.574128735518503, 28.770914747609588, 28.715039470131696, 8011.014612285993, 8061.752371614108, 8065.751515423642, 162.76717473744247, 27.059751215891538, 10.453464976914347, 8015.756138296977, 8065.3072609206565, 8064.750565523826, 0.9999993768680675, 0.9999927624810465, 0.9999994410258495, 59.97545493244168, 59.97359828336612, 59.973161484329, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 609.4537, 4.507849, 2745.023, 600.0386, 4.579721, 2748.048, 600.2893, 4.577443, 2747.966, 795.1253, 6.909871, 5494.371, 602.2326, 9.125213, 5495.318, 820.5552, 6.67, 5473.502, 99.88416, 100.0, 100.0, 99.98847, 99.99843, 99.60044
117520.84100000001, 281.641873602143, 281.5771408762403, 281.9313384126756, 28.53886079338382, 28.744809298893813, 28.699247946671775, 8003.454332334908, 8053.405874964116, 8054.989937946774, 160.99392507185212, 28.053088619920572, 9.889265350368987, 8003.551688080193, 8058.580255273305, 8059.0925753517895, 0.9999990122464737, 0.9999951956058585, 0.9999992735136749, 59.977500566126864, 59.97485911545382, 59.977380052554295, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 599.2021, 4.588695, 2748.213, 606.3033, 4.529436, 2746.266, 593.9222, 4.624382, 2746.395, 788.8337, 6.95933, 5489.793, 595.9952, 9.218534, 5494.217, 826.8377, 6.599498, 5456.789, 100.0, 99.95174, 99.95244, 99.89493, 99.9784, 99.29725
117523.24096000001, 281.5479482601403, 281.5745852435083, 282.03801957985274, 28.580033389277872, 28.72792038290186, 28.727943848862783, 8005.146749416429, 8058.276116951805, 8067.390057967345, 160.43247865620185, 29.520563803749155, 9.270407970141605, 8016.564922864728, 8062.159965399389, 8062.837374453901, 0.9999995609206395, 0.9999922994866872, 0.9999996411971623, 59.977831062763165, 59.97762515125748, 59.97575657260104, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6039, 4.543721, 2747.084, 600.1359, 4.579906, 2748.102, 600.3669, 4.577075, 2748.024, 795.1058, 6.909871, 5494.542, 602.2708, 9.123935, 5495.264, 820.4757, 6.671281, 5473.501, 99.98952, 100.0, 100.0, 99.98228, 99.99942, 99.60557
117525.63516, 281.62990556652824, 281.5542336456063, 282.0518389596754, 28.571950920260292, 28.720993849895493, 28.711555910262405, 8007.020941060898, 8063.038385187304, 8066.507112123494, 156.8067634908723, 33.08443351489086, 4.569863249254922, 8005.67818554389, 8054.173842131576, 8061.837093830323, 0.9999995701783521, 0.9999930359305973, 0.9999996441901366, 59.97977149346759, 59.97803829668705, 59.98069245838459, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6828, 4.543007, 2747.251, 606.3033, 4.528514, 2746.324, 593.9999, 4.623645, 2746.394, 788.8337, 6.959146, 5489.742, 602.2898, 9.123752, 5495.214, 820.5552, 6.671281, 5473.27, 99.97924, 99.93961, 99.95244, 99.89996, 99.99644, 99.60248
117527.95908000002, 281.54701418952334, 281.44489768088357, 281.9351954161943, 28.553138127281677, 28.753925154018628, 28.724742435441012, 8020.580584096632, 8059.516964390677, 8069.890086472019, 159.5615764891695, 30.213644287940042, 12.417658690616179, 8009.181781942717, 8057.86657812334, 8068.978406105135, 0.999999769182445, 0.9999944412748526, 0.999999226583461, 59.97954002386363, 59.98018029324911, 59.98159450290765, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.9915, 4.489288, 2742.409, 612.4902, 4.474545, 2740.717, 587.7299, 4.665246, 2741.691, 782.5809, 7.00456, 5482.561, 607.4972, 9.037735, 5491.191, 815.903, 6.711751, 5480.75, 99.8171, 99.75799, 99.78516, 99.74969, 99.92335, 99.74576
117530.41176, 281.60126725529415, 281.6020834954086, 281.99138754009766, 28.549140276549316, 28.748398223083825, 28.71674875108648, 8010.062754049158, 8057.603237319185, 8067.41238174968, 159.3447165860075, 28.268696714096677, 10.735529978353497, 8013.405205702203, 8059.427596590129, 8069.1415872859425, 0.999999584696048, 0.9999929429790313, 0.9999997091148783, 59.982056964632356, 59.98314210303342, 59.981243793729476, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.7025, 4.543185, 2747.014, 606.2644, 4.529436, 2746.213, 592.0781, 4.6415, 2744.491, 788.8919, 6.959146, 5489.854, 602.2516, 9.123935, 5495.164, 820.4161, 6.672197, 5474.136, 99.98725, 99.95597, 99.88314, 99.90005, 99.99551, 99.59509
117532.78396000002, 281.6369288695358, 281.61803373820845, 282.0202256518081, 28.516670568449385, 28.713463948476367, 28.64664591359226, 7996.48428152542, 8048.292210869723, 8054.837038733974, 156.13844771737195, 27.436714737965758, 13.938821671436926, 7996.860979137576, 8049.222409244703, 8052.6846413670955, 0.9999995509664329, 0.9999928686809846, 0.999999148966895, 59.98518533530646, 59.985684369101456, 59.99070043070839, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 613.4362, 4.460912, 2737.861, 601.848, 4.570511, 2747.99, 582.0228, 4.699299, 2734.41, 795.1058, 6.910606, 5494.594, 596.0905, 9.217073, 5494.227, 826.7781, 6.599498, 5456.62, 99.66217, 100.0, 99.52442, 99.98834, 99.97976, 99.29424
117535.17808000001, 281.51561289934045, 281.5612230684748, 282.07632354937004, 28.534357799975623, 28.71105493015486, 28.72183727527142, 8004.620606329183, 8059.168467937723, 8065.446534844149, 159.14108422696881, 30.60988763174737, 8.174901254866654, 8011.1368233545845, 8058.489680335486, 8058.232766355195, 0.9999983539797602, 0.9999920486059455, 0.9999998028924839, 59.98798488175576, 59.990001309041446, 59.99032128817126, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 611.0507, 4.488396, 2742.625, 606.3616, 4.528883, 2746.326, 587.7104, 4.66543, 2741.805, 788.8919, 6.958962, 5490.018, 602.1945, 9.125396, 5495.177, 820.595, 6.671098, 5473.669, 99.81346, 99.94371, 99.78525, 99.90007, 99.99655, 99.60559
117537.65532, 281.6688251149317, 281.54204380863933, 281.94381137854083, 28.553133821814846, 28.744797650559104, 28.70622470089665, 8015.270778951909, 8060.059957921837, 8064.067502631917, 160.95429803985598, 27.818460388460267, 9.044247332445138, 8015.294654019492, 8060.144773438822, 8066.963517537695, 0.9999994104797927, 0.9999918557938047, 0.999999677060487, 59.99046240322637, 59.989947311746526, 59.988784227191125, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.8929, 4.48911, 2742.572, 599.883, 4.579353, 2747.88, 587.691, 4.665614, 2741.689, 795.2029, 6.909871, 5494.712, 602.2708, 9.124117, 5495.271, 820.3167, 6.673845, 5474.074, 99.8114, 100.0, 99.78116, 99.98637, 99.99759, 99.60141
117540.04112000001, 281.77048559443557, 281.6850551569378, 282.0045694427388, 28.523671966567026, 28.732092650036964, 28.69340890915568, 8010.342323992763, 8057.765593913959, 8066.567912365759, 155.3808358390802, 31.41486183679831, 5.139490503293473, 8010.228298276835, 8056.963835334842, 8062.582407656804, 0.9999995613716205, 0.9999927067842079, 0.9999998303491312, 59.987697116726764, 59.98861836095998, 59.989705105212515, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6039, 4.542471, 2747.025, 593.6183, 4.625586, 2746.054, 593.9805, 4.623829, 2746.453, 801.3586, 6.857653, 5495.44, 608.4319, 9.022212, 5490.142, 814.7101, 6.729514, 5483.487, 99.97525, 99.94417, 99.95248, 100.0, 99.89123, 99.79849
117542.45576000001, 281.7355811856104, 281.7454859889011, 282.1218716672326, 28.535041464196787, 28.748135832804362, 28.69419209021936, 8008.886360198837, 8062.42415187249, 8071.889056677694, 157.71922667044828, 30.97338560052185, 8.231276253105989, 8014.335224242555, 8060.1887808041765, 8064.097811496198, 0.9999997157070103, 0.9999918016654727, 0.9999997223198612, 59.99244865293673, 59.99453996491309, 59.99082202845153, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 611.0112, 4.488396, 2742.572, 599.7857, 4.581379, 2747.822, 588.4092, 4.656779, 2743.539, 795.1641, 6.909871, 5494.483, 602.2135, 9.124482, 5495.348, 820.4757, 6.671648, 5473.735, 99.81122, 100.0, 99.84848, 99.98431, 99.99899, 99.60354
117544.81232000001, 281.6793028876864, 281.6323717069363, 282.0504417758154, 28.529625295902054, 28.726936958285513, 28.68177768881041, 8004.534713961559, 8057.747858779749, 8054.971333038492, 157.02516052732628, 30.915265704926696, 9.219817241233159, 8009.3858868172165, 8058.064064688676, 8059.511774728737, 0.9999987746798733, 0.9999924909046204, 0.9999992644372471, 59.986996813756804, 59.990306212010346, 59.98760832149995, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 603.6379, 4.551573, 2747.754, 591.5949, 4.642716, 2743.686, 597.5134, 4.595666, 2747.802, 790.057, 6.950137, 5490.083, 596.472, 9.213969, 5494.371, 826.7383, 6.600231, 5456.499, 99.99926, 99.86626, 100.0, 99.90939, 99.98276, 99.30044
117547.2152, 281.63637502482095, 281.6691072873648, 282.05811818812737, 28.54953535177018, 28.76302504924411, 28.708848558064805, 8014.798743960501, 8057.995331648945, 8069.942414703437, 165.52382142229055, 33.290365078023115, 6.088166229290437, 8018.930062307562, 8064.608299254661, 8073.549699064756, 0.9999996857095788, 0.9999936737548688, 0.9999999602112133, 59.98708624852055, 59.984304439103724, 59.98407475374684, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 603.0859, 4.55193, 2747.597, 593.6766, 4.625955, 2746.395, 593.9028, 4.623829, 2746.344, 795.1641, 6.909871, 5494.601, 602.2708, 9.123569, 5495.207, 821.3505, 6.670366, 5473.273, 99.99617, 99.94639, 99.95461, 99.98432, 99.99642, 99.59414
117549.58428000001, 281.68766564939244, 281.618650809286, 281.9146567316335, 28.551486768733263, 28.76409142802695, 28.709638231423725, 8015.589389725656, 8055.55965080698, 8066.933131263863, 163.85024290228375, 30.169678473000204, 7.928647488300157, 8006.792373206603, 8062.577706682458, 8068.122758743109, 0.9999994075156098, 0.9999937453898706, 0.9999991017319417, 59.97827020480859, 59.9807704961492, 59.97540843458726, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6631, 4.543364, 2747.356, 593.6961, 4.626139, 2746.335, 600.2311, 4.577811, 2747.854, 788.8725, 6.95933, 5489.964, 602.2898, 9.123935, 5495.33, 820.5751, 6.672929, 5474.248, 99.98741, 99.95045, 100.0, 99.90004, 99.99746, 99.61503
117551.94068000001, 281.50888760292895, 281.5248230039533, 282.0237056832666, 28.5474913644882, 28.747081411495426, 28.701875214007813, 8002.685456206596, 8067.60238275815, 8068.273450778844, 164.43003726001461, 31.598965323911216, 9.981595277876295, 8004.456786519836, 8067.530003876027, 8063.430519858447, 0.9999999999881114, 0.9999935984940644, 0.9999996279691323, 59.97514714948628, 59.97398631374736, 59.97666754990421, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.9324, 4.489288, 2742.572, 599.9413, 4.580274, 2748.212, 606.6758, 4.526455, 2746.172, 782.5615, 7.00456, 5481.706, 608.3365, 9.023673, 5489.602, 814.0939, 6.737937, 5485.751, 99.81329, 100.0, 99.9343, 99.74871, 99.89153, 99.82435
117554.34864000001, 281.74537388169364, 281.49904460304435, 281.997253364011, 28.55208904586859, 28.728200837226822, 28.711518760558235, 7999.884145036891, 8061.5484179212945, 8072.560753569216, 165.22925958702626, 29.88346322798523, 6.489282244951028, 8011.7100748921075, 8058.177211180888, 8064.645531490769, 0.9999995283977207, 0.9999936104792404, 0.9999995825546024, 59.973643820506105, 59.975952921032324, 59.97423479637392, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6434, 4.543721, 2747.465, 593.6378, 4.625402, 2746.398, 600.3281, 4.577259, 2747.857, 788.8531, 6.95933, 5490.017, 602.2326, 9.124847, 5495.264, 820.3167, 6.672197, 5473.505, 99.97541, 99.95255, 100.0, 99.90197, 99.99928, 99.6015
117556.80472000001, 281.7679952782909, 281.5668176114618, 282.02681255706636, 28.515366963303368, 28.731374574614822, 28.67186873745135, 8001.042978414159, 8055.2246826782275, 8056.775493154004, 156.47677034256935, 29.103970603998278, 13.679163913371667, 7995.388834346747, 8052.700161770383, 8054.861863636747, 0.9999988691564642, 0.9999945874658761, 0.9999989304659004, 59.975779567350656, 59.97457635978634, 59.97149149194085, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.9915, 4.488753, 2742.515, 599.9608, 4.579353, 2748.046, 599.4934, 4.588672, 2747.797, 791.7465, 6.937082, 5492.991, 598.3223, 9.191323, 5495.107, 825.8834, 6.610119, 5458.275, 99.81122, 100.0, 100.0, 99.95609, 99.9959, 99.32437
117559.15776000002, 281.6767642301031, 281.58781490351504, 281.986455023917, 28.52696442564077, 28.745813821704054, 28.723971526257323, 8009.169036024551, 8059.631266860926, 8063.051644531509, 161.16451631084794, 31.257348449451, 10.853947175095982, 8011.5165017701665, 8065.31981028625, 8064.221149401683, 0.9999992699228616, 0.999993749336179, 0.9999996742482727, 59.9803724098095, 59.97941405829037, 59.978788898190196, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 614.8556, 4.457521, 2739.213, 602.8986, 4.561854, 2747.884, 599.0858, 4.582781, 2748.243, 788.8919, 6.958778, 5489.799, 602.2135, 9.125213, 5495.259, 820.5751, 6.671281, 5473.843, 99.66649, 100.0, 100.0, 99.89997, 99.99737, 99.60248
117561.57620000001, 281.6646380003456, 281.56038374534194, 282.10475136732197, 28.56075514111135, 28.73997735424782, 28.710165005626276, 8007.018840294679, 8062.064307472827, 8062.065233987142, 155.9640148376143, 26.721767371926944, 3.360490126067134, 8005.263626326184, 8064.462058696013, 8068.158362367099, 0.9999996764951087, 0.9999937777428314, 0.9999997916189026, 59.98022362206972, 59.98114935181456, 59.981668494281976, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.9324, 4.488753, 2742.514, 606.3422, 4.528699, 2746.435, 594.0387, 4.624198, 2746.561, 795.1058, 6.909871, 5494.377, 602.2516, 9.1243, 5495.259, 820.6149, 6.670915, 5473.27, 99.8133, 99.94162, 99.9524, 99.98635, 99.99737, 99.59091
117563.91728000001, 281.7030177238117, 281.5674896644886, 282.04597021347365, 28.52810023993384, 28.749096374201503, 28.715586103013834, 8007.906385456738, 8061.528014173176, 8060.992481108206, 154.46830174940897, 34.16233536699929, 1.6361342010833368, 8007.32156255217, 8053.425830616478, 8062.141967660991, 0.9999997582355162, 0.999992486366081, 0.9999999011751527, 59.979923718766145, 59.98042812026246, 59.98154353497988, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6434, 4.543185, 2747.026, 612.5485, 4.474361, 2740.94, 587.7299, 4.665246, 2741.75, 801.4169, 6.85747, 5495.441, 608.3556, 9.022577, 5489.387, 814.1137, 6.73812, 5485.467, 99.9836, 99.74167, 99.77912, 100.0, 99.88975, 99.82019
117566.3282, 281.6632147206916, 281.7011751859322, 282.00918450515695, 28.53802997445385, 28.737660377332027, 28.715523941230853, 8009.846928804045, 8063.615256537306, 8074.756371439957, 161.34254181955612, 30.4045200829205, 7.471195164966957, 8017.693944681243, 8059.020503283926, 8071.988847082238, 0.9999993432074579, 0.9999940704516377, 0.999999552952412, 59.98088297650813, 59.98032071616567, 59.97888106299612, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.9915, 4.488753, 2742.787, 606.4006, 4.528883, 2746.323, 593.9028, 4.623645, 2746.283, 795.1447, 6.909687, 5494.71, 602.2516, 9.124482, 5495.201, 820.3962, 6.671098, 5472.983, 99.8072, 99.95174, 99.94836, 99.98738, 99.99639, 99.61185
117568.73208000002, 281.71165134924826, 281.6572746953182, 281.96319181588484, 28.511246379007645, 28.713591441284265, 28.689708334876904, 8003.699573360145, 8056.517071759448, 8061.028198144175, 158.99597311361822, 26.099711258139564, 7.399951345366844, 8005.387684523868, 8061.866174825417, 8056.200316462907, 0.9999992880751153, 0.9999950071831413, 0.9999990460121386, 59.985323574894956, 59.98391766104877, 59.985006339855126, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6828, 4.543185, 2747.304, 606.3811, 4.529067, 2746.322, 593.9805, 4.624013, 2746.345, 795.1835, 6.913916, 5494.249, 601.069, 9.151328, 5495.592, 822.0066, 6.653885, 5469.902, 99.98551, 99.94184, 99.95061, 99.97899, 100.0, 99.53594
117571.07012, 281.7158538110931, 281.6995199181119, 282.06754894035964, 28.56041805622022, 28.766061701819087, 28.724993896608225, 8013.020114759078, 8062.197213486455, 8065.202213231907, 161.4639479956304, 33.60879545631178, 5.883351679228326, 8013.007653998114, 8061.338375691954, 8067.907366313136, 0.9999989726338968, 0.9999930369902118, 0.9999992709343353, 59.9859399430643, 59.98247630323869, 59.984043773946134, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 598.4332, 4.592085, 2748.027, 601.2059, 4.56738, 2747.772, 597.9599, 4.59493, 2747.63, 792.3679, 6.928809, 5493.849, 600.802, 9.147128, 5495.705, 821.8873, 6.658646, 5471.33, 100.0, 100.0, 99.9974, 99.96235, 100.0, 99.5547
117573.42796000002, 281.7371767336452, 281.60519928792365, 281.977336094559, 28.548323207758187, 28.731805481145436, 28.733403645287986, 8013.685494946905, 8062.676270155278, 8062.95399195021, 159.6829957452975, 24.318895331894964, 5.371813267725884, 8020.05586401388, 8066.930043885072, 8069.196585534793, 0.9999991992962516, 0.9999947761612225, 0.9999998122179007, 59.983771622797505, 59.98229675243999, 59.98479610437142, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 604.6828, 4.543185, 2747.194, 601.6534, 4.571433, 2747.934, 599.8817, 4.580573, 2747.797, 788.8725, 6.959146, 5490.075, 602.2516, 9.124847, 5495.264, 820.5155, 6.67, 5474.19, 99.9815, 100.0, 100.0, 99.90303, 99.99625, 99.61397
117575.79632000001, 281.6250290953193, 281.60771156610923, 282.1205537282555, 28.55326032398776, 28.72130033357889, 28.70805839583169, 8003.5975311599595, 8056.142100096756, 8063.3782480781465, 160.60435123647585, 27.533408298701488, 9.31279059137978, 8005.750594561732, 8062.3338360973585, 8059.797864586449, 0.9999996866147397, 0.9999937321984957, 0.9999992329278404, 59.98100365839584, 59.98621159523173, 59.98221602029786, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 800], 5500.0, [], 610.4198, 4.49018, 2742.52, 593.6961, 4.625402, 2746.17, 606.637, 4.527191, 2745.897, 782.5421, 7.004744, 5481.484, 608.3174, 9.024038, 5489.644, 814.2529, 6.737571, 5485.467, 99.81763, 99.95037, 99.9343, 99.7467, 99.89243, 99.81918
