TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
118656.07732000001, 282.74933160758513, 282.8308141353033, 282.99730627173057, 28.439951764777078, 28.630658077773905, 28.626198789323297, 8010.843967462015, 8060.414431813231, 8067.109154827698, 154.3284747235415, 24.2461041034162, 1.4353028013151743, 8022.462934781365, 8062.74196569954, 8075.4511299625665, 0.9999999630855209, 0.9999954947961477, 0.9999999967049079, 59.96594134256259, 59.96452947961465, 59.96253058852407, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 614.3627, 4.457343, 2738.424, 599.4938, 4.583958, 2747.933, 599.6876, 4.582413, 2748.078, 797.0865, 6.893507, 5495.12, 799.5226, 6.874712, 5495.559, 814.2529, 6.736655, 5485.355, 99.66631, 100.0, 100.0, 99.99483, 100.0, 99.82134
118658.48332000001, 282.8505408230797, 282.6583521117936, 283.1071937469006, 28.452986781304627, 28.62581609412178, 28.595300288463797, 8024.416388722298, 8062.580290756785, 8071.586284428141, 156.48144862302433, 25.187341442441266, -2.2588821015096983, 8010.3549908766145, 8056.927302337608, 8066.881171287815, 0.9999999046397148, 0.9999940061751653, 0.9999998280908451, 59.965303350272926, 59.96532487473398, 59.963782052838695, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1132, 4.51463, 2745.041, 593.1708, 4.629455, 2746.112, 593.3981, 4.628063, 2746.115, 790.8338, 6.944253, 5491.678, 793.247, 6.925299, 5493.589, 820.4558, 6.670366, 5473.105, 99.90317, 99.93602, 99.94224, 99.93113, 99.96698, 99.59423
118660.84136, 282.96329089016837, 282.9202314179406, 283.09386389094533, 28.367885904584337, 28.593288777493175, 28.546143251508372, 8003.3513393004705, 8057.524484962596, 8052.526298721905, 150.10577513965245, 27.943222591871518, 4.984380777277693, 8004.426349405955, 8054.84296603165, 8059.259083864879, 0.9999996389255816, 0.9999938192660397, 0.9999998262879808, 59.964146662891274, 59.967283606955974, 59.96721171380039, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514095, 2745.37, 599.3966, 4.583221, 2747.937, 599.571, 4.582045, 2747.968, 790.7949, 6.944621, 5491.737, 793.2852, 6.925116, 5493.076, 821.5095, 6.659928, 5469.672, 99.90505, 100.0, 100.0, 99.93324, 99.95764, 99.5402
118663.25064000001, 282.95642447208087, 282.7138066690823, 283.0736079783393, 28.418013881372225, 28.5930055771527, 28.60034971210941, 8016.347743454939, 8066.004560651646, 8068.164354494787, 159.00085051590895, 27.08888442503053, 6.893455713451203, 8016.312467028036, 8059.482199645893, 8061.14972621801, 0.9999999998744495, 0.9999947502666396, 0.9999999505973007, 59.96659232387485, 59.96936054958595, 59.96427614649542, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7453, 4.566386, 2747.892, 605.7974, 4.536067, 2746.77, 604.5793, 4.547071, 2747.293, 787.4938, 6.969442, 5488.772, 790.9581, 6.938813, 5492.709, 822.5433, 6.648574, 5468.183, 100.0, 99.962, 99.98114, 99.87933, 99.94448, 99.50466
118665.64908, 282.78458984237335, 282.76842513623814, 283.1779681041021, 28.451312640568528, 28.617508320177777, 28.600880437333693, 8012.8489936069955, 8063.631100161585, 8069.758111272591, 163.48838661965692, 25.378045165325602, 5.092545218383293, 8017.012744256405, 8061.331517363865, 8070.755825695098, 0.9999997533311673, 0.9999957036244645, 0.999999909072109, 59.97003513463894, 59.972136493837844, 59.96852445881984, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.054, 4.51463, 2745.261, 602.957, 4.556881, 2747.326, 599.707, 4.581861, 2747.855, 784.5616, 6.990587, 5484.554, 793.2661, 6.924933, 5493.591, 820.6149, 6.670549, 5473.104, 99.90922, 100.0, 100.0, 99.80362, 99.96701, 99.5942
118668.03968000002, 282.7361415229164, 282.7593621846608, 283.21655612008715, 28.42969802579504, 28.606294741146545, 28.580173599416337, 8016.734430228528, 8063.183733909972, 8061.360840291421, 151.45671035142004, 26.392832430352883, 1.4436369788949177, 8006.5676467266685, 8061.572976378019, 8067.176109703081, 0.9999995856368006, 0.9999957675807338, 0.9999998367658198, 59.97626579276321, 59.97679195361593, 59.97682237250713, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 613.1996, 4.462697, 2738.705, 612.0232, 4.47915, 2741.613, 593.2816, 4.627695, 2746.116, 778.1534, 7.034714, 5474.142, 799.5226, 6.873981, 5495.943, 814.2927, 6.736472, 5485.756, 99.67256, 99.77643, 99.9423, 99.61512, 100.0, 99.82136
118670.4076, 282.75391933649036, 282.75603468548996, 283.10427861458624, 28.457572963273876, 28.616611378062196, 28.59202694000653, 8017.309938833686, 8061.162472769763, 8065.509095300575, 161.1077825531329, 27.838096773342386, 3.2996010509555163, 8013.0540840828235, 8068.539410411374, 8063.014167665975, 0.9999998427448099, 0.999994773629316, 0.999999778767231, 59.97826625545976, 59.9755874384704, 59.97769476200036, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.054, 4.513738, 2745.098, 605.9337, 4.532751, 2746.715, 599.7652, 4.581677, 2747.912, 784.4645, 6.991506, 5484.553, 793.2661, 6.924933, 5493.37, 820.4956, 6.67238, 5473.558, 99.90522, 99.9539, 100.0, 99.80458, 99.96794, 99.60246
118672.93140000002, 282.83146558364814, 282.68441465129126, 282.9135073530818, 28.447473102916913, 28.609783086361112, 28.615244134749364, 8000.324488555328, 8055.231466493908, 8052.974848675014, 154.29252440205664, 26.73799411282255, 8.029202289740624, 8008.9306653565245, 8055.200122595957, 8059.7318792097985, 0.9999998525994184, 0.999994894459915, 0.9999991982717269, 59.981481656703544, 59.98356081832637, 59.97796926990554, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 607.9949, 4.51463, 2745.26, 605.7974, 4.533304, 2746.655, 593.4175, 4.628431, 2745.952, 784.4645, 6.991138, 5484.606, 793.2852, 6.925116, 5493.585, 820.5155, 6.664506, 5471.447, 99.91514, 99.96189, 99.9363, 99.80244, 99.9669, 99.58385
118675.31432, 282.81181869846284, 282.7242228447476, 283.0778803741414, 28.44430262557474, 28.63679697330205, 28.61998762885712, 8012.674901053328, 8061.846995382761, 8065.616564893855, 156.447229519222, 29.08317939166909, 1.1665754907676273, 8022.833068553061, 8066.613363072442, 8065.2454469147415, 0.9999999418728185, 0.9999898795386774, 0.9999998771174303, 59.98251570501374, 59.9820232872282, 59.979323079769294, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7453, 4.566565, 2748.217, 599.4744, 4.583774, 2747.987, 587.1281, 4.666166, 2742.083, 789.4745, 6.954549, 5489.229, 789.4512, 6.951415, 5491.432, 822.8217, 6.648757, 5470.359, 100.0, 100.0, 99.77908, 99.89685, 99.91527, 99.51407
118677.66212000001, 282.7705786221002, 282.6420257177677, 283.0790703510254, 28.456182824593224, 28.601069795459203, 28.597701753294327, 8010.8451223394695, 8058.871782062164, 8061.9999947043525, 158.60010106778657, 29.854832787925716, 3.360129138462071, 8017.702611466276, 8051.765426891678, 8064.605432212016, 0.999999809369013, 0.9999946750723782, 0.999999785837377, 59.97981311028308, 59.977794406202875, 59.9789199331592, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0934, 4.514274, 2745.15, 603.2877, 4.554118, 2747.662, 589.8651, 4.654202, 2742.756, 789.5521, 6.953814, 5491.51, 793.2852, 6.924933, 5493.479, 820.6348, 6.669633, 5472.876, 99.90695, 99.99461, 99.81998, 99.92176, 99.96496, 99.59934
118679.99360000002, 282.72542746543024, 282.7579735560026, 283.1800022888076, 28.436450886500367, 28.6102594179531, 28.607696258943818, 8006.451871952131, 8061.162775835397, 8066.9725882847, 157.77367803119932, 24.28522711484129, -2.017631268614423, 8012.24768788356, 8057.567820372987, 8071.292767978214, 0.9999999668806444, 0.9999951884630435, 0.999999968470169, 59.97643813103961, 59.97928126823131, 59.976657844368525, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 611.6618, 4.482863, 2740.857, 594.9996, 4.620245, 2746.115, 581.3239, 4.705374, 2733.57, 797.0671, 6.894426, 5495.465, 799.5226, 6.87325, 5495.618, 814.233, 6.736655, 5485.527, 99.76553, 99.95044, 99.48966, 99.99493, 100.0, 99.82028
118682.44020000001, 282.7497883601118, 282.6679563612876, 283.1591204363142, 28.407480235260355, 28.603145337793052, 28.600871450020467, 8017.502452174628, 8060.007968289103, 8065.417193003841, 158.37111954149486, 28.325472073305264, 1.5310569330220005, 8018.731450772077, 8061.770286941147, 8068.410817752978, 0.9999999673991706, 0.9999946472670241, 0.9999999422742047, 59.980613069946024, 59.97887578921351, 59.97812610873039, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0934, 4.514095, 2745.207, 599.4355, 4.583774, 2748.159, 587.1086, 4.669112, 2741.238, 790.7949, 6.944253, 5491.625, 793.2661, 6.924933, 5493.424, 820.5155, 6.669816, 5473.555, 99.90921, 100.0, 99.76293, 99.93123, 99.971, 99.60242
118684.78308000001, 282.8083125526277, 282.8581528377254, 283.0875338591882, 28.415167208350265, 28.629976462598687, 28.58667182865344, 8013.140025395636, 8057.102459083978, 8062.74404168803, 162.81439218219384, 27.899617043507874, -1.8791803286089817, 8018.79550157369, 8063.543393673912, 8065.444606229915, 0.9999999976719353, 0.9999944685907457, 0.9999999575494114, 59.979843984292366, 59.976125240508395, 59.983485740150854, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 607.916, 4.513916, 2745.208, 599.4744, 4.584694, 2748.21, 587.0892, 4.668928, 2741.134, 790.8143, 6.944437, 5491.731, 793.3233, 6.924751, 5493.648, 820.5751, 6.670549, 5473.617, 99.90104, 100.0, 99.76098, 99.93324, 99.96805, 99.60147
118687.16040000001, 282.86897656428647, 282.72126794028804, 282.9863046628034, 28.44399037545615, 28.621745506540964, 28.61083080227479, 8019.507901530891, 8064.182110494972, 8071.067816106474, 153.58446505647817, 26.56085574552344, 6.504302627611196, 8017.137328400841, 8057.542975977106, 8071.5032778510085, 0.999999845024511, 0.9999947824446896, 0.9999999642678901, 59.97925112358149, 59.983110596407016, 59.98483380702174, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7059, 4.566565, 2748.054, 605.7974, 4.533856, 2746.549, 593.3398, 4.628247, 2746.173, 784.4645, 6.991506, 5484.436, 786.9714, 6.973147, 5487.971, 826.3407, 6.604992, 5460.861, 100.0, 99.96415, 99.94434, 99.80351, 99.86284, 99.34009
118689.52972, 282.89642606158526, 282.786069395774, 283.0490525804441, 28.432140128188447, 28.612857875360742, 28.593921504522562, 8009.460241381685, 8061.9355823441, 8070.109517132285, 161.31678407577385, 20.54492392372549, 3.4936529514548056, 8018.416469837211, 8057.562833096094, 8064.483274891044, 0.9999997781657188, 0.9999953814940762, 0.9999999743515724, 59.984831674484816, 59.98135430553117, 59.97901910180999, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.054, 4.514452, 2745.313, 599.5133, 4.583958, 2748.158, 587.1086, 4.667087, 2741.803, 789.4745, 6.959146, 5489.34, 793.2852, 6.924751, 5493.642, 820.6149, 6.67, 5474.304, 99.90904, 100.0, 99.78533, 99.89996, 99.96794, 99.60143
118692.12872000001, 282.8560499855496, 282.75423928075384, 283.08198170025287, 28.449715223043583, 28.564582237538733, 28.579888736240992, 8014.367228802304, 8059.878899471898, 8066.2893891814665, 159.43048493378637, 26.450004844663, 3.7219234100680296, 8012.457182100512, 8062.262080280977, 8066.054619146939, 0.9999998923089677, 0.9999935851515283, 0.9999998521914308, 59.98363829554784, 59.984428631043706, 59.980450315633995, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 609.5326, 4.497676, 2743.029, 608.6769, 4.509174, 2743.635, 597.4746, 4.594562, 2747.97, 779.0661, 7.032875, 5474.368, 799.5607, 6.874346, 5495.618, 814.1932, 6.737388, 5485.812, 99.85468, 99.87447, 100.0, 99.62649, 100.0, 99.82341
118694.53264, 282.82637716568536, 282.8194754567511, 283.2408137637353, 28.449209977713902, 28.6157683505652, 28.5897202544471, 8010.503300996584, 8059.135046099421, 8072.965445161893, 163.74004184895807, 24.870664828868485, 1.2279360871816607, 8010.865045716072, 8064.407998347265, 8068.088384050914, 0.9999998566423582, 0.9999949758632573, 0.999999916678422, 59.98531832336106, 59.98509211106504, 59.9825910712241, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.3694, 4.51356, 2745.365, 605.7585, 4.534225, 2746.601, 593.3204, 4.628063, 2745.948, 784.4645, 6.991506, 5484.606, 793.2661, 6.925299, 5493.592, 820.5552, 6.670366, 5473.387, 99.90699, 99.95599, 99.93634, 99.80052, 99.96703, 99.59723
118696.90156000001, 282.83480554788355, 282.81020371995953, 283.13922528030974, 28.428994232429883, 28.61760279598587, 28.59517514476343, 8015.094384363005, 8062.799358220774, 8064.45519079974, 162.4562780983847, 30.4919318590496, 3.6971249195165683, 8018.180567381275, 8061.921142670836, 8072.681826293481, 0.9999998060843245, 0.9999932256045508, 0.9999999562676224, 59.98151856391709, 59.986749383688306, 59.98293011443732, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514095, 2745.26, 605.8364, 4.532935, 2746.432, 599.7264, 4.582229, 2747.853, 784.4645, 6.991322, 5484.436, 793.2661, 6.925116, 5493.534, 820.5155, 6.671464, 5474.018, 99.91114, 99.95172, 100.0, 99.80042, 99.96701, 99.59416
118699.3046, 282.7460151209429, 282.75549821035924, 283.05464763535264, 28.44405281632432, 28.65519427140457, 28.611143825233505, 8024.083012209909, 8071.254151757547, 8073.0171395855305, 157.12563959984618, 25.388514293556455, 5.750910206358867, 8021.525530226141, 8067.80245928409, 8065.478313674171, 0.999999880616793, 0.9999948001592983, 0.9999998786543131, 59.979671207113725, 59.98261813853743, 59.979126703673536, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7453, 4.566386, 2748.165, 599.4744, 4.583958, 2748.1, 605.9576, 4.531977, 2746.232, 790.7755, 6.944621, 5491.624, 787.0096, 6.97333, 5487.865, 826.8576, 6.599498, 5457.935, 100.0, 100.0, 99.95251, 99.93014, 99.86281, 99.31818
118701.69956000001, 282.89125426316457, 282.7694089992259, 283.1600924337371, 28.462784750397347, 28.64119839133324, 28.596448724058458, 8009.641092226206, 8066.710172575169, 8066.218552386057, 157.48321666412312, 25.784426109601327, 3.8998088572293454, 8025.222988163495, 8058.873425676517, 8069.484600406102, 0.999999999149298, 0.9999952932050445, 0.9999999587671244, 59.980153160796235, 59.98227574102549, 59.97991916270873, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1132, 4.514274, 2745.375, 605.7585, 4.534225, 2746.38, 599.6487, 4.583702, 2747.968, 785.2995, 6.982313, 5486.948, 793.2852, 6.925116, 5493.483, 820.5353, 6.671281, 5473.619, 99.90714, 99.96407, 100.0, 99.8306, 99.96504, 99.60357
118704.088, 282.7372311408049, 282.7927159592074, 283.09103594042284, 28.458299282625156, 28.64576552065134, 28.61783973394214, 8026.0854684507685, 8063.778703213682, 8067.487001036379, 153.18083813609246, 23.558471722994454, -3.219137705825233, 8019.704608974914, 8065.6831087702285, 8071.826303564969, 0.9999999944436073, 0.9999965739442365, 0.9999999078294135, 59.98102385118483, 59.97417100373898, 59.97597318018032, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0934, 4.514274, 2744.748, 598.56, 4.592799, 2747.703, 597.3193, 4.603397, 2747.35, 794.7952, 6.909871, 5495.004, 798.7787, 6.880556, 5495.603, 814.4915, 6.736472, 5485.471, 99.89248, 100.0, 99.99548, 99.98432, 100.0, 99.81925
118706.53828000001, 282.3565317626861, 282.41245364861317, 282.78522622125496, 28.504662624850756, 28.633698698227594, 28.63751927782673, 8022.386812719472, 8063.344125805897, 8072.3249731694905, 157.71631497847568, 27.264477203556453, 5.901683158338528, 8019.070112856579, 8058.697615103632, 8066.073725957721, 0.9999999746987982, 0.9999921694561739, 0.999999743209528, 59.97521080906448, 59.97444862472893, 59.97352226744708, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 610.9718, 4.493571, 2743.839, 598.1709, 4.590589, 2747.82, 599.6293, 4.582229, 2747.968, 790.7949, 6.944621, 5491.735, 793.247, 6.925481, 5493.421, 820.3365, 6.670915, 5473.792, 99.85481, 100.0, 100.0, 99.93325, 99.96392, 99.60673
118708.892, 282.5087175627726, 282.4688739339542, 282.7927365979519, 28.472832533580718, 28.65454614205972, 28.632790725512375, 8018.298553564013, 8061.337893409678, 8077.716482102279, 157.51481509794803, 25.778756872549366, 1.0972191488815497, 8012.441150948339, 8061.614227252633, 8066.913312637595, 0.9999999852255905, 0.9999946059276222, 0.9999999535087458, 59.966432165650446, 59.96573812825183, 59.96540323620374, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0934, 4.51463, 2745.419, 599.5911, 4.58359, 2747.933, 593.2816, 4.628063, 2746.174, 790.8143, 6.944621, 5491.736, 793.247, 6.924933, 5493.366, 820.3167, 6.67, 5473.958, 99.90521, 100.0, 99.94421, 99.93325, 99.96703, 99.60976
118711.24192000001, 282.68342583685177, 282.62102313071847, 282.93482131650626, 28.446578829771035, 28.618125203458852, 28.591513686983216, 8011.495959967086, 8066.282879244846, 8065.628379272244, 151.05001927463582, 29.719056868169673, 5.017901242155858, 8014.576214543681, 8072.340096636199, 8071.699814771885, 0.9999997908641641, 0.9999947728238462, 0.9999999355761263, 59.96280179150763, 59.96056983742041, 59.95752260962017, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7453, 4.566565, 2747.887, 605.7974, 4.533488, 2746.378, 587.0698, 4.668928, 2741.184, 784.4645, 6.991322, 5484.495, 787.0286, 6.972782, 5487.868, 826.8377, 6.598583, 5456.444, 100.0, 99.96193, 99.75693, 99.80148, 99.85982, 99.29108
118713.66712000001, 282.66589764124546, 282.3977196458166, 282.88520672530933, 28.48162525211065, 28.657386741639005, 28.6325899768629, 8013.855373732748, 8049.554489323257, 8066.849552876056, 151.7563959712611, 26.00550101430963, 6.14961843086985, 8013.255076254789, 8056.7783022929125, 8058.936772231011, 0.9999999533579673, 0.9999958318926492, 0.9999996107195903, 59.9580184247192, 59.96139819210596, 59.958556042020795, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0343, 4.51463, 2745.208, 599.4355, 4.584879, 2748.153, 593.3398, 4.628247, 2746.115, 790.7755, 6.944805, 5491.624, 793.3043, 6.924568, 5493.423, 820.6348, 6.671831, 5473.615, 99.90903, 100.0, 99.93435, 99.93122, 99.96299, 99.6035
118716.10436000001, 282.5897654824391, 282.6348148145006, 283.08307807228846, 28.42449328844061, 28.6074873803116, 28.573903200045983, 7998.921391442382, 8053.066282485455, 8059.798984063937, 157.30575277569733, 28.362873190411847, 4.9694469169626245, 8021.200967934325, 8051.3483435066755, 8057.973050798421, 0.9999999873556438, 0.9999937268987944, 0.9999999233470539, 59.95741122240185, 59.95739846284798, 59.96245609793461, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0146, 4.514452, 2745.15, 605.9142, 4.53312, 2746.549, 586.8175, 4.670584, 2740.46, 783.2994, 7.004192, 5480.281, 796.0701, 6.89827, 5495.35, 816.3206, 6.721456, 5483.652, 99.90503, 99.95988, 99.73644, 99.74343, 99.99901, 99.78616
118718.50688000002, 282.6461912677604, 282.46045266216515, 282.9617285444479, 28.437199847764777, 28.64035741428173, 28.58729947920122, 8012.65771843047, 8052.834154301966, 8056.933009597105, 152.6862868750145, 25.008681062950245, 2.2833689764111114, 8019.983336364872, 8059.14459828935, 8059.935040632882, 0.9999999557920194, 0.9999955077257626, 0.9999998919115785, 59.96260842348818, 59.96132088015417, 59.96329070067566, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 612.5687, 4.474297, 2741.541, 609.0076, 4.508069, 2745.091, 584.9539, 4.679235, 2740.01, 784.1149, 6.992425, 5484.494, 793.3043, 6.925116, 5493.644, 820.5751, 6.66945, 5473.388, 99.77579, 99.88244, 99.69748, 99.80044, 99.96403, 99.59937
118720.93112000001, 282.83509930261835, 282.6324780844407, 283.0540591661978, 28.42214636230109, 28.638372763501483, 28.598853109278828, 8011.011515758474, 8058.166185967559, 8061.290138101149, 154.6356178259207, 27.556025474090802, -0.18310693496778185, 8016.6997857276665, 8063.922287635898, 8070.863507717927, 0.999999679795163, 0.9999959791704442, 0.999999968368061, 59.96481101674611, 59.96666103650985, 59.967423200027454, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0737, 4.514809, 2745.265, 605.7585, 4.53312, 2746.375, 587.031, 4.669296, 2741.02, 784.4839, 6.991138, 5484.325, 793.2852, 6.924751, 5493.484, 820.6149, 6.67, 5473.618, 99.91323, 99.95172, 99.76289, 99.80256, 99.96496, 99.60662
118723.35476000002, 282.71502489469583, 282.6390679294562, 283.0711180086145, 28.438281258132207, 28.6235868311294, 28.56306731163582, 8010.797996321647, 8057.687628571086, 8071.55620409213, 151.0920198363042, 29.522510717260502, 8.671712045435243, 8015.282008667094, 8059.353280784662, 8060.2420031388965, 0.9999996883273392, 0.9999919422463578, 0.9999997959881, 59.97187536263543, 59.96469559668496, 59.963794425652544, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7256, 4.566565, 2747.892, 599.416, 4.584326, 2748.096, 593.301, 4.628615, 2746.17, 790.7755, 6.944621, 5491.729, 786.9714, 6.973147, 5487.698, 826.8377, 6.5984, 5456.275, 100.0, 100.0, 99.9403, 99.93015, 99.86385, 99.29321
118725.721, 282.7511523397829, 282.6178565828725, 283.01650397497457, 28.441291928307148, 28.622732857706467, 28.606118466360524, 8013.1243969135785, 8060.37418499472, 8065.056590490451, 148.32768672372185, 28.577193257448698, -0.7062691924602404, 8021.139807408879, 8060.469407854418, 8075.86724431352, 0.9999999976483005, 0.9999925449952782, 0.9999999638404152, 59.96759762219443, 59.96654888552267, 59.967764245640744, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.054, 4.514987, 2745.151, 605.7974, 4.533672, 2746.437, 587.1475, 4.668744, 2741.073, 784.4839, 6.991506, 5484.553, 793.2661, 6.925299, 5493.586, 820.6149, 6.671648, 5473.96, 99.90716, 99.96189, 99.75876, 99.80458, 99.96693, 99.60554
118728.12644000001, 282.66468062092974, 282.6189316743864, 283.090207621069, 28.483329518352146, 28.62981151347217, 28.62658657024865, 8019.708655188103, 8062.694376257201, 8073.061725817555, 158.39740906000043, 27.271754316718216, 1.0390308051837565, 8021.808724020081, 8064.972531236526, 8074.077626290613, 0.9999999735746997, 0.9999941172257718, 0.9999999981034627, 59.96709400764633, 59.96176725719343, 59.963201953170504, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1132, 4.513916, 2745.255, 599.6301, 4.584879, 2747.938, 593.3981, 4.627879, 2745.892, 790.9697, 6.942966, 5492.594, 794.4678, 6.911967, 5495.058, 817.6923, 6.70113, 5481.321, 99.91116, 100.0, 99.93839, 99.94467, 99.99371, 99.72612
118730.57516000001, 282.58101592880314, 282.4705036259559, 282.9364161688672, 28.458911543013283, 28.664628544955296, 28.630777960672653, 8011.712263281435, 8062.760107075677, 8069.209401073924, 156.58137697511597, 28.38497723377759, 3.760342447879566, 8025.609827545838, 8059.5154709421195, 8068.431642643867, 0.9999997221397101, 0.999995425854738, 0.9999994104527009, 59.95891170189914, 59.96191316590324, 59.96281874475087, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 614.0867, 4.460198, 2740.295, 594.8635, 4.617666, 2747.473, 596.3293, 4.606711, 2746.901, 792.8533, 6.933957, 5492.31, 793.8193, 6.923838, 5493.699, 820.4161, 6.672014, 5473.387, 99.69714, 99.97725, 99.97922, 99.94369, 99.96897, 99.61084
118732.94788, 282.7592753702739, 282.7660771663693, 282.9218449593891, 28.473042635547017, 28.63951382143785, 28.62963952129874, 8028.948115370435, 8072.201771679142, 8067.070197030647, 153.50538517666655, 28.021221972767535, 1.5320702654912566, 8022.066229365598, 8068.841029493201, 8078.311695099701, 0.999999932657464, 0.9999949631895904, 0.9999999785143104, 59.96283300122815, 59.96149370765979, 59.959172213671444, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514095, 2745.146, 599.5328, 4.584694, 2747.877, 599.707, 4.581493, 2747.854, 790.7755, 6.944621, 5491.513, 793.2661, 6.925116, 5493.316, 820.2173, 6.674028, 5472.757, 99.91722, 100.0, 100.0, 99.93315, 99.96703, 99.5879
118735.35672000001, 282.49632402577157, 282.3032554884679, 282.9053847058353, 28.451104986390146, 28.639445750406754, 28.605489900386605, 8005.461810566727, 8063.808316948402, 8061.483388330564, 157.00247681102132, 28.35446944135765, 12.383679928899255, 8003.614020791394, 8057.923093923125, 8063.103618107674, 0.9999999423770539, 0.9999949657320907, 0.9999991918226864, 59.963942215005986, 59.96294689742495, 59.963767824497914, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.7256, 4.566386, 2748.112, 605.7974, 4.533672, 2746.494, 605.977, 4.531609, 2746.562, 784.4451, 6.991506, 5484.611, 787.0096, 6.973147, 5487.866, 826.8774, 6.598949, 5456.391, 100.0, 99.95992, 99.95851, 99.8036, 99.86188, 99.29007
118737.75208, 282.5290115448358, 282.5017258582946, 282.90792528299244, 28.458879058687003, 28.659259889750217, 28.612777866974135, 8019.817677489512, 8068.649650756302, 8066.465048584291, 158.53532223296907, 27.876853099773143, 4.868150857006185, 8011.085874550795, 8062.252245828783, 8077.387251340703, 0.9999996360157416, 0.9999935969785657, 0.9999996803471913, 59.96705702543145, 59.97275953027857, 59.96976462860243, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1526, 4.514987, 2745.094, 599.455, 4.583958, 2747.937, 599.707, 4.582229, 2748.021, 790.7949, 6.944437, 5491.677, 793.2852, 6.924933, 5493.427, 820.3365, 6.673295, 5472.984, 99.91531, 100.0, 100.0, 99.93219, 99.9619, 99.59202
118740.17352000001, 282.4223847570607, 282.4073274909939, 282.90132208117785, 28.447430108299056, 28.61901058604061, 28.604497578163834, 8004.817782401013, 8056.503966386675, 8064.631053609499, 156.58011937965057, 31.142259731464037, 4.937628645045834, 8016.635162851182, 8054.320375889187, 8065.11584235466, 0.9999994895105588, 0.9999936084818764, 0.9999998889879319, 59.968784338101855, 59.967701975643614, 59.966039975536006, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514095, 2745.094, 605.7585, 4.533672, 2746.438, 599.8817, 4.581493, 2747.965, 784.4645, 6.991322, 5484.5, 793.2852, 6.923655, 5494.11, 819.1834, 6.690509, 5478.127, 99.90715, 99.95389, 100.0, 99.80158, 99.96514, 99.67835
118742.57164000001, 282.5850837658555, 282.4756365372447, 282.9988063477054, 28.488451873632393, 28.645353264109378, 28.624072084837472, 8010.331432598519, 8062.126659525797, 8077.067409545134, 158.8776185854058, 30.701071146662684, 4.816768596520433, 8014.4580557905865, 8066.859802113618, 8065.180009546759, 0.9999999998674308, 0.9999954923154482, 0.9999997642699173, 59.96508876029534, 59.9727163695006, 59.96436289918403, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 614.4219, 4.457164, 2738.476, 611.8287, 4.480992, 2742.623, 594.5628, 4.616835, 2747.236, 780.8527, 7.016695, 5480.57, 795.2689, 6.908863, 5494.209, 819.601, 6.672929, 5473.671, 99.66058, 99.80711, 99.96674, 99.71143, 99.97827, 99.6045
118745.02488000001, 282.65946004635816, 282.49080987346093, 282.92003847190693, 28.482305552000422, 28.64943430664146, 28.609412062541264, 8010.642603160784, 8057.0846889088525, 8073.84253859548, 156.49579063798026, 23.60905617826029, 6.174897668457561, 8024.212116822366, 8049.347932878248, 8073.446438793135, 0.9999998240631398, 0.9999926772431552, 0.9999996411108102, 59.974109856569136, 59.97243971445906, 59.976844911433425, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0737, 4.514274, 2745.203, 605.8169, 4.53312, 2746.715, 594.3493, 4.624013, 2746.171, 784.4645, 6.991138, 5484.606, 793.2661, 6.924933, 5493.758, 820.4558, 6.671098, 5473.554, 99.91354, 99.95587, 99.94429, 99.80052, 99.96591, 99.59406
118747.39016000001, 282.5455842501529, 282.35885334837474, 282.8535158205539, 28.44870065355867, 28.637589757388188, 28.603844486741163, 8005.265021825274, 8059.20499750794, 8062.8314102141185, 152.1203793693271, 26.68969513902084, 9.47383398912848, 8004.259622764093, 8056.527371652728, 8053.821631959778, 0.9999997985282277, 0.9999937245110982, 0.9999998622163399, 59.9695208622656, 59.96668759056648, 59.96875635759264, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 601.9622, 4.567457, 2748.111, 599.455, 4.583958, 2748.045, 587.0698, 4.669112, 2741.077, 790.7755, 6.944437, 5491.794, 787.0096, 6.972782, 5488.033, 826.8973, 6.598949, 5456.561, 100.0, 100.0, 99.7608, 99.93219, 99.86587, 99.29104
118749.82996, 282.7026924202098, 282.34308722565487, 282.9859981240721, 28.462642061560008, 28.65157572959257, 28.621820413791696, 8017.458304802391, 8063.598470651256, 8075.213877107204, 159.95170363809802, 24.406376932382273, 4.944557249126774, 8016.643913982413, 8059.003026929344, 8070.7221227969185, 0.9999998331894641, 0.9999945619174512, 0.9999998093063738, 59.97006774001295, 59.96691752617575, 59.97105898688428, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514095, 2745.48, 605.8364, 4.53312, 2746.379, 593.2816, 4.628615, 2746.116, 784.4645, 6.991322, 5484.612, 793.2852, 6.924933, 5493.535, 820.5155, 6.672746, 5473.668, 99.90505, 99.95176, 99.93634, 99.80148, 99.96599, 99.61077
118752.28004000001, 282.51732899677444, 282.52307979861837, 282.98383050562575, 28.46580525105724, 28.651607995445193, 28.62086931455365, 8011.152709065049, 8060.80748204997, 8070.344656666059, 154.4118471747347, 26.03302662579381, 1.2946197400956407, 7997.912306093927, 8061.240588080619, 8070.678463090844, 0.9999999641418156, 0.999994266397624, 0.999999988349815, 59.9630339643503, 59.96430549569687, 59.962286541396566, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 607.9752, 4.515701, 2745.318, 599.5717, 4.583037, 2747.876, 587.1086, 4.668928, 2741.077, 790.7755, 6.944253, 5491.513, 793.2852, 6.924933, 5493.534, 820.2968, 6.680986, 5476.186, 99.90523, 100.0, 99.75889, 99.93433, 99.96598, 99.65029
118754.63236, 282.7064889066646, 282.5530868207747, 283.05877780130515, 28.438969275486958, 28.638565573189023, 28.629198691974267, 8018.838566969971, 8055.276002015789, 8071.485358629177, 156.51433811863853, 27.247368901554182, 3.892219373557964, 8013.069350842391, 8057.069516597098, 8070.539221462867, 0.9999999964503546, 0.9999927870664445, 0.9999997805024763, 59.96447033318253, 59.96284329840863, 59.96232986829472, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 614.4219, 4.458235, 2738.375, 593.1902, 4.629086, 2746.052, 580.7028, 4.706479, 2733.899, 796.0768, 6.90748, 5494.427, 797.4625, 6.8948, 5494.754, 817.8514, 6.694904, 5476.927, 99.66855, 99.93402, 99.49766, 99.98952, 99.99751, 99.69087
118757.05468000002, 282.56585492912296, 282.46595667063394, 283.00042773103235, 28.487369715780606, 28.616865679581736, 28.60397157732196, 8009.331876790151, 8063.992686357746, 8072.354666016595, 157.56192047062677, 29.17850244924739, -2.8474545588496767, 8015.495135348057, 8057.820174898389, 8061.245121711672, 0.9999999357682648, 0.9999937430232158, 0.9999999396911431, 59.963894769955445, 59.963907276524786, 59.960354486631886, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.054, 4.514452, 2745.256, 599.5522, 4.584142, 2748.101, 587.0892, 4.668928, 2741.131, 790.7755, 6.944621, 5491.735, 793.3043, 6.924568, 5493.646, 820.3167, 6.673295, 5474.193, 99.90522, 100.0, 99.76084, 99.93315, 99.96605, 99.61402
118759.39432, 282.67312192143686, 282.49956141074915, 282.87067030063935, 28.435943723370094, 28.63989305575479, 28.577308758883415, 8005.685719834576, 8049.818395187117, 8058.395306491342, 151.28563909523518, 27.081478485467414, 4.522234831936203, 8011.599702869496, 8060.983885272658, 8053.36612369951, 0.9999998706203574, 0.9999946258612984, 0.999999891411551, 59.965752273736, 59.965467074816566, 59.961644857055816, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 603.4407, 4.55318, 2747.806, 604.5134, 4.540119, 2746.603, 593.1458, 4.629352, 2746.065, 784.4645, 6.991138, 5484.547, 786.9905, 6.973147, 5487.756, 826.8377, 6.599132, 5456.443, 100.0, 99.96, 99.93825, 99.80244, 99.86177, 99.29103
118761.75868000001, 282.5704999068419, 282.5165079070429, 282.9612800206165, 28.46894766009288, 28.64874048335486, 28.63292892869538, 8015.682817170503, 8057.1432134062725, 8072.8211206218675, 157.49287150584257, 26.65011605309246, 3.7668424513817627, 8022.375489944063, 8066.603863094213, 8067.377161405303, 0.9999999938460609, 0.9999945844264179, 0.9999999978900443, 59.969530304018576, 59.961854219213215, 59.96803117437241, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.515345, 2745.371, 599.4355, 4.58451, 2748.159, 587.0698, 4.668928, 2741.078, 790.7755, 6.944069, 5491.735, 793.2852, 6.925116, 5493.646, 820.5353, 6.671831, 5473.272, 99.91515, 100.0, 99.75693, 99.92814, 99.96403, 99.59727
118764.16028000001, 282.57217821988536, 282.4851963586839, 282.97142421021186, 28.468797731830602, 28.628810056383482, 28.603078774358906, 8015.281378701766, 8064.898763349247, 8068.147650914367, 157.4011548237413, 26.156062239644598, 2.6081267282995952, 8011.145321665344, 8054.054032703299, 8062.776570591724, 0.9999997181027335, 0.999993351564337, 0.9999999888581392, 59.963631098700766, 59.96430819065487, 59.96933935882634, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.0934, 4.514987, 2745.208, 605.7196, 4.533304, 2746.713, 593.4175, 4.627511, 2746.119, 784.4451, 6.991506, 5484.611, 787.0096, 6.972782, 5487.815, 820.3763, 6.672929, 5472.751, 99.90923, 99.95394, 99.93612, 99.80254, 99.86086, 99.58778
118766.59748000001, 282.66120180059545, 282.532860996787, 282.8864434287961, 28.46275178360678, 28.637684307437745, 28.613746514297038, 8015.872629843675, 8059.92781635702, 8062.549701570486, 161.246956397963, 23.240369272150474, 3.5393272657647685, 8013.722182433054, 8069.96237473535, 8061.47758736253, 0.9999999893108604, 0.9999938718945901, 0.9999998730193822, 59.97085079583337, 59.971273048762924, 59.97222852831951, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 614.3824, 4.457343, 2738.533, 612.0038, 4.479887, 2741.337, 599.6487, 4.582229, 2747.967, 778.1534, 7.034714, 5474.2, 780.6768, 7.01716, 5480.359, 814.9487, 6.723288, 5482.743, 99.6583, 99.77036, 100.0, 99.61415, 99.71067, 99.78306
118768.99176, 282.45244582986606, 282.26920532354717, 282.7567941674031, 28.469191441007943, 28.659731234357082, 28.64554441942114, 8014.661854508549, 8059.831291983296, 8060.143243214625, 155.25852659356337, 30.624293529342594, 2.9874193435953202, 8013.559938867857, 8055.181497676482, 8066.984974912824, 0.999999755228109, 0.9999939985483579, 0.9999997721042879, 59.9692400747824, 59.96876958238264, 59.96129150461607, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 608.1132, 4.514095, 2745.427, 605.8169, 4.533304, 2746.326, 594.3493, 4.61886, 2747.121, 784.4645, 6.991506, 5484.553, 787.0286, 6.973147, 5487.922, 820.3962, 6.670366, 5473.906, 99.91721, 99.95188, 99.97884, 99.80564, 99.86483, 99.60249
118771.43356, 282.55712427848954, 282.5767870495091, 282.8801777324075, 28.46733018954625, 28.658080324398508, 28.612302311630565, 8014.408057242744, 8062.8553389119115, 8059.8399771139175, 153.13313027034974, 27.877425852235774, 5.89008253808106, 8009.09384615601, 8060.512099605846, 8061.012195923966, 0.9999998009371567, 0.9999926744650275, 0.9999997683145342, 59.964068072156806, 59.965110221795534, 59.96254330546136, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 4.531585, 2746.961, 602.1204, 4.563144, 2747.877, 603.7834, 4.543942, 2746.903, 790.4454, 6.947011, 5491.621, 793.228, 6.925299, 5493.531, 826.798, 6.599498, 5456.447, 99.9685, 100.0, 99.98312, 99.93116, 99.96592, 99.29633
118773.79456000001, 282.6526348331984, 282.4108248373113, 282.9491338139239, 28.479350922878435, 28.64662311447794, 28.613366042913103, 8013.6776683129665, 8064.543261926247, 8071.840930145099, 155.90595275744545, 30.94279038478726, 3.46348938310598, 8021.273697738896, 8066.6868266638285, 8056.906272128409, 0.9999999781241502, 0.9999953623403278, 0.9999997500747173, 59.96632260227532, 59.966790062782195, 59.96516507365363, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 800], 5500.0, [], 607.4823, 4.515701, 2745.26, 605.7585, 4.53404, 2746.544, 599.6293, 4.581861, 2747.964, 784.4451, 6.99169, 5484.611, 786.9714, 6.97333, 5487.812, 821.2113, 6.662491, 5472.413, 99.91127, 99.96407, 100.0, 99.8036, 99.86086, 99.58164
