TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
119415.73796000001, 283.1125338001459, 283.2357868423077, 283.82210448075097, 28.382240125836812, 28.55338823464968, 28.510757966322206, 7999.576838516519, 8050.090583192661, 8063.78040564637, 151.98782648951305, 20.491644273652582, 4.8265290506806195, 8003.659039657973, 8049.321624871311, 8060.536036082765, 0.9999995739039516, 0.9999975489578167, 0.9999999873647458, 59.965105054883644, 59.95615146973261, 59.959192310828854, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.3137, 4.538188, 2747.059, 599.9997, 4.580642, 2748.043, 823.9722, 3.317095, 2732.2, 607.4061, 9.039376, 5490.897, 601.1263, 9.142197, 5495.574, 594.4262, 9.241006, 5492.994, 99.9667, 100.0, 99.45345, 99.91336, 100.0, 99.95933
119418.1698, 283.3387462846887, 283.1176338500709, 283.55362214485945, 28.37089629264102, 28.554766330010057, 28.50442926283299, 8003.373537578404, 8057.239657535536, 8059.236053269407, 151.0483757457032, 15.855434556106957, 10.169011171606144, 8010.074807621892, 8056.274342413987, 8060.93363998383, 0.9999996743557905, 0.9999955671031239, 0.9999995548624646, 59.96531200255163, 59.96274878645853, 59.96512477111876, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1165, 4.538367, 2746.896, 600.0192, 4.576037, 2748.105, 825.6417, 3.306602, 2730.181, 604.338, 9.09049, 5494.615, 597.3113, 9.20776, 5493.975, 599.6749, 9.15732, 5495.696, 99.97067, 100.0, 99.36236, 99.98112, 99.97771, 100.0
119420.60172, 283.3187017664557, 283.3113856921698, 283.55920320796855, 28.383813070211293, 28.56048581473499, 28.539532460985754, 8006.212373837646, 8053.695582355419, 8058.428833391791, 158.80345591617743, 25.334705905782585, 2.0595720143296603, 8005.88101808507, 8062.490504921487, 8061.3445451132275, 0.9999996511276001, 0.9999965183546992, 0.9999995521188788, 59.9683370132311, 59.969556479914424, 59.96392011846687, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 602.2579, 4.562995, 2747.839, 601.7313, 4.571617, 2747.937, 825.8552, 3.30513, 2730.303, 607.3478, 9.040664, 5490.799, 601.1453, 9.142197, 5495.583, 594.6251, 9.238991, 5493.25, 99.99792, 100.0, 99.36862, 99.91929, 100.0, 99.96081
119422.96504000001, 283.2220240191895, 283.03882363576844, 283.5505085915848, 28.388047438801724, 28.543287117522798, 28.52067326839125, 7992.011329667915, 8049.972713049455, 8057.79951691957, 152.8384495609672, 25.39475266427371, 2.130288887954066, 8008.321063777523, 8053.3180363491065, 8058.295991983258, 0.99999959127522, 0.9999944756025805, 0.999999721221111, 59.96681685370282, 59.96434351548724, 59.965560762315526, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538545, 2746.954, 599.8635, 4.580274, 2747.936, 824.1275, 3.315254, 2732.505, 607.3478, 9.039928, 5490.858, 601.1835, 9.142197, 5495.625, 594.4461, 9.240457, 5493.182, 99.96458, 100.0, 99.44026, 99.91728, 100.0, 99.95957
119425.37220000001, 283.3447562738685, 283.3047765440228, 283.57449351106345, 28.343091419774357, 28.517586956724294, 28.511525138953342, 7993.406063355711, 8046.315472552603, 8048.537918060911, 150.93144440591186, 21.810138026624827, 5.279276007754845, 7999.307769492383, 8053.234222147058, 8056.066255476351, 0.9999997231546451, 0.9999963884898786, 0.9999994142523039, 59.96864281286959, 59.96936845071012, 59.97273992955633, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 611.5238, 4.483756, 2741.777, 593.7545, 4.625955, 2746.338, 817.6828, 3.350596, 2740.083, 613.387, 8.932, 5478.783, 607.5353, 9.037917, 5490.867, 588.0841, 9.325241, 5484.139, 99.7884, 99.95037, 99.72426, 99.69935, 99.91546, 99.79392
119427.72052, 283.22670571278843, 283.2671200594285, 283.6938457296147, 28.35532056972339, 28.524426818466587, 28.534313338282765, 8002.501171967982, 8059.807929625377, 8067.00942412584, 156.08760083262132, 17.65752702335942, 3.984767281744098, 8009.581172295949, 8056.911851525988, 8060.243396911998, 0.999999980258922, 0.9999968375894708, 0.9999998642267948, 59.97026357880637, 59.97547802305183, 59.97194758675809, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2151, 4.538367, 2747.063, 599.9802, 4.579906, 2748.158, 823.9334, 3.316727, 2732.573, 607.3672, 9.04048, 5490.741, 601.1263, 9.141649, 5495.69, 594.4262, 9.240823, 5493.116, 99.97675, 100.0, 99.45691, 99.92024, 100.0, 99.95738
119430.19768000001, 283.0909207277735, 283.18641895768957, 283.71636642562373, 28.35857322442222, 28.52679388191981, 28.51027901585699, 8004.244074702523, 8057.459071713705, 8052.563584442652, 150.50880167789455, 21.18477515213408, 6.635623979201682, 8001.876702458228, 8053.419388263163, 8058.146008802128, 0.9999994223461063, 0.9999955226786731, 0.9999993053107159, 59.96982414257086, 59.970781683003935, 59.9718817391691, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2151, 4.539259, 2746.901, 600.0192, 4.579721, 2748.051, 824.0693, 3.314334, 2730.916, 605.9302, 9.071185, 5493.485, 598.3795, 9.183836, 5495.145, 597.5475, 9.184971, 5495.71, 99.97484, 100.0, 99.44472, 99.95417, 99.99528, 100.0
119432.59888, 283.1412013388901, 283.1319158858868, 283.65522944624115, 28.389308784512956, 28.546042463067106, 28.5586378389127, 8014.257992069408, 8056.619267544227, 8064.25923371981, 157.15800333356697, 26.335269317127313, 4.736428404124581, 7993.398667039258, 8058.664798893678, 8063.463515017155, 0.9999999446382182, 0.9999948603456852, 0.9999999332679701, 59.968180826456575, 59.96581152147496, 59.96954597216599, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 600.0695, 4.576202, 2748.184, 603.8713, 4.554486, 2747.497, 826.3987, 3.305682, 2729.838, 606.0662, 9.051879, 5491.0, 601.0309, 9.143476, 5495.633, 594.7045, 9.236794, 5493.419, 100.0, 99.99862, 99.35712, 99.92732, 100.0, 99.96389
119434.94320000001, 283.27337881305584, 283.0932912691229, 283.5762778708645, 28.39823713061392, 28.564643960951067, 28.528136265201205, 7994.776926241544, 8048.023500229786, 8060.32354000978, 151.85051337033337, 25.031331301863702, 3.8721417879902447, 7999.709990658053, 8052.684686144878, 8060.520652625699, 0.9999998727969558, 0.9999954913569679, 0.9999999495865668, 59.972050719517505, 59.97218084489208, 59.9710909048165, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1954, 4.539259, 2746.839, 599.9802, 4.58009, 2748.049, 823.8557, 3.315622, 2733.231, 607.3867, 9.040112, 5490.917, 601.1072, 9.141466, 5495.576, 594.4063, 9.240823, 5493.229, 99.96859, 100.0, 99.47335, 99.9162, 100.0, 99.96043
119437.35256000001, 283.2220066442709, 283.2291011793859, 283.62317266501833, 28.326982788649474, 28.532641791567357, 28.49554656708072, 8000.1544449369, 8042.259775109264, 8058.348338226473, 153.1412255742821, 23.290492249175486, 7.375414662999901, 8001.521418176947, 8041.023524224376, 8048.148043737188, 0.9999997022446957, 0.9999963897629013, 0.999999956022871, 59.973230657569175, 59.9731901741532, 59.97391462553376, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 611.6224, 4.482863, 2741.721, 593.6766, 4.626139, 2746.171, 817.6633, 3.351148, 2740.074, 613.4647, 8.931449, 5478.882, 607.5163, 9.0381, 5490.866, 588.104, 9.325058, 5484.146, 99.79049, 99.9443, 99.72253, 99.69636, 99.91348, 99.79513
119439.7758, 283.30810446519894, 283.31501931484775, 283.64580992494155, 28.369787653308855, 28.546431677371675, 28.52783561970954, 8007.84289187529, 8054.342656732171, 8057.324283647222, 145.6953320896257, 20.92037769679655, 3.688930499669368, 8010.947509461592, 8053.06791075909, 8061.350142601877, 0.99999982910086, 0.9999964881147831, 0.9999998539230132, 59.97692282954744, 59.98150453830451, 59.980163791987046, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1559, 4.538723, 2746.734, 599.9608, 4.580458, 2748.101, 824.011, 3.316911, 2731.838, 607.3478, 9.04048, 5490.909, 601.1453, 9.141649, 5495.641, 594.466, 9.240273, 5493.122, 99.97085, 100.0, 99.42265, 99.91821, 100.0, 99.95716
119442.19608000001, 283.1714132299196, 283.2071018039749, 283.68704479758384, 28.3431679940324, 28.539220814196607, 28.498573148295723, 8000.642757839401, 8046.635187867078, 8053.848996021807, 148.57959246077922, 23.901653485994757, 7.7355669095368285, 8005.684647188636, 8054.39730463181, 8055.412819272897, 0.9999995942109219, 0.9999953791494949, 0.999999481979649, 59.97976163218249, 59.98055358940987, 59.98129862248641, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2545, 4.538188, 2746.733, 599.9608, 4.58009, 2747.879, 824.0693, 3.316911, 2731.53, 607.3672, 9.040664, 5491.446, 600.821, 9.154068, 5495.619, 594.9233, 9.224524, 5494.738, 99.96685, 100.0, 99.46344, 99.91823, 100.0, 99.97763
119444.57220000001, 283.35733382355187, 283.23361527677804, 283.68890065857806, 28.3703093296223, 28.53498788584206, 28.522331833861507, 8007.844971615218, 8054.52343958753, 8060.326974810007, 154.89927793010975, 25.881228627613382, 9.345796135494766, 8009.908511222881, 8056.4856557105695, 8054.667875423645, 0.9999999110976057, 0.9999959574723989, 0.9999997213766851, 59.9838100098023, 59.98449759205992, 59.985110214752396, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 598.9458, 4.587981, 2748.246, 605.992, 4.536988, 2746.99, 828.4952, 3.29022, 2726.596, 603.9496, 9.087181, 5493.729, 599.2379, 9.171235, 5495.854, 595.3408, 9.228004, 5493.473, 100.0, 99.95998, 99.23189, 99.96952, 100.0, 99.96637
119446.96924, 283.16079808965094, 283.23193037773484, 283.70485418857595, 28.367422380790845, 28.547830011337936, 28.52137144531764, 8008.936912430421, 8050.217795109609, 8060.113340679994, 151.9387097827198, 28.615866493509657, 7.283311478870928, 8009.26392621678, 8047.594795967234, 8061.084765331421, 0.9999998691660553, 0.9999948807195743, 0.9999999332982421, 59.98764824469428, 59.98678378516458, 59.989779020133774, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2151, 4.538545, 2747.064, 599.9024, 4.579906, 2747.935, 823.9334, 3.317095, 2732.805, 607.3672, 9.04048, 5490.923, 601.1644, 9.141466, 5495.648, 594.466, 9.240457, 5493.177, 99.97277, 100.0, 99.45784, 99.91846, 100.0, 99.95836
119449.43024000002, 283.3275911160688, 283.2251910853914, 283.6088546387513, 28.34714752030943, 28.522865327285444, 28.506573533838147, 7994.530625787057, 8044.580460173899, 8051.747471957302, 153.87462611018054, 22.41243013486428, 8.917709867897258, 8008.429576910348, 8043.2284625180955, 8057.343687726785, 0.9999995641632752, 0.9999962646822074, 0.9999996391226844, 59.98739658080717, 59.987680636180684, 59.98389069314305, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 610.7944, 4.484113, 2741.997, 593.6183, 4.625586, 2746.338, 817.6051, 3.351332, 2740.19, 613.4064, 8.931633, 5478.941, 607.5163, 9.037735, 5490.816, 588.0642, 9.324692, 5483.857, 99.79238, 99.94845, 99.7204, 99.70242, 99.91652, 99.79185
119451.83052, 283.33155149759733, 283.2333492088545, 283.71655983851053, 28.350359910365718, 28.550515085290474, 28.529255329320417, 8007.340986574971, 8056.337990267762, 8058.78578188672, 151.96290591902243, 19.83717946989327, 4.922757598333192, 8004.989175956436, 8055.557605243332, 8063.759406518795, 0.9999999117130376, 0.9999958691262089, 0.9999995489110178, 59.990268111592485, 59.98632647236492, 59.98382003444963, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.3334, 4.538723, 2747.121, 599.883, 4.581011, 2748.215, 823.7587, 3.315254, 2732.965, 607.3867, 9.040112, 5490.917, 601.1835, 9.141831, 5495.567, 594.4063, 9.240457, 5493.109, 99.97885, 100.0, 99.46367, 99.91729, 100.0, 99.95847
119454.17316, 283.2984405199965, 283.3071307538844, 283.70885750702587, 28.400885648291304, 28.552151297305493, 28.538572463311727, 8005.2112003016555, 8046.421636090462, 8049.264630870831, 148.70220029516668, 28.151702265551194, 4.652293696728975, 7994.926071650467, 8054.73330768862, 8050.146466548249, 0.9999992230068095, 0.9999955493440258, 0.9999994411627217, 59.981102224201486, 59.97926788775532, 59.982905127787575, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2742, 4.538367, 2747.064, 599.9608, 4.580642, 2748.103, 823.7198, 3.316911, 2732.408, 607.3478, 9.04048, 5490.805, 601.1835, 9.142015, 5495.633, 594.466, 9.240273, 5492.858, 99.97469, 100.0, 99.44549, 99.91728, 100.0, 99.96203
119456.56560000002, 283.3506736460605, 283.2925866915289, 283.68665288885677, 28.385698790708503, 28.55598363269952, 28.531681436700737, 8007.941028843417, 8059.903188433785, 8059.681452670764, 157.5982858440425, 21.508330751864378, 3.5680689013652227, 8004.484214191878, 8060.77001119815, 8064.219527229638, 0.9999999997411356, 0.9999943565405908, 0.999999887017714, 59.974564506633804, 59.97472088471783, 59.975783245707234, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 599.0049, 4.587802, 2748.193, 606.2644, 4.529804, 2746.489, 830.2811, 3.27936, 2723.331, 601.8135, 9.121012, 5495.02, 597.0443, 9.194428, 5495.457, 597.2493, 9.200353, 5494.658, 100.0, 99.94785, 99.11304, 99.99301, 99.99806, 99.98642
119458.93620000001, 283.31905661872224, 283.2924004625805, 283.57834632592073, 28.370529660805992, 28.540244759111246, 28.541589877217895, 8014.7188542774775, 8057.107358860963, 8065.2918169501645, 153.8861693419484, 25.790403182193586, 3.948009949378047, 8014.906617874188, 8055.175884041949, 8059.213814324968, 0.9999996838806176, 0.9999959801642212, 0.9999998662070998, 59.9727929595083, 59.97168967363904, 59.97713081097906, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2742, 4.539259, 2746.844, 600.0386, 4.579721, 2747.991, 823.9722, 3.317831, 2732.961, 607.3284, 9.04048, 5490.636, 601.1263, 9.142015, 5495.582, 594.4858, 9.239541, 5493.123, 99.96892, 100.0, 99.48419, 99.91515, 100.0, 99.9619
119461.30636000002, 283.3532556672914, 283.3275628418558, 283.610576641174, 28.321531266920676, 28.52691109851681, 28.49065146399496, 8006.949879681176, 8040.435607309126, 8055.651174839177, 152.02182132477128, 20.59938858594205, 4.52870886176197, 7998.54982596184, 8055.606578544928, 8046.163644627208, 0.9999998776769989, 0.999995972429455, 0.9999996905038225, 59.97311742366895, 59.97228476429529, 59.96867420742151, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 608.9412, 4.503565, 2743.823, 594.8635, 4.617482, 2746.513, 818.1487, 3.34986, 2740.067, 613.4258, 8.931633, 5478.993, 607.5163, 9.037735, 5490.644, 588.0841, 9.325058, 5484.085, 99.87139, 99.95674, 99.72213, 99.69826, 99.91338, 99.79403
119463.65944, 283.30035467263644, 283.1993310629493, 283.71779755685526, 28.371576505994806, 28.538377176656315, 28.524795280494224, 7994.090446627799, 8052.953017314887, 8053.876390741331, 150.02735279896615, 15.310280414341833, 4.458924373400009, 8007.185983102434, 8047.489274660066, 8057.136744000949, 0.999999361996919, 0.9999967368674806, 0.9999997454321911, 59.97375165766934, 59.972214531836414, 59.96984285467158, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538188, 2746.949, 599.9608, 4.58009, 2747.933, 824.2051, 3.316543, 2731.914, 607.4061, 9.040112, 5490.923, 601.0881, 9.141649, 5495.522, 594.4262, 9.241006, 5493.176, 99.97261, 100.0, 99.45052, 99.91738, 100.0, 99.95946
119466.05908, 283.3844436397907, 283.27990183690935, 283.6769453607812, 28.38310270531215, 28.529684164819116, 28.543706909173892, 8012.734683022289, 8056.488205201249, 8066.673683003558, 153.35864826557918, 19.088695139871902, 2.72418715100639, 8012.299418821899, 8060.027091117094, 8060.488742767284, 0.9999996336287432, 0.9999962212391332, 0.9999998790264114, 59.97400120824542, 59.97226865460986, 59.97454772960982, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538188, 2746.954, 599.883, 4.580458, 2747.827, 823.8363, 3.316175, 2733.207, 607.4061, 9.039744, 5490.923, 601.1835, 9.141284, 5495.69, 594.466, 9.240273, 5493.189, 99.97277, 100.0, 99.45261, 99.91846, 100.0, 99.9597
119468.43844000001, 283.3818197014492, 283.3268763834903, 283.59140059073314, 28.387715735932222, 28.590998298316947, 28.544064363068667, 8006.014584477937, 8061.701524256161, 8063.84714573036, 148.53739750821182, 17.42722160134963, 5.537151165820887, 8009.375134163657, 8056.8640571244305, 8059.271279782162, 0.9999995233054405, 0.9999963093578246, 0.999999804924093, 59.97017341348929, 59.972699710084925, 59.97299829478442, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 598.9458, 4.588159, 2747.973, 606.2449, 4.529988, 2746.376, 830.2617, 3.279176, 2722.838, 601.0174, 9.144178, 5495.531, 594.9651, 9.233145, 5493.526, 600.49, 9.151826, 5495.703, 100.0, 99.95174, 99.09468, 100.0, 99.96569, 100.0
119470.84916000001, 283.18475984364454, 283.1099534236461, 283.60455775828854, 28.385417519432313, 28.575406553725415, 28.53786117297589, 8000.280618522714, 8056.979051303591, 8067.07973151665, 161.5309215630066, 23.704348698018293, 4.685289641800864, 8000.33574008593, 8055.819643609929, 8056.830312555658, 0.999999995392396, 0.9999953630390347, 0.9999999696499684, 59.97061443690582, 59.975155409903564, 59.97159510683372, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538545, 2746.958, 599.9219, 4.580826, 2748.216, 823.9722, 3.315806, 2733.466, 607.4061, 9.04048, 5490.76, 601.1072, 9.142197, 5495.591, 594.466, 9.241738, 5493.122, 99.96492, 100.0, 99.48188, 99.91824, 100.0, 99.95847
119473.22604000001, 283.24198588441834, 283.23703898500054, 283.75896429614414, 28.354202886530725, 28.540835306956357, 28.488212839575617, 7993.975499571703, 8050.635881855079, 8047.343796376454, 155.18050223267528, 17.903429740921183, 4.864152753222925, 7993.442585220748, 8051.983185174477, 8052.220060874439, 0.9999996608913956, 0.9999974674494145, 0.9999996180297162, 59.97403604090405, 59.971597869890815, 59.968929936344104, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 606.1219, 4.53105, 2745.79, 598.0347, 4.597404, 2747.584, 820.5945, 3.337527, 2738.065, 611.6005, 8.958109, 5481.185, 607.173, 9.039927, 5490.702, 588.104, 9.324875, 5483.912, 99.94477, 99.99572, 99.62606, 99.74125, 99.91444, 99.79513
119475.64540000001, 283.27417104537665, 283.28485020970925, 283.6911058518203, 28.359102074436883, 28.548210103426563, 28.50500228236286, 8003.660183082865, 8053.03961335649, 8065.291248584353, 149.07739362823804, 21.384367541340758, 2.833663350409097, 8005.225036504803, 8061.435184840672, 8058.35668438481, 0.9999999144480992, 0.9999963155496084, 0.9999999963536365, 59.96640707796396, 59.968900914783795, 59.96808328746699, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 606.9894, 4.526945, 2746.6, 599.8052, 4.581011, 2747.929, 824.0499, 3.315806, 2732.214, 607.3672, 9.040296, 5490.911, 601.1072, 9.14238, 5495.741, 594.4461, 9.240457, 5493.056, 99.95991, 100.0, 99.43634, 99.91834, 100.0, 99.95945
119478.07576, 283.27400702397654, 283.17782807277075, 283.57375902067304, 28.397147866918797, 28.537290849683686, 28.527242796937472, 8010.167549358365, 8058.292130231002, 8068.927493849264, 150.86626197506212, 13.615552441328418, 5.967847802284723, 8006.357053948095, 8054.944010632112, 8062.291250736426, 0.9999999209062023, 0.9999975806115202, 0.9999999676210917, 59.96737674799526, 59.96820328555081, 59.96608819056152, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538723, 2747.007, 599.9413, 4.581195, 2747.819, 823.9916, 3.316911, 2732.989, 607.3867, 9.039928, 5490.799, 601.2026, 9.140919, 5495.642, 594.466, 9.240273, 5493.181, 99.97468, 100.0, 99.43634, 99.91621, 100.0, 99.95726
119480.47736, 283.3231996930607, 283.20836841859347, 283.662398272211, 28.39715830402477, 28.584666169392325, 28.512385986523284, 8005.4883536178395, 8058.36658483222, 8061.145232862003, 146.397121403656, 22.98175187304014, 6.111082166140932, 8012.893324709123, 8056.4749864494215, 8063.312601437174, 0.9999988224235229, 0.9999974415452704, 0.9999995679251419, 59.97012776472965, 59.967324669442114, 59.97026587162198, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 598.9261, 4.587624, 2748.036, 606.2255, 4.529804, 2746.322, 830.2034, 3.279176, 2722.785, 600.9785, 9.144178, 5495.702, 594.9651, 9.233328, 5493.519, 600.7286, 9.148347, 5495.838, 100.0, 99.94977, 99.08881, 100.0, 99.96569, 100.0
119482.87776, 283.3338220779093, 283.15948741120104, 283.5240677401392, 28.391560977335622, 28.550087282945924, 28.545921456959093, 8009.616173875762, 8057.463160307496, 8063.346111915725, 155.78175550898413, 24.921092274425973, -0.4410618761130536, 8010.118122000275, 8056.909227825888, 8063.068562499068, 0.9999994987128599, 0.9999947533806878, 0.9999999673926236, 59.96949111149417, 59.97247186154807, 59.97037142966224, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1757, 4.538723, 2746.896, 599.9997, 4.579721, 2748.044, 823.8363, 3.317095, 2732.45, 607.4061, 9.03956, 5490.754, 601.1263, 9.141284, 5495.641, 594.4262, 9.241189, 5493.302, 99.96667, 100.0, 99.47531, 99.91538, 100.0, 99.95823
119485.27928000002, 283.37592014319847, 283.2385949635765, 283.5166395037305, 28.347187796889596, 28.517856500135757, 28.526425837479707, 7997.66266657213, 8039.001079401892, 8048.564270494337, 154.51134176759706, 21.21475401635007, 6.03587334571057, 7999.742038579904, 8050.288828699673, 8053.415597796523, 0.9999998783542212, 0.9999972802534762, 0.9999996579352524, 59.96935629149258, 59.971110246486205, 59.971172261030176, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1954, 4.538545, 2746.729, 599.8052, 4.587273, 2747.928, 822.1863, 3.326667, 2736.365, 609.8528, 8.986423, 5484.979, 605.4181, 9.062207, 5492.137, 588.6408, 9.32286, 5484.213, 99.97678, 100.0, 99.5549, 99.81029, 99.94662, 99.79884
119487.62796000001, 283.3464804871512, 283.2608710658169, 283.7178750023079, 28.37978465643249, 28.560869009667396, 28.50908459945441, 7995.410109334055, 8062.621254535543, 8063.828986655404, 150.23187849483486, 17.441845384846147, 6.733614438660879, 8009.904653273313, 8058.148770719833, 8057.983366806843, 0.9999997653152245, 0.9999959231589446, 0.9999997696154352, 59.96953049064829, 59.971518564386656, 59.970886993728854, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 608.744, 4.514095, 2745.607, 597.6262, 4.595378, 2747.702, 823.1957, 3.317831, 2733.174, 607.4255, 9.03956, 5491.087, 601.1835, 9.141284, 5495.631, 594.4461, 9.241006, 5493.123, 99.90524, 99.99999, 99.45841, 99.91729, 100.0, 99.95833
119489.97816000001, 283.30897718722326, 283.3737686325667, 283.5868231818055, 28.401487734983146, 28.545937884504042, 28.540387404561915, 8006.908234887316, 8057.291206568027, 8063.366212404549, 148.0454025269437, 17.508327876636486, 5.599980652458726, 8010.506854676862, 8049.072514583389, 8061.065514190707, 0.9999999819534551, 0.9999975030240147, 0.999999775693148, 59.96279577805915, 59.96546081254918, 59.96515191110372, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1559, 4.538545, 2746.844, 599.9413, 4.579721, 2748.157, 823.7198, 3.315254, 2732.65, 607.3284, 9.04048, 5490.963, 601.0881, 9.140736, 5495.592, 594.466, 9.24064, 5493.055, 99.96877, 100.0, 99.45219, 99.9193, 100.0, 99.95728
119492.42344000001, 283.31416781809975, 283.36084852316674, 283.5612249717777, 28.362396000511314, 28.554255538365904, 28.511716862250037, 8006.737722948463, 8060.242114154943, 8055.65044393393, 148.31770735301825, 22.20618801824844, 7.797477523358339, 8014.1605554446905, 8062.452993757927, 8061.46938787593, 0.999999562859368, 0.9999969989215598, 0.9999996047463251, 59.95890255483419, 59.96405147489213, 59.9598537586243, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 598.9261, 4.587802, 2747.973, 606.2644, 4.529988, 2746.211, 830.3005, 3.279176, 2722.831, 600.9979, 9.143995, 5495.414, 594.9651, 9.233145, 5493.46, 600.7087, 9.148347, 5495.609, 100.0, 99.95585, 99.09485, 100.0, 99.96463, 100.0
119494.76412, 283.30072287841955, 283.2451400003207, 283.55309989202027, 28.361742173070073, 28.538412327413052, 28.54003867613545, 7998.693478011732, 8046.109682203854, 8052.250989814428, 153.41063798657513, 29.415389092455825, 3.4675085353192117, 8008.216743497353, 8052.913397520388, 8058.079431106527, 0.9999999999661844, 0.999993776581824, 0.9999999705503142, 59.95919634590954, 59.95911429783688, 59.96287648993408, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538545, 2747.01, 599.9024, 4.580826, 2747.878, 823.9528, 3.317647, 2733.281, 607.3867, 9.040296, 5490.746, 601.1644, 9.141466, 5495.525, 594.3865, 9.241555, 5493.103, 99.96668, 100.0, 99.44853, 99.91524, 100.0, 99.95715
119497.13364000001, 283.2169090799597, 283.13246215687485, 283.6970426236555, 28.335163910484084, 28.532110361077464, 28.48481974565805, 8000.62243237601, 8043.965290535125, 8041.193742652241, 153.20041444012213, 26.49425186884264, 4.082576679098565, 7988.5132466988225, 8050.26352182835, 8051.580631337498, 0.9999999630170584, 0.999996086446272, 0.999999807027128, 59.965829431426926, 59.965403149265974, 59.965585978657536, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2939, 4.539437, 2747.064, 599.8635, 4.58009, 2747.995, 824.0499, 3.315438, 2732.658, 607.3867, 9.036067, 5490.193, 602.2326, 9.124482, 5495.192, 592.4977, 9.274699, 5489.328, 99.97677, 100.0, 99.45248, 99.91104, 99.99614, 99.90446
119499.53804000001, 283.1535723081456, 283.1762345800449, 283.62716785609473, 28.38727442527049, 28.536936459635236, 28.504260011443087, 8001.849524045673, 8046.999645074367, 8059.303692447701, 154.73350074297514, 23.243353507710935, 2.54704784872456, 8001.449819314522, 8050.743473800991, 8056.37678523402, 0.9999995413341581, 0.9999947475535229, 0.9999994768088621, 59.96431590018552, 59.965306154212115, 59.963717420442464, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 611.6618, 4.482328, 2742.519, 594.7662, 4.618218, 2747.184, 819.7404, 3.337343, 2736.23, 609.7751, 9.007752, 5488.68, 602.3089, 9.123204, 5495.351, 594.1479, 9.243203, 5493.095, 99.80276, 99.98114, 99.5885, 99.86421, 99.99904, 99.95344
119501.9342, 283.1032803522266, 283.2110307355592, 283.6414565132648, 28.382145858861282, 28.56039316913008, 28.532179925937065, 8002.248696609034, 8054.90131556556, 8061.07030747484, 146.11629604849122, 20.383287602980545, 3.0897807747951447, 8012.3038566036785, 8063.950342166291, 8063.785374248803, 0.9999997080923898, 0.9999962316713361, 0.9999999840299398, 59.9597171726505, 59.96530541293003, 59.959557295818016, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1362, 4.539081, 2746.844, 599.9802, 4.581011, 2748.044, 823.9916, 3.31507, 2732.677, 607.3867, 9.039928, 5490.864, 601.1835, 9.141466, 5495.599, 594.466, 9.240273, 5493.183, 99.9667, 100.0, 99.41769, 99.91621, 100.0, 99.95849
119504.35808, 283.2279528448862, 283.20948551585843, 283.77316485387854, 28.365936387233482, 28.545414594429797, 28.486301405105902, 7998.518675306741, 8052.941139086752, 8062.460177383714, 143.0932681353047, 25.98406787714248, 6.213107438260295, 8005.4034781163555, 8060.634157860612, 8051.269890716009, 0.9999999883279073, 0.9999954958586763, 0.9999996190700895, 59.964125693789434, 59.9642368293618, 59.96315434057669, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 598.8867, 4.588516, 2748.088, 606.2838, 4.529804, 2746.377, 830.2811, 3.279544, 2722.608, 600.9979, 9.143995, 5495.531, 594.9651, 9.233145, 5493.519, 600.7087, 9.14853, 5495.844, 100.0, 99.94375, 99.08672, 100.0, 99.96569, 100.0
119506.82724000001, 283.1629093887104, 283.2829943275507, 283.7755829289666, 28.374659273647797, 28.552181734075337, 28.53535771543597, 8004.906595929342, 8055.270968528035, 8065.633201470375, 156.08177597964368, 29.336627067247036, 5.6872470236767185, 8005.000242004686, 8053.655807155759, 8062.131513391023, 0.9999999893691682, 0.9999929239031533, 0.9999998696517305, 59.96994514139126, 59.96616835273339, 59.966241377548556, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1757, 4.539081, 2747.063, 599.883, 4.580826, 2748.1, 824.0887, 3.315254, 2731.942, 607.3478, 9.040112, 5490.747, 601.1644, 9.141649, 5495.642, 594.4461, 9.24064, 5493.062, 99.97069, 100.0, 99.43421, 99.91729, 100.0, 99.95834
119509.2378, 283.23489914695824, 283.33619301044706, 283.7498150123296, 28.31676420411006, 28.520358374722857, 28.494542085524564, 7999.967309596627, 8043.725697954137, 8058.39843154064, 154.8707502528946, 23.15585331790885, 6.228816070813082, 7998.659905093245, 8039.778522608853, 8051.030254417049, 0.9999997036879115, 0.9999944995533872, 0.9999998531337274, 59.974173741355166, 59.9738273094847, 59.97186018315401, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1165, 4.539616, 2747.006, 606.1866, 4.529436, 2746.323, 824.0305, 3.317095, 2732.285, 607.4061, 9.040296, 5490.917, 601.2598, 9.131422, 5495.456, 594.3268, 9.252909, 5490.871, 99.97483, 99.94982, 99.43891, 99.91631, 100.0, 99.91752
119511.61588000001, 283.304768465026, 283.3391184795898, 283.69924533328134, 28.36210560854377, 28.555364984284815, 28.505533261604732, 8008.625870571243, 8058.224175479358, 8057.000020566796, 154.5701744494426, 22.201767202953306, 5.623093169420372, 8001.536041230208, 8060.432666537919, 8064.046857313322, 0.9999998863836598, 0.9999950293851392, 0.999999799276026, 59.975888677021324, 59.97504989286362, 59.97328520372185, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 611.6224, 4.483042, 2741.945, 612.4707, 4.477308, 2741.782, 818.0516, 3.346362, 2738.634, 611.251, 8.978333, 5485.851, 603.8348, 9.099097, 5494.913, 593.2333, 9.257486, 5492.363, 99.78629, 99.76413, 99.66998, 99.82617, 99.98433, 99.94467
119514.05348000002, 283.341877513036, 283.25353208462474, 283.685620974251, 28.367345856245837, 28.54935872652973, 28.51925059223421, 7997.098502600231, 8056.586107857303, 8064.256740389333, 149.47086580297082, 27.26379225385881, 2.894429523302051, 8005.807764773954, 8057.925346340838, 8056.06560448677, 0.9999999584487492, 0.9999951923105495, 0.9999998456831873, 59.97472994526789, 59.975894996868305, 59.97670088541297, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2545, 4.539259, 2746.839, 606.2838, 4.529252, 2746.325, 823.7781, 3.316175, 2732.609, 607.4061, 9.040112, 5490.806, 601.1072, 9.141831, 5495.634, 594.4858, 9.239907, 5493.189, 99.96892, 99.94571, 99.46846, 99.91634, 100.0, 99.9597
119516.47632000002, 283.25697918716804, 283.2598171973856, 283.64370807062113, 28.34077693420226, 28.54512135047396, 28.511640129184784, 8007.041788140545, 8057.475216173587, 8057.247359314166, 152.55936291011176, 23.044018218926794, 9.105042341247099, 8003.2895752443455, 8059.0762937039135, 8053.007567772455, 0.9999993736073773, 0.999996538673724, 0.9999995531381572, 59.97566583663075, 59.97956136422576, 59.9748341294645, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 599.1824, 4.585839, 2748.14, 599.8441, 4.580458, 2747.991, 830.2617, 3.279176, 2722.718, 600.9979, 9.143811, 5495.637, 594.946, 9.233145, 5493.409, 600.7087, 9.148347, 5495.785, 100.0, 100.0, 99.0849, 100.0, 99.96369, 100.0
119518.84000000001, 283.2575799612956, 283.2697763702192, 283.7615278817947, 28.370651225909306, 28.54301557462659, 28.518793666838775, 8004.3136560818, 8051.82546284536, 8058.899357147846, 154.74855332330844, 25.45789819179177, 8.971752263487815, 8009.817618243438, 8057.286373178184, 8057.692439462564, 0.9999996780028586, 0.9999945929199071, 0.9999996881977087, 59.97821208285531, 59.97913551029673, 59.97447350247008, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1954, 4.538902, 2746.901, 606.2644, 4.530172, 2746.492, 823.9916, 3.31599, 2731.705, 607.4061, 9.039744, 5490.977, 601.1644, 9.141101, 5495.476, 594.466, 9.240457, 5493.116, 99.97886, 99.94379, 99.41782, 99.91837, 100.0, 99.95825
119521.21144000001, 283.3520028265167, 283.4083899172074, 283.7184199434107, 28.35431812062807, 28.521671782783493, 28.49574986564734, 7999.962817195022, 8053.32966085062, 8052.921656068769, 155.06204264147436, 27.793300824076823, 5.2962397388246245, 7999.147540531088, 8043.604203116188, 8052.391479665004, 0.9999998050457395, 0.9999956319619673, 0.9999997927570168, 59.97865566156159, 59.979369925416805, 59.97647928407953, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2742, 4.538367, 2747.007, 599.9413, 4.581195, 2747.989, 823.9528, 3.317279, 2732.65, 607.4255, 9.040112, 5490.805, 601.1263, 9.142015, 5495.681, 594.3865, 9.240823, 5493.17, 99.96685, 100.0, 99.44327, 99.91942, 100.0, 99.95935
119523.63192000001, 283.33415328262464, 283.2810045126574, 283.7192647815635, 28.34652358871713, 28.558664214587715, 28.51505770184309, 8004.843011703445, 8055.183765818429, 8064.839004426977, 152.4314998143227, 22.983467671298058, 6.78000933791418, 8008.068744968396, 8059.848446459761, 8057.543325252322, 0.9999996916868801, 0.9999959219836039, 0.9999997833475284, 59.9790050757067, 59.9749899890464, 59.9800418284076, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 611.6224, 4.482685, 2741.772, 593.735, 4.626691, 2746.282, 817.6245, 3.351148, 2740.071, 613.3287, 8.939906, 5481.58, 605.8759, 9.065311, 5493.592, 591.2054, 9.284771, 5490.671, 99.78824, 99.94831, 99.72062, 99.71921, 99.95603, 99.89803
119526.02824000001, 283.1817485197486, 283.37827578124865, 283.78294893782663, 28.365208711476605, 28.54702643493675, 28.52225364040012, 8005.100763214164, 8057.990658273591, 8064.0195271203365, 156.5668667430291, 22.178392653815536, 3.4541234208891183, 8004.043225099966, 8061.269134883834, 8061.345823731489, 0.9999999908236064, 0.9999952949764852, 0.9999997423014273, 59.974602840714496, 59.97785888255488, 59.98278377873659, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1757, 4.539081, 2746.901, 599.9997, 4.58009, 2748.158, 823.7975, 3.315438, 2731.88, 607.3672, 9.040112, 5490.806, 601.1835, 9.142015, 5495.583, 594.466, 9.240457, 5493.055, 99.9768, 100.0, 99.46161, 99.91634, 100.0, 99.95847
119528.38936000002, 283.299508585236, 283.19959190953483, 283.69629917252104, 28.351941182647288, 28.532412810304795, 28.504462667593828, 8005.0028045864765, 8053.886003160245, 8054.916111017902, 147.16597513955412, 27.764101629436027, 5.4394681042778075, 8010.380901948738, 8051.302109171762, 8050.595658123715, 0.9999996700594902, 0.999993825368026, 0.9999995495951469, 59.97779784771705, 59.97721967742099, 59.97797474181489, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 602.593, 4.564423, 2748.058, 603.7935, 4.546197, 2747.212, 829.2134, 3.281937, 2723.253, 600.9979, 9.143995, 5495.473, 594.9651, 9.233328, 5493.461, 600.7087, 9.148164, 5495.67, 100.0, 99.98034, 99.12118, 100.0, 99.96465, 100.0
119530.82088000001, 283.1699470059086, 283.3245330416242, 283.7148380759851, 28.389122659196527, 28.55027523993716, 28.525786363467862, 8006.853851308317, 8055.558811373403, 8058.124112194104, 156.7174062887566, 23.721335872794725, 5.292193581623906, 8008.671346141148, 8048.624940814869, 8062.99336374052, 0.99999983335288, 0.999995514033671, 0.999999744048526, 59.976706751648095, 59.979714437534454, 59.97671128866799, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.1757, 4.538545, 2746.954, 599.8635, 4.581195, 2748.098, 823.9916, 3.316359, 2732.649, 607.4061, 9.040296, 5490.805, 601.1263, 9.141831, 5495.589, 594.4858, 9.240457, 5493.077, 99.97068, 100.0, 99.43861, 99.91632, 100.0, 99.95849
119533.15740000001, 283.31345305165746, 283.17993318294134, 283.6592978145319, 28.387580181346216, 28.538461795294157, 28.520416604451174, 7992.117166260296, 8054.071791154616, 8067.662928852185, 158.9129025907214, 27.845438326193516, 6.588235775045177, 8007.6880126528595, 8047.871604421454, 8060.213541956952, 0.9999996332976904, 0.9999958120136756, 0.9999996687621295, 59.974642041354585, 59.97694397767159, 59.97282515262363, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 600], 5500.0, [], 605.2348, 4.538188, 2747.116, 606.2449, 4.52962, 2746.265, 823.914, 3.315438, 2733.513, 607.3867, 9.039928, 5490.903, 601.1263, 9.141466, 5495.534, 594.466, 9.240273, 5493.056, 99.9707, 99.94772, 99.43395, 99.91809, 100.0, 99.95728
