TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
120614.04932, 281.3301924248441, 281.4149054721722, 281.9044164630315, 28.527926521977257, 28.6800321102611, 28.653427524781463, 7989.03702106944, 8047.263467864195, 8063.132087278785, 154.00241695816067, 21.502746699323325, 5.55557465774632, 8003.464025476889, 8041.422315184432, 8054.119202087698, 0.9999994978167759, 0.9999934707869934, 0.9999990796828568, 59.94278450426169, 59.947917756434336, 59.94423799417829, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2314, 4.513381, 2745.257, 600.2137, 4.578616, 2748.156, 820.2645, 3.336975, 2737.085, 607.309, 9.041031, 5490.903, 800.8578, 6.856631, 5495.385, 587.1895, 9.343369, 5478.584, 99.90717, 100.0, 99.6258, 99.9181, 100.0, 99.7207
120616.46324000001, 281.4008571652369, 281.141644776784, 281.80003466419794, 28.542604809794398, 28.706823793877067, 28.687890109358015, 7990.5421898270615, 8057.5550524602295, 8049.659537649675, 152.42395694908146, 22.721199838585875, 12.888738701274633, 7998.124290630727, 8047.472492708247, 8052.184446717233, 0.9999996395924046, 0.9999948917789914, 0.9999998023584724, 59.9511533315685, 59.94814111746118, 59.947570155546856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.5402, 4.456807, 2738.314, 606.3422, 4.529436, 2746.936, 814.9845, 3.362929, 2740.987, 610.8237, 8.986423, 5486.767, 799.7324, 6.863389, 5495.837, 587.5274, 9.327438, 5483.964, 99.66825, 99.95377, 99.76768, 99.84283, 100.0, 99.78595
120618.86140000001, 281.53652092480104, 281.42692982178954, 281.81345962696054, 28.534803917058884, 28.70737945930975, 28.694506042140365, 8013.118128569347, 8053.421215597928, 8066.776130275747, 154.97703765315828, 21.86444360368523, 10.393712572215009, 8001.75663619793, 8052.0569901412955, 8061.199642955503, 0.9999992324740475, 0.9999960220895155, 0.9999997395524839, 59.947085732305915, 59.94669884434276, 59.947202269282094, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2314, 4.513203, 2745.204, 600.1748, 4.578432, 2747.937, 820.3033, 3.336975, 2737.483, 607.3284, 9.041215, 5490.962, 800.629, 6.863389, 5495.225, 588.1437, 9.324692, 5484.099, 99.90299, 100.0, 99.62779, 99.91727, 100.0, 99.79429
120621.27140000001, 281.41018834977467, 281.40938090648365, 282.01037757121867, 28.535055485416287, 28.69881106827361, 28.68990399379496, 8002.994132069047, 8045.6984958081775, 8057.212709222476, 142.49649549795777, 15.76226685062079, 8.800319327713169, 8007.685236301957, 8047.750775122217, 8056.008850556689, 0.9999983911090272, 0.9999980083429916, 0.9999988936967898, 59.94533797098458, 59.950409444452625, 59.949369192694505, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 601.8833, 4.565494, 2748.055, 593.8323, 4.625218, 2746.506, 826.6122, 3.30108, 2728.718, 600.9979, 9.143995, 5495.584, 794.3915, 6.915985, 5494.304, 594.3666, 9.241372, 5492.928, 100.0, 99.95649, 99.3277, 100.0, 99.97683, 99.95604
120623.58384, 281.5448436218141, 281.32662855839857, 281.80478282521915, 28.544475216524337, 28.723907764052523, 28.692699182513188, 8006.559324570292, 8046.835387487383, 8056.886226537982, 151.68539072470918, 20.65233048002483, 10.358558307940257, 8010.487682401472, 8058.180614313676, 8065.205619100973, 0.9999989911284496, 0.9999974307285042, 0.9999989137964674, 59.95035497750109, 59.950676901406496, 59.95016594142961, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.51356, 2745.089, 600.2526, 4.578432, 2748.104, 820.3033, 3.336975, 2737.54, 607.3284, 9.040848, 5491.021, 800.629, 6.863936, 5495.723, 588.1239, 9.324692, 5483.919, 99.90489, 100.0, 99.63015, 99.91715, 100.0, 99.79306
120625.97836000001, 281.59321221818965, 281.369948380353, 281.8803846432793, 28.557518689532586, 28.7190566902679, 28.680625983303894, 8013.721296746633, 8050.250033053408, 8054.429494883681, 149.43438292275096, 21.738898607488863, 7.739906873704513, 8010.484808109484, 8053.7874852281875, 8059.127246586418, 0.9999998613966562, 0.9999954060667497, 0.9999997374429114, 59.94067482533512, 59.956951381147576, 59.95054336118982, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.192, 4.512846, 2745.089, 593.8129, 4.624849, 2746.169, 820.2839, 3.337343, 2737.198, 607.3284, 9.041215, 5490.909, 794.4296, 6.916168, 5494.082, 594.4063, 9.241189, 5493.176, 99.90297, 99.94422, 99.63606, 99.91821, 99.97881, 99.95504
120628.37004000001, 281.46182473193966, 281.3778005534323, 281.8310203329499, 28.559703631586373, 28.705813452791766, 28.687268196989525, 8012.793212654965, 8053.769200104124, 8073.516720439288, 159.49705434060877, 29.50884083584424, 5.078282657362706, 8022.611156203291, 8057.723899391289, 8056.5886928549035, 0.9999989837795791, 0.9999947761256086, 0.9999988964151532, 59.94782344919113, 59.94944496141722, 59.94688603917841, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.5007, 4.456807, 2738.428, 587.5482, 4.666294, 2741.823, 813.9751, 3.370476, 2743.293, 613.3093, 8.933655, 5480.903, 789.0506, 6.953424, 5491.771, 598.7206, 9.182407, 5495.206, 99.66423, 99.77782, 99.83953, 99.71896, 99.91834, 99.9964
120630.73096000002, 281.5413552324342, 281.32150763324773, 281.9417392527856, 28.547547753711104, 28.715507704108852, 28.708258943756643, 8013.02246784871, 8052.270494900153, 8073.388064515084, 149.07355164111232, 21.965490979053357, 5.569171198788354, 8011.230492632153, 8043.124703681542, 8061.173493011611, 0.9999997127939174, 0.9999966526836204, 0.9999998705028509, 59.947889045804594, 59.945850303033886, 59.949222146126566, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513381, 2745.089, 593.8323, 4.624849, 2746.281, 820.4393, 3.33587, 2737.035, 607.3478, 9.041215, 5490.955, 794.4106, 6.91635, 5494.135, 594.4262, 9.24064, 5493.048, 99.90489, 99.94828, 99.61953, 99.91905, 99.97782, 99.95737
120633.14180000001, 281.68572489651234, 281.4693385037902, 281.97222231959495, 28.5228896672245, 28.718475691239743, 28.663891359007025, 8006.689397420549, 8041.284353633727, 8060.086603133786, 140.15651578161555, 19.656712102591882, 12.990758006085798, 8015.399560156505, 8055.21949860538, 8048.786490642423, 0.9999992373375315, 0.9999977709275537, 0.999999357287387, 59.95093770785615, 59.94889988203843, 59.948697427016626, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 604.9391, 4.541044, 2747.087, 597.7818, 4.593352, 2748.093, 825.6999, 3.306787, 2729.417, 601.1339, 9.142708, 5495.649, 800.6862, 6.863754, 5495.774, 588.104, 9.324692, 5483.918, 99.97763, 100.0, 99.32462, 100.0, 100.0, 99.79198
120635.60324000001, 281.5431953611861, 281.45988587789634, 281.9348978824401, 28.562106195527203, 28.70790579223257, 28.674175580727585, 8017.798747466062, 8058.230446144627, 8068.950839773251, 151.74905191727385, 20.92321808739689, 8.596204014535886, 8006.858454850919, 8048.334020155619, 8067.873725388386, 0.999999647587673, 0.9999963386653004, 0.9999997537622628, 59.94861403852638, 59.954669850504786, 59.952000455647, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513203, 2745.146, 593.8712, 4.624665, 2746.398, 820.3033, 3.336975, 2736.989, 607.2701, 9.041031, 5490.896, 794.4296, 6.915985, 5494.297, 594.4063, 9.241189, 5492.987, 99.91292, 99.95243, 99.62327, 99.91796, 99.9809, 99.95614
120638.03520000001, 281.73723522606946, 281.64228765708515, 282.24582512929663, 28.523854784706806, 28.66801715123724, 28.65097938206753, 8006.060920665365, 8047.000026591597, 8051.928444342045, 156.09599209141516, 22.12170220090684, 6.339394512848685, 8008.956586199549, 8043.5648013606315, 8051.204360972767, 0.99999959687427, 0.9999964503043995, 0.9999998340702837, 59.95644813118972, 59.95796900326387, 59.956073481202274, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513024, 2745.308, 600.2332, 4.578063, 2747.876, 820.2451, 3.336238, 2737.409, 607.3478, 9.041767, 5490.963, 800.6671, 6.863754, 5495.667, 588.1437, 9.324326, 5484.087, 99.90701, 100.0, 99.61305, 99.91903, 100.0, 99.79209
120640.45648000001, 281.56160553886434, 281.54202287497196, 282.19852889804235, 28.518974556875882, 28.680212139213946, 28.655943552747758, 8004.810979518809, 8048.720673543239, 8056.549691680697, 158.5927125546459, 27.921969256785815, 5.598318872234813, 8015.142102529531, 8043.228072075202, 8064.801044825285, 0.9999993620072916, 0.9999948329686956, 0.9999996758602698, 59.95989423111456, 59.95688945922073, 59.960934203766, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.5204, 4.456807, 2738.146, 606.5173, 4.527962, 2746.319, 813.9557, 3.369924, 2743.235, 613.3676, 8.933655, 5479.096, 807.019, 6.806775, 5493.649, 582.577, 9.384389, 5475.66, 99.66423, 99.93752, 99.83744, 99.70325, 99.97016, 99.61331
120642.95232000001, 281.6022765316842, 281.44086134578714, 281.8748884856348, 28.52173971171438, 28.691995452377736, 28.670443304213496, 8012.119464748859, 8054.6390688357915, 8054.872874129517, 148.9295468251812, 19.491893353428623, 15.4737164839662, 8003.658978744379, 8045.131539950094, 8052.474449378182, 0.9999993860892095, 0.9999964459469709, 0.9999988550209861, 59.96836791031655, 59.96414067832548, 59.96339823650128, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2709, 4.512846, 2744.979, 600.2137, 4.578616, 2748.104, 819.9346, 3.340288, 2737.824, 607.3478, 9.040848, 5490.851, 800.5717, 6.86485, 5495.441, 588.104, 9.324692, 5484.033, 99.91098, 100.0, 99.64883, 99.91715, 100.0, 99.79306
120645.38372000001, 281.5820890972837, 281.27756090545313, 281.89022995770085, 28.529592469024372, 28.709090924728677, 28.677665037473894, 8009.537479870305, 8052.731876375685, 8056.431391769987, 142.8591402480174, 12.623404838878741, 12.444786294598543, 8011.049051218618, 8051.076660761859, 8054.9761191720645, 0.9999994140322439, 0.9999982798129272, 0.9999993380545886, 59.95938734742963, 59.96080073319351, 59.96325536050036, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 605.0179, 4.54033, 2747.433, 596.0113, 4.612508, 2746.566, 825.6805, 3.303289, 2729.413, 601.0562, 9.143627, 5495.473, 794.4296, 6.915802, 5494.139, 594.3666, 9.241372, 5492.874, 99.9794, 99.97309, 99.3252, 100.0, 99.98192, 99.95493
120647.81532000001, 281.58036830485406, 281.44017597834915, 282.08254908608114, 28.524755505442617, 28.683060498886892, 28.6717226143927, 8012.370716258156, 8049.919291200653, 8054.729396666617, 149.7863785708305, 16.460262387466628, 11.754077533602867, 8012.1439286126015, 8057.538459367411, 8061.237389442456, 0.9999985350393097, 0.9999979262631109, 0.999998171911441, 59.95999992111317, 59.96228227812056, 59.958483997433426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2709, 4.512846, 2745.147, 600.1943, 4.578248, 2747.876, 820.2839, 3.336422, 2737.652, 607.3284, 9.041215, 5490.963, 800.7243, 6.864119, 5495.606, 588.104, 9.324509, 5484.092, 99.90508, 100.0, 99.60962, 99.91809, 100.0, 99.79416
120650.24820000002, 281.4716936315194, 281.45768637951056, 281.8267166500959, 28.527396163255016, 28.69483817124187, 28.68370497602893, 8010.931257505807, 8046.48235564251, 8062.476171484617, 144.55303518830442, 25.555408508415667, 2.723943069766392, 8015.161661396537, 8045.764014689897, 8052.100950465262, 0.9999999208248662, 0.9999965572737259, 0.9999999015260278, 59.96399548135375, 59.959921663902996, 59.96019888364083, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513738, 2745.204, 593.7934, 4.624665, 2746.505, 820.3033, 3.336791, 2737.197, 607.3284, 9.041215, 5490.909, 794.4296, 6.916168, 5494.245, 594.3865, 9.241006, 5492.994, 99.91308, 99.95644, 99.63202, 99.91916, 99.97487, 99.95724
120652.66156000001, 281.6864834046201, 281.4995204589445, 282.1127289219031, 28.527436091328298, 28.67589576240002, 28.69146653721489, 8017.28672371185, 8049.618129661428, 8060.889761350207, 162.49121211632223, 28.008582080596625, 8.508461193389394, 8014.871125917106, 8048.716604113686, 8067.446614928672, 0.9999991293483196, 0.9999934747229126, 0.9999995510930232, 59.95568021094905, 59.96165460978383, 59.96624584841111, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.4022, 4.456272, 2738.256, 587.5676, 4.665926, 2741.819, 813.9363, 3.370476, 2743.296, 613.3676, 8.933472, 5479.102, 788.4783, 6.959267, 5490.507, 599.4363, 9.167941, 5495.424, 99.65622, 99.77979, 99.83979, 99.70336, 99.90243, 100.0
120655.06960000002, 281.77609080676416, 281.69196597211874, 282.0886576463242, 28.476722402869356, 28.705185138777786, 28.694258753878486, 8005.826177859768, 8053.481994921504, 8065.274561915501, 150.56364580145873, 20.01518689687282, 7.199441367781219, 8005.170453660018, 8054.158627000578, 8067.482072004689, 0.9999992090275401, 0.9999986246784982, 0.9999997651964619, 59.95787164048532, 59.962358373135544, 59.96782631553087, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.3103, 4.513203, 2745.037, 593.7739, 4.624481, 2746.398, 819.4687, 3.340472, 2737.678, 607.309, 9.041399, 5490.956, 794.3915, 6.916168, 5494.188, 594.3865, 9.241189, 5493.048, 99.9049, 99.94837, 99.62711, 99.91906, 99.98088, 99.95713
120657.49760000002, 281.56913554748246, 281.5831774910342, 281.8646035317686, 28.519008791048414, 28.687260545716068, 28.62763320272236, 8000.407370889032, 8048.404719025872, 8057.072942971518, 144.03965514352694, 13.161311794163566, 13.57371382210249, 8004.5726395348665, 8044.771827414893, 8050.817405717572, 0.9999998617716195, 0.9999984404686462, 0.9999983824790691, 59.96919764480986, 59.96879131657063, 59.965030400017355, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 606.2599, 4.532656, 2746.68, 596.7117, 4.599246, 2747.816, 824.9622, 3.31102, 2729.722, 601.5223, 9.141237, 5495.657, 800.629, 6.863936, 5495.822, 588.0841, 9.325058, 5484.08, 99.95587, 100.0, 99.37958, 100.0, 100.0, 99.78991
120659.93868, 281.72558768252827, 281.596505299471, 282.12277158601626, 28.514540696104678, 28.70516785239504, 28.673350569047745, 8003.184261056709, 8063.404001762542, 8062.20467048395, 150.05853203341076, 19.350219610701743, 11.506435311681344, 8012.022456807959, 8052.817254015845, 8057.090634679705, 0.9999999095879236, 0.9999971793597675, 0.9999995140076418, 59.968886992831465, 59.96960076124523, 59.972372760697034, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.192, 4.513381, 2745.146, 593.8323, 4.624481, 2746.566, 820.381, 3.337527, 2737.139, 607.3284, 9.041031, 5490.909, 794.4106, 6.915802, 5493.972, 594.3865, 9.241006, 5492.934, 99.907, 99.95871, 99.61558, 99.9182, 99.97484, 99.95506
120662.33880000001, 281.6208171508455, 281.43591043835386, 282.06724728613415, 28.522817995213128, 28.69936349317469, 28.67609405658753, 8011.817829869503, 8055.308865230585, 8055.846619720768, 151.39527506272975, 24.723949031605116, 6.3395598849306225, 8003.967994214073, 8053.342133908104, 8062.82463683131, 0.9999998285740243, 0.9999971303005052, 0.9999993502889365, 59.972768386896995, 59.97073868482989, 59.96989063527078, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513203, 2745.309, 600.2332, 4.578063, 2747.991, 820.2645, 3.336975, 2737.648, 607.3284, 9.040848, 5490.792, 800.6671, 6.863936, 5495.825, 588.1239, 9.324692, 5483.973, 99.90509, 100.0, 99.6341, 99.91809, 100.0, 99.79198
120664.79172000001, 281.75751999142153, 281.60413129875485, 282.0494592594832, 28.502836406255955, 28.679504361733063, 28.646390503175375, 8005.619311498121, 8043.749137570564, 8057.906883450216, 159.32978270036574, 23.47026674045037, 11.569417074914497, 8010.985862321485, 8046.38323121117, 8062.094752120678, 0.9999989664518565, 0.9999956538466876, 0.9999995384325837, 59.9718023104547, 59.97881367199119, 59.97386862393071, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.481, 4.456272, 2738.204, 606.4784, 4.528514, 2746.325, 814.0139, 3.370108, 2743.186, 613.3093, 8.934023, 5479.193, 807.2097, 6.804583, 5493.498, 582.4577, 9.38622, 5473.67, 99.66216, 99.93961, 99.83935, 99.70192, 99.96531, 99.58387
120667.13568, 281.81844166718525, 281.6091465049807, 282.005547245738, 28.518476322749454, 28.670548223829638, 28.690095974144043, 8013.80434494329, 8042.557793984592, 8062.0235123080565, 156.18535516117527, 22.31374402141637, 8.458273460973032, 8012.063733489564, 8059.6453974903, 8059.392527373028, 0.9999997939472757, 0.9999982199563051, 0.9999991661980983, 59.97137536494147, 59.97764660306934, 59.97758028148468, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2512, 4.513203, 2745.094, 600.1359, 4.5788, 2747.993, 820.1093, 3.338079, 2737.744, 607.3284, 9.040848, 5490.948, 800.5336, 6.865215, 5495.773, 588.1239, 9.324509, 5484.147, 99.90508, 100.0, 99.6376, 99.91812, 100.0, 99.79207
120669.53280000002, 281.7301792866686, 281.60907945192525, 282.1005559159203, 28.516994438209704, 28.702947477934895, 28.655093772924783, 8003.026873100718, 8051.181994800107, 8059.266907658224, 147.36167815091721, 14.789505101597001, 11.850076957723104, 8006.47516536517, 8053.338598435922, 8059.907775918111, 0.9999989495496796, 0.9999974761715982, 0.999998970032749, 59.979139174927795, 59.977416116648115, 59.97848706860563, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.054, 4.521769, 2745.907, 598.1514, 4.596483, 2747.476, 823.4092, 3.316359, 2731.88, 602.5709, 9.118989, 5495.237, 794.8112, 6.915072, 5494.188, 594.3467, 9.241921, 5493.048, 99.93026, 99.99798, 99.46483, 99.99697, 99.97602, 99.95579
120671.94332, 281.65774276711966, 281.58350750354333, 282.06433418636095, 28.49608534668347, 28.676033165452246, 28.664388625129224, 8005.795845850801, 8051.8112919816995, 8061.771003768517, 150.32987987757838, 16.673100160469858, 11.615524917321636, 8004.6501318543005, 8055.254404393217, 8062.044150715043, 0.9999985531940571, 0.9999978261566441, 0.9999991125618847, 59.97939130540514, 59.98121783483416, 59.98173578457716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 606.1811, 4.524625, 2745.49, 600.0386, 4.5788, 2748.219, 820.4975, 3.336238, 2737.413, 607.3672, 9.04048, 5490.91, 800.5336, 6.863023, 5495.663, 588.1437, 9.324509, 5484.039, 99.92817, 100.0, 99.61927, 99.91823, 100.0, 99.79207
120674.31116000001, 281.7518104285198, 281.57391259776756, 282.180285998424, 28.529814578545853, 28.648990754755722, 28.69196313846032, 8012.003822686811, 8058.700388188525, 8065.257527443716, 148.15797395909976, 17.71453786982738, 5.999431239863952, 8013.004548586636, 8047.818733636112, 8064.2396066474375, 0.9999999644095559, 0.9999965060886961, 0.9999997548179845, 59.97894638314927, 59.980340431169445, 59.97898735568607, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2709, 4.513381, 2745.041, 593.9685, 4.623929, 2746.451, 820.1287, 3.336607, 2737.316, 607.3478, 9.040848, 5491.02, 794.3915, 6.915985, 5493.914, 594.3666, 9.241189, 5492.813, 99.91501, 99.95662, 99.62201, 99.91821, 99.97288, 99.95285
120676.89752000001, 281.5740613521906, 281.4208516299329, 281.9592554404193, 28.53061321839001, 28.686394769907587, 28.67237104147913, 8005.658057038282, 8050.64094400463, 8062.220820908233, 157.55632879135965, 32.808319171902895, 6.396330658061856, 8010.906624480865, 8052.943769608297, 8069.092986292721, 0.9999996718016013, 0.9999947280418382, 0.9999991703260205, 59.977626945870696, 59.97536770688815, 59.9750487177329, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.4219, 4.45645, 2738.367, 587.5482, 4.666294, 2741.77, 813.9945, 3.369924, 2743.177, 613.3093, 8.933655, 5479.096, 788.135, 6.964563, 5489.238, 600.7485, 9.149262, 5495.64, 99.65833, 99.78192, 99.83531, 99.70527, 99.8878, 100.0
120679.46788000001, 281.5372528035793, 281.43090576741804, 282.0398495702433, 28.54333789253139, 28.706009422405415, 28.68288486731549, 8007.613401599478, 8059.110840510215, 8065.167315815831, 146.3109037626068, 27.079311917720133, 7.1475551214155075, 8010.150165721051, 8054.154394122897, 8062.605065825093, 0.999999750138032, 0.9999953962249039, 0.9999995321016931, 59.97477599916902, 59.97280647884225, 59.97410775866917, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.192, 4.513381, 2745.036, 593.8323, 4.624849, 2746.398, 820.2451, 3.336975, 2737.254, 607.309, 9.041215, 5490.845, 794.4296, 6.91635, 5494.463, 594.3865, 9.241189, 5492.934, 99.90891, 99.95255, 99.6258, 99.91705, 99.98085, 99.95506
120681.83580000002, 281.6923086544358, 281.41240651938176, 281.9222331259113, 28.51830723310332, 28.68523333826124, 28.674825713992412, 8005.702762612493, 8050.934950667128, 8053.500380611621, 144.60477212902333, 14.282643238864466, 9.687407102740508, 8010.524275484143, 8050.521698989587, 8054.3331388528, 0.9999996169881817, 0.9999972673465276, 0.9999990150211889, 59.971494899038426, 59.97137872477864, 59.972896533620236, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 606.2205, 4.530336, 2746.709, 596.5366, 4.603483, 2747.758, 824.4575, 3.313966, 2730.979, 602.066, 9.133883, 5495.632, 800.6099, 6.864484, 5495.772, 588.104, 9.324692, 5484.026, 99.96388, 99.99785, 99.39138, 99.99758, 100.0, 99.79317
120684.19776000001, 281.63581995998607, 281.4700630354725, 281.85347873719303, 28.542933819943777, 28.694306052421886, 28.69173427573452, 8011.140423052959, 8044.858854684143, 8061.54905494621, 147.2480416604668, 19.084620275966245, 7.928082531554082, 8016.266279939496, 8053.713939819992, 8064.486326349286, 0.9999994716811837, 0.9999970277996592, 0.9999990236433015, 59.96664385826225, 59.96776520012364, 59.96689934817888, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 607.2852, 4.516058, 2745.199, 594.0852, 4.624113, 2746.284, 820.3616, 3.336607, 2737.276, 607.309, 9.041583, 5490.956, 794.4487, 6.915802, 5494.35, 594.3865, 9.241189, 5493.114, 99.91125, 99.94841, 99.6174, 99.91906, 99.98082, 99.95517
120686.54956000001, 281.67438867431025, 281.44858853976837, 281.86925214840596, 28.520208638350653, 28.71244798696255, 28.680635475571258, 8008.81878523574, 8047.211665597302, 8053.375001560563, 150.85784011399164, 18.850632101507927, 6.688186267615151, 8010.025760577663, 8046.991319809212, 8061.675205743392, 0.999999648341769, 0.9999966539028322, 0.9999988909533613, 59.96758041148173, 59.9638172280015, 59.965530362262484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.192, 4.513024, 2745.256, 600.1748, 4.578616, 2747.935, 820.3422, 3.336607, 2737.25, 607.3478, 9.041031, 5490.909, 800.6862, 6.863571, 5495.61, 588.104, 9.324326, 5483.913, 99.91099, 100.0, 99.63366, 99.9181, 100.0, 99.7931
120688.94772000001, 281.6179114210282, 281.33589732401356, 281.8724411131426, 28.524197567519742, 28.719385904861834, 28.687778240923937, 7994.763172827581, 8047.302131416859, 8066.052522720972, 158.5398570659395, 23.0718524157445, 11.850104947255204, 8007.925442018314, 8046.266917946894, 8063.6488266314545, 0.999999273785289, 0.9999954602974109, 0.9999995705023674, 59.9600082035904, 59.95943634732156, 59.95933044892073, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.3627, 4.457699, 2738.586, 606.3811, 4.528699, 2746.04, 813.9945, 3.370108, 2743.296, 613.3481, 8.933104, 5478.941, 806.5993, 6.810062, 5493.819, 581.8215, 9.399771, 5469.237, 99.66457, 99.94965, 99.83979, 99.69921, 99.97117, 99.52385
120691.34228000001, 281.4941254133235, 281.41246060598303, 282.0180124658061, 28.55358099196015, 28.703204736822073, 28.65753596404174, 7999.1769575729595, 8055.625614851132, 8061.146912118996, 150.04230899745914, 19.89545434231559, 7.914510940962828, 8013.085080039922, 8055.155004083068, 8056.161805668879, 0.9999995174086717, 0.9999964021578657, 0.9999987061127411, 59.953677033694866, 59.957422986510664, 59.95533123715442, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.192, 4.51356, 2745.089, 600.1748, 4.578616, 2748.104, 820.2257, 3.336791, 2737.371, 607.3284, 9.041031, 5490.903, 800.6671, 6.863754, 5495.772, 588.1239, 9.324509, 5484.033, 99.90699, 100.0, 99.6218, 99.92012, 100.0, 99.79199
120693.75072000001, 281.5529173174005, 281.3804572112986, 281.9832604492401, 28.538944956330912, 28.69782387337103, 28.657924475257932, 8005.029224361484, 8046.084084486407, 8062.555684986016, 141.52857067887908, 16.4634547569176, 11.909679732988572, 8014.7158550437125, 8050.232401767987, 8052.711513160068, 0.9999992897749004, 0.9999983330189992, 0.9999987583947499, 59.96192531495077, 59.957493139763336, 59.95650463438803, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.1723, 4.513203, 2745.146, 600.1943, 4.578616, 2747.932, 821.2352, 3.328139, 2734.612, 605.1924, 9.083872, 5494.529, 796.3371, 6.900096, 5494.803, 593.1737, 9.252542, 5492.636, 99.907, 100.0, 99.55554, 99.97549, 99.98907, 99.94964
120696.09128000001, 281.68375386281434, 281.4169967268376, 281.87480403783377, 28.523484633570575, 28.709511997879705, 28.648428214482326, 8011.054289224647, 8058.304682100192, 8054.927388635232, 148.81646569613577, 18.365978284262525, 11.016928221300077, 8012.2401256127005, 8048.342660409704, 8058.051098091354, 0.9999989507681802, 0.9999981909197657, 0.9999990010183274, 59.96199465104996, 59.96227124769164, 59.965079861518134, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 603.973, 4.543007, 2747.124, 597.8207, 4.596483, 2748.098, 821.8757, 3.330716, 2736.4, 607.1924, 9.043422, 5490.903, 800.7053, 6.863571, 5495.717, 588.0841, 9.324509, 5483.972, 99.97898, 100.0, 99.58867, 99.91998, 100.0, 99.79207
120698.49392000001, 281.52304617011794, 281.4596150837553, 281.9358387861991, 28.533745748449643, 28.700654644635872, 28.708185538925154, 8008.675443247571, 8058.818502485555, 8060.466336302423, 142.57865202084008, 21.42568303763801, 9.590604834172154, 8012.136134199266, 8054.120403458513, 8069.194242806424, 0.9999996512862791, 0.9999976950007615, 0.9999989986008511, 59.96744900525878, 59.9663136467208, 59.96294104516167, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.192, 4.513738, 2745.256, 593.8129, 4.624849, 2746.34, 820.4393, 3.33587, 2737.66, 607.309, 9.040848, 5490.85, 794.3915, 6.91635, 5494.296, 594.3865, 9.241006, 5493.042, 99.907, 99.95042, 99.61261, 99.91821, 99.98088, 99.95407
120700.88872, 281.6723224892175, 281.4090039225975, 282.0747254568852, 28.538925282304834, 28.68579384772842, 28.679926851251125, 8010.181445534714, 8039.06029128073, 8054.9216610157755, 159.04652933917214, 25.859016035244622, 10.438909577212826, 8007.18849645656, 8042.692136624048, 8056.758074115892, 0.9999987899611331, 0.9999944437851652, 0.9999994705944362, 59.97239125805832, 59.96656703393607, 59.96760755284357, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.3824, 4.456985, 2738.423, 587.5676, 4.667768, 2741.485, 814.0721, 3.370108, 2743.126, 613.3676, 8.932552, 5479.044, 788.1732, 6.964381, 5489.071, 600.6888, 9.147431, 5495.625, 99.66007, 99.76951, 99.83348, 99.70027, 99.88477, 100.0
120703.28084, 281.5595521423272, 281.3565600134638, 281.90892294963464, 28.529444630088058, 28.7051800930239, 28.702607141349105, 8009.551749923651, 8060.296185971956, 8061.673955303603, 149.78133559126172, 24.142155172758294, 6.721265749931717, 8008.65400471421, 8053.030186971622, 8057.568965569298, 0.9999995439038476, 0.9999959259605562, 0.9999997719530906, 59.9691741443917, 59.96934898259134, 59.970541169575796, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.512846, 2745.031, 593.8907, 4.624297, 2746.282, 819.9928, 3.339, 2737.77, 607.2896, 9.041399, 5491.065, 794.3915, 6.91635, 5494.242, 594.3865, 9.241372, 5493.114, 99.90091, 99.95037, 99.62454, 99.92105, 99.97782, 99.95834
120705.72432000001, 281.37605004133746, 281.2922504479075, 281.8268104518758, 28.533617013387495, 28.702781219375666, 28.664440729573123, 8001.914766005885, 8047.11864332573, 8052.580956564596, 148.25574328674884, 18.888955337344214, 8.153727796805015, 8007.802630047515, 8048.689317406818, 8055.789981057145, 0.9999994884533655, 0.9999966099661775, 0.9999994460574967, 59.97340421097636, 59.97018671382693, 59.976279659203584, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513203, 2745.256, 593.8323, 4.625218, 2746.505, 820.2645, 3.337159, 2737.366, 607.309, 9.04287, 5492.098, 795.803, 6.90448, 5495.17, 591.4043, 9.281658, 5487.732, 99.89917, 99.95644, 99.62384, 99.92773, 99.99353, 99.87547
120708.08524000001, 281.4281129535927, 281.4746214028833, 282.0124455404358, 28.534385279084493, 28.702320066824516, 28.700778129085897, 8005.795755700509, 8058.106203471864, 8063.8423354385195, 151.91066302559346, 15.597687064002002, 14.891891831749945, 8005.85326289216, 8051.296249708469, 8064.005849297737, 0.9999988419796746, 0.9999978500243605, 0.9999992004955175, 59.97140164814876, 59.97154182155886, 59.97352083146055, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 601.903, 4.565672, 2748.019, 599.3188, 4.589115, 2747.987, 824.0499, 3.315806, 2733.799, 604.4545, 9.078356, 5493.108, 795.536, 6.910141, 5494.138, 594.2274, 9.242288, 5492.927, 100.0, 100.0, 99.46441, 99.95822, 99.98038, 99.95713
120710.48456000001, 281.419599539449, 281.36993739870815, 281.99730794717374, 28.527705604361223, 28.706190705565167, 28.68171564078725, 8002.000345895338, 8054.265875774414, 8054.738181901825, 150.17424705988878, 18.86417570348067, 7.347198931297271, 8008.806619845911, 8053.368499861249, 8059.176044560348, 0.9999988981537224, 0.9999967033107244, 0.9999987646926554, 59.97584626703358, 59.97287971545132, 59.981428654041636, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.1723, 4.513738, 2745.094, 598.988, 4.582668, 2748.048, 820.2063, 3.337343, 2737.432, 607.309, 9.041031, 5490.851, 800.648, 6.864119, 5496.05, 588.1239, 9.324509, 5483.972, 99.90909, 100.0, 99.6154, 99.91917, 100.0, 99.79308
120712.85352, 281.5995601943223, 281.4181459444669, 282.0434965312033, 28.510380510877088, 28.68030114012299, 28.664091560929197, 8002.779955306433, 8030.931681343537, 8057.508814832448, 157.70892928761577, 24.838387698307088, 9.395742214346228, 8013.499058212985, 8044.965384939828, 8060.860158811212, 0.9999991097240752, 0.9999956651799635, 0.9999992512612262, 59.97722212327057, 59.97680270585962, 59.98334376855334, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 614.4022, 4.455558, 2738.533, 606.4979, 4.529252, 2746.097, 813.9945, 3.36974, 2743.293, 613.3481, 8.932368, 5479.082, 807.1144, 6.806409, 5493.398, 581.8613, 9.400137, 5469.406, 99.65399, 99.95174, 99.83953, 99.70126, 99.96351, 99.52274
120715.24720000001, 281.527426648926, 281.3430650468196, 281.7467957308513, 28.530309433908652, 28.706047202153275, 28.681915858568125, 8008.092604894053, 8056.318469420965, 8061.608784119693, 152.77043882875705, 17.729666448655735, 1.4155181365131284, 8006.79570889593, 8051.93273820406, 8061.355226883219, 0.999999137509554, 0.9999959548235506, 0.9999994611031552, 59.981628914104306, 59.97812628172594, 59.97851551470306, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.1132, 4.513916, 2745.036, 600.2332, 4.578063, 2748.046, 819.6628, 3.340472, 2737.859, 607.309, 9.041215, 5490.903, 800.629, 6.863571, 5496.16, 588.1239, 9.324692, 5484.087, 99.91101, 100.0, 99.63172, 99.92215, 100.0, 99.79199
120717.63236, 281.4846486162544, 281.3797432267939, 282.0247501712704, 28.54702898745041, 28.69921984658915, 28.655663639255465, 8001.348422323996, 8046.707066484203, 8059.115563822528, 146.54702425147798, 24.018033866155406, 10.448027602933962, 8004.216948107627, 8043.162273619793, 8058.153488167137, 0.9999994603691141, 0.9999958365187522, 0.9999991897323118, 59.97800591191588, 59.975984970761644, 59.98221620259558, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.1723, 4.51356, 2745.146, 600.1943, 4.578248, 2748.162, 820.2451, 3.337527, 2737.135, 607.309, 9.041031, 5490.903, 800.629, 6.864119, 5495.446, 588.1636, 9.324142, 5485.663, 99.907, 100.0, 99.62411, 99.9181, 100.0, 99.80603
120720.04988, 281.53623109946597, 281.41610329432, 282.01832695515805, 28.51830387857531, 28.718492642724136, 28.688178060658775, 8007.4999147116005, 8049.864722036795, 8063.042533162182, 146.56124115424427, 14.354618600690628, 10.200987412956692, 8012.9811239371165, 8053.197582206057, 8066.473205296077, 0.9999975615511919, 0.9999977461429085, 0.9999986520331188, 59.97972212918417, 59.97484055004916, 59.97665915168678, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 601.8439, 4.566386, 2748.107, 593.8323, 4.624665, 2746.559, 826.4957, 3.301817, 2730.222, 601.8718, 9.123586, 5494.981, 796.9094, 6.890234, 5495.441, 590.45, 9.294293, 5486.268, 100.0, 99.94636, 99.35478, 99.99907, 100.0, 99.854
120722.39796000002, 281.80642732230854, 281.51431549694223, 281.9808337008847, 28.52116343915809, 28.683270650646833, 28.681750226225407, 8014.618852063322, 8054.483383181975, 8063.360033473378, 148.92020923797293, 23.102421361985762, 10.059205344960446, 8007.88622418434, 8049.417713656237, 8065.500538591076, 0.999999551443963, 0.9999962564659842, 0.9999993841749341, 59.97756912103764, 59.97349341273662, 59.9784845842734, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2314, 4.513738, 2745.256, 597.665, 4.597589, 2747.592, 820.3033, 3.337343, 2737.439, 607.309, 9.041215, 5490.955, 794.5441, 6.915802, 5494.131, 594.4262, 9.241372, 5492.995, 99.91308, 99.99598, 99.63588, 99.91821, 99.97591, 99.95604
120724.84076, 281.5251339792093, 281.36727026986233, 281.95964264728934, 28.518858937864888, 28.677949599708278, 28.675420832892502, 8003.136186186063, 8039.261914520481, 8057.1872560139045, 152.615063232608, 22.566161549660137, 7.209461007529285, 8007.134115942107, 8043.860876558591, 8054.013457363661, 0.9999996019635375, 0.9999940529554695, 0.9999991264135677, 59.976754957476906, 59.97101331890197, 59.969265869197606, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 612.7461, 4.472691, 2739.328, 588.2291, 4.664083, 2741.655, 813.9945, 3.369924, 2743.405, 613.2899, 8.934023, 5479.188, 788.1541, 6.964381, 5489.073, 600.7485, 9.147798, 5495.611, 99.73408, 99.77992, 99.83744, 99.70491, 99.88479, 100.0
120727.31376, 281.5408129876494, 281.4043944709092, 281.9280459950576, 28.533837822568284, 28.72214093284942, 28.680066947120675, 8011.948459218287, 8049.972769043439, 8061.815597607025, 145.83122051729197, 24.6779195622953, 6.5637898329105155, 8014.400303836738, 8053.441461725539, 8061.238857236644, 0.9999993237299702, 0.9999977336852082, 0.9999997605476879, 59.971604841186966, 59.97513022554846, 59.97218185955927, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.1723, 4.51356, 2745.037, 593.8129, 4.624665, 2746.284, 819.7598, 3.339368, 2738.333, 607.309, 9.041215, 5490.844, 794.3724, 6.916168, 5493.864, 594.4063, 9.241372, 5492.988, 99.91117, 99.95457, 99.65904, 99.91821, 99.98189, 99.95604
120729.73612000002, 281.5790397028436, 281.4717597008521, 281.7810203041104, 28.53482111865253, 28.700204158639984, 28.672683205504445, 8009.142838240259, 8049.847227532073, 8049.545649578591, 147.02971068820034, 26.37392696012307, 12.317686366495764, 8007.788032274731, 8046.778606023608, 8049.674187558653, 0.9999997053433742, 0.9999962453660322, 0.9999992681700686, 59.966984306034774, 59.97330654104438, 59.969206783571856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 608.2117, 4.513381, 2745.041, 593.8517, 4.624849, 2746.448, 820.3616, 3.336607, 2737.302, 607.2896, 9.041215, 5490.962, 794.3915, 6.915985, 5494.358, 594.3865, 9.241372, 5492.979, 99.90299, 99.95042, 99.62149, 99.92013, 99.98097, 99.95604
120732.16048, 281.65137741155667, 281.4299566692648, 282.07520805012444, 28.51848999158221, 28.70920588662675, 28.697179386178355, 8004.270249381865, 8054.018192317457, 8066.964309974102, 146.89062086497236, 18.742525379886956, 14.05247215174586, 8004.8649345235035, 8054.452648803453, 8060.096374118532, 0.999999117680401, 0.9999975228847691, 0.9999994372627271, 59.978172662310605, 59.97394832547608, 59.97631899775332, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 600], 5500.0, [], 601.8439, 4.565851, 2748.165, 600.1748, 4.578248, 2747.99, 826.554, 3.301265, 2728.563, 601.3281, 9.139399, 5495.508, 799.351, 6.880373, 5495.374, 591.0862, 9.28056, 5490.483, 100.0, 100.0, 99.31327, 100.0, 100.0, 99.91045
