TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
122249.01676000001, 281.6229426363428, 281.5147132755025, 282.10420777145174, 28.557163219915587, 28.709596766093583, 28.709680537521216, 8013.065904143872, 8061.512172001253, 8064.252144114974, 161.97383730812544, 27.57200773468253, 5.409731877044123, 8015.700192710332, 8050.425441062936, 8066.720882034616, 0.9999999222834132, 0.9999940945184285, 0.9999998514959509, 60.00599152313921, 60.002624684312764, 60.004520266273985, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5359, 4.528551, 2746.197, 592.0229, 4.637006, 2745.49, 821.7981, 3.328507, 2735.552, 799.2808, 6.876224, 5495.649, 601.0118, 9.144023, 5495.634, 807.2945, 6.808255, 5494.546, 99.94522, 99.91545, 99.54816, 100.0, 100.0, 99.98439
122251.45384000002, 281.62704523921076, 281.5679969039329, 282.1307364621321, 28.5600482850458, 28.727598579859382, 28.7080289184854, 8020.27009865324, 8055.992263447315, 8068.9498274305315, 164.402416478154, 24.477424688634756, 6.46732513739471, 8020.336841331013, 8055.91008249965, 8068.70508991159, 0.9999997621786685, 0.9999955188469708, 0.9999998909877512, 59.998977875388455, 59.99940195244786, 59.9962064273559, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 600.1878, 4.578343, 2748.159, 585.7582, 4.676793, 2740.301, 816.3239, 3.355382, 2740.398, 803.4947, 6.845335, 5495.549, 597.8645, 9.187671, 5495.736, 807.1155, 6.806607, 5492.865, 100.0, 99.71632, 99.7342, 99.99875, 100.0, 99.96939
122253.90132, 281.72194533987584, 281.4978471338262, 282.1411228533623, 28.553303159249985, 28.71683589525574, 28.69120396905671, 8019.0068165396115, 8046.524925784818, 8071.101929258889, 161.33983887846534, 26.154235498008575, 4.955957273054992, 8011.499608815994, 8059.457769935457, 8065.788899528496, 0.9999996079764902, 0.9999961310356726, 0.9999998128368508, 60.00206079094343, 60.00040559441845, 59.996602668214855, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4768, 4.527658, 2746.474, 592.0618, 4.636822, 2745.326, 822.1669, 3.327219, 2734.903, 799.3003, 6.875488, 5495.872, 600.9927, 9.144023, 5495.712, 808.1891, 6.798367, 5493.043, 99.95532, 99.91754, 99.54705, 100.0, 100.0, 99.96014
122256.29792000001, 281.6535148559753, 281.53143328833164, 281.99831763232373, 28.51390739911709, 28.68076727592447, 28.64405456337768, 8004.064238618703, 8050.988841162681, 8055.133809916986, 161.85897853363076, 28.994830603599212, 9.491002973892591, 8003.903158342665, 8044.865326347014, 8052.394270649435, 0.9999996914095775, 0.9999965722593661, 0.9999995870127957, 59.998313581259275, 59.996653474299436, 59.995905791948125, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 611.9969, 4.474832, 2740.636, 598.3849, 4.592062, 2747.818, 828.5146, 3.290404, 2725.678, 793.0281, 6.926786, 5493.449, 607.2302, 9.043031, 5491.121, 814.3722, 6.736472, 5485.875, 99.75709, 100.0, 99.19847, 99.96133, 99.92506, 99.81928
122258.70948, 281.6704112900634, 281.52561690480815, 282.14076368027776, 28.540696375891375, 28.718627195749484, 28.68358869629194, 8013.860373397687, 8057.815120920275, 8071.915412757772, 158.82189147926874, 21.825792185913087, 10.334241567738445, 8018.131019588543, 8061.443986679194, 8072.418726951871, 0.9999991822684977, 0.9999951800110338, 0.9999996914984896, 59.99564464089052, 59.99704804456055, 59.996844154143716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4965, 4.528908, 2746.417, 592.0424, 4.636822, 2745.376, 822.2834, 3.326667, 2735.186, 799.3003, 6.875856, 5495.649, 601.0499, 9.143476, 5495.708, 808.0897, 6.797451, 5493.269, 99.94331, 99.91537, 99.54449, 100.0, 100.0, 99.96115
122261.10544000001, 281.7420740104328, 281.6828874811735, 282.20889393763775, 28.55469027622277, 28.706958323733982, 28.667137414625792, 8015.596678966103, 8060.14165359935, 8074.672778204966, 160.73692450112458, 25.34443027530665, 2.722737193344983, 8021.0078280417, 8055.505333695154, 8073.755698467132, 0.9999999617572156, 0.9999954546392267, 0.9999989131587812, 59.99141061502536, 59.99236785236298, 59.99704680588215, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4768, 4.528372, 2746.417, 598.4238, 4.59151, 2747.869, 822.1669, 3.32593, 2735.177, 793.0475, 6.926602, 5493.279, 600.9736, 9.144571, 5495.699, 808.0301, 6.797451, 5493.651, 99.94312, 100.0, 99.54418, 99.96344, 100.0, 99.9681
122263.48760000001, 281.82899569965764, 281.67876558069645, 282.14627027464854, 28.54657554469401, 28.703212851076866, 28.7077189607217, 8016.971276585611, 8052.814819924206, 8070.036977226024, 162.40852116604447, 26.577281491373014, 2.0036554408970915, 8017.244844807771, 8055.1596454031105, 8070.465369971626, 0.9999993774825945, 0.9999944397487567, 0.9999996404181954, 59.99809405319377, 59.98842514693168, 59.99871694140733, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 600.1484, 4.578522, 2748.153, 604.7079, 4.542329, 2747.049, 815.8774, 3.3598, 2741.414, 787.688, 6.967788, 5489.737, 596.4148, 9.205568, 5495.078, 805.6443, 6.820524, 5494.267, 100.0, 99.97623, 99.77116, 99.89172, 99.99407, 99.97801
122265.90628000001, 281.6977748583905, 281.5431563393626, 282.0920483939415, 28.520712171389626, 28.699966514381785, 28.68340733262487, 8019.4991287753155, 8057.619989909147, 8069.283102081958, 161.9653367619544, 24.309317264357333, 7.463434535531633, 8012.6410368077195, 8061.388981703306, 8059.814752721551, 0.9999997980349178, 0.9999949576590166, 0.9999997500273132, 59.99086039408716, 59.99185353545401, 59.99248194105682, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.3979, 4.528372, 2746.253, 598.4238, 4.592062, 2747.981, 822.264, 3.326114, 2735.487, 787.921, 6.970913, 5487.742, 600.8783, 9.144388, 5495.64, 808.0897, 6.798733, 5493.09, 99.95323, 100.0, 99.55545, 99.86686, 100.0, 99.95479
122268.26956000002, 281.67179918597645, 281.5091540811452, 282.1597408189008, 28.499524078034447, 28.65731821388386, 28.63205151763168, 7994.984960884965, 8039.000352318716, 8051.492325445943, 159.63625937041343, 24.222167294678115, 1.2269108491977931, 8004.218326865456, 8038.398479431379, 8048.99929405075, 0.9999997606042588, 0.9999948808060165, 0.9999999587942968, 59.990672535655605, 59.989512144048525, 59.992144166154404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 609.9269, 4.492857, 2742.567, 593.5794, 4.630744, 2745.489, 828.3593, 3.291141, 2725.567, 780.406, 7.019821, 5478.183, 607.2111, 9.043031, 5491.233, 814.3523, 6.736106, 5485.296, 99.83182, 99.92565, 99.19442, 99.68662, 99.92403, 99.82662
122270.65596, 281.75374808606693, 281.536656081675, 282.0776650231624, 28.55219064277395, 28.712318947702418, 28.70351282770402, 8011.6519746414, 8054.635986860657, 8069.691661297034, 158.92629994002482, 26.10284412626652, 5.798926037846741, 8013.066730419611, 8057.9532743430445, 8072.679629379387, 0.9999995755227914, 0.9999938751686148, 0.9999997259366691, 59.9917548305696, 59.990838096369686, 59.988778728410146, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4768, 4.528908, 2746.244, 598.5795, 4.590589, 2747.819, 821.8757, 3.327955, 2735.664, 786.717, 6.975142, 5487.459, 600.9164, 9.145849, 5495.588, 808.0698, 6.798, 5493.157, 99.94695, 100.0, 99.56189, 99.8564, 100.0, 99.9486
122273.06776, 281.75781040146694, 281.4922932980906, 282.1071052470526, 28.54587884552341, 28.687312951444294, 28.67779053826286, 8005.134887257014, 8052.1363998094785, 8059.181219145266, 164.71087882972142, 25.884437542457135, 0.5986525326193259, 8003.713658318222, 8041.087255420598, 8066.783733825796, 0.999999838778549, 0.9999962842414811, 0.9999998168872949, 59.993553191386944, 59.990822911020196, 59.99046133410328, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.3979, 4.528551, 2746.145, 592.0424, 4.637191, 2745.49, 822.5358, 3.325562, 2734.917, 780.4254, 7.019821, 5478.125, 600.9927, 9.144206, 5495.589, 808.0698, 6.79855, 5493.5, 99.94519, 99.91741, 99.53539, 99.68558, 100.0, 99.94335
122275.45512000001, 281.6484516807566, 281.5140585768171, 282.1893864058495, 28.5451841965484, 28.694498127951928, 28.67658637210075, 8009.616172202582, 8051.8444280685035, 8061.581312138613, 162.6290781932439, 17.827095591036596, 0.33762790135233445, 8016.092892642042, 8048.1794272331335, 8066.561776283992, 0.9999999974842823, 0.999995409657666, 0.9999996732033348, 59.99190610573894, 59.99276744667311, 59.988631400651535, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 600.2272, 4.578343, 2747.938, 585.7777, 4.67753, 2739.79, 815.8969, 3.360352, 2741.801, 774.1338, 7.060638, 5466.012, 594.6981, 9.23625, 5493.689, 802.7615, 6.845795, 5495.403, 100.0, 99.70999, 99.77874, 99.46524, 99.9688, 99.99675
122277.81192000001, 280.8822711976182, 280.8569733115107, 281.4224221233395, 28.601358964701724, 28.74849489667516, 28.721488057305603, 8007.5825389011015, 8055.389744899865, 8059.34285402141, 157.59820917805405, 30.56086045112761, 5.286799173451072, 8010.880489108631, 8054.49744112369, 8059.518534773033, 0.999999828093102, 0.9999937748547288, 0.9999996258429237, 59.991636480843354, 59.99001019604229, 59.98569136707613, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.3979, 4.529087, 2746.364, 592.0424, 4.637191, 2745.486, 822.1669, 3.326483, 2735.012, 780.406, 7.019637, 5478.236, 600.9355, 9.144753, 5495.529, 808.0102, 6.797634, 5492.349, 99.9412, 99.91934, 99.53218, 99.6876, 100.0, 99.94441
122280.18312000002, 281.601960155319, 281.4428645772057, 282.033705259504, 28.518877450105187, 28.674256072583795, 28.657063428967263, 8001.736912121914, 8047.446328964737, 8053.007268055963, 162.89299830107166, 33.35174579796421, 4.009918187375206, 8008.027221982284, 8046.580598111586, 8049.441529630223, 0.9999991914359772, 0.9999938157731998, 0.9999998826540468, 59.98179778672514, 59.9856388102952, 59.98697280363125, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 607.4232, 4.516593, 2744.809, 594.0852, 4.620245, 2747.471, 825.7581, 3.302921, 2728.183, 785.5131, 6.984151, 5487.282, 606.8677, 9.044857, 5491.268, 814.2728, 6.735373, 5485.646, 99.91734, 99.9751, 99.33649, 99.844, 99.92474, 99.80978
122282.50424000001, 281.4866129129528, 281.42232961005317, 282.01921016112067, 28.562366068962167, 28.704685558119476, 28.664622868248337, 8013.444035755936, 8050.74853082407, 8067.905808090418, 163.01293290551524, 29.83327192855768, 5.39278767695032, 8017.913274809698, 8043.7174856591655, 8062.877670807427, 0.9999998484492786, 0.9999922733212673, 0.9999998652196788, 59.984326521728796, 59.9799061714919, 59.983541451116665, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 608.7046, 4.512667, 2745.387, 592.8206, 4.631849, 2745.438, 822.4581, 3.325378, 2734.777, 780.4254, 7.019453, 5478.236, 600.9546, 9.144388, 5495.582, 808.0499, 6.797634, 5492.463, 99.89882, 99.9176, 99.52961, 99.68654, 100.0, 99.94855
122284.87276000001, 281.6148040998264, 281.45916904539047, 281.93048131616774, 28.55307165080144, 28.729270827100194, 28.7004921421528, 8007.372109651735, 8058.791846503933, 8069.128269202303, 165.1039530644921, 23.73058343523917, 9.898922663039912, 8012.917559414059, 8059.037045688903, 8063.55127021917, 0.9999989982710571, 0.9999958582672304, 0.9999993405777485, 59.98175095856543, 59.981065890611674, 59.98039383464904, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4177, 4.528194, 2746.249, 598.3849, 4.591878, 2747.874, 822.1863, 3.326483, 2735.012, 786.7365, 6.974958, 5487.571, 600.9546, 9.144571, 5495.588, 808.0499, 6.796719, 5492.58, 99.95324, 100.0, 99.5444, 99.85746, 100.0, 99.94862
122287.29552000001, 281.5806859247488, 281.41920691298105, 282.00353563405446, 28.578781399871673, 28.70622367309519, 28.70088849831497, 8007.922385382893, 8062.555783400601, 8068.8229885692, 161.89956685535617, 30.756106929486123, 6.595869318744519, 8016.725425713399, 8053.453450315685, 8066.992806538561, 0.9999995592994492, 0.9999932900728737, 0.9999998308438317, 59.97858160345367, 59.9805670377288, 59.97895661359984, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 600.1484, 4.578343, 2748.154, 604.669, 4.543987, 2747.051, 815.8386, 3.360536, 2741.621, 793.0281, 6.92697, 5493.336, 594.6981, 9.23698, 5493.286, 801.7476, 6.854402, 5495.518, 100.0, 99.97631, 99.787, 99.96141, 99.95828, 100.0
122289.66448, 281.6689683342365, 281.46388433042887, 282.12653713796317, 28.568657073706643, 28.720745046430004, 28.67828274671324, 8010.808137076762, 8049.2862872519645, 8073.0003583236785, 162.54236110351394, 30.102503116931075, 3.6160798093628728, 8013.384934599054, 8053.312343324317, 8068.693934551564, 0.9999999867754017, 0.9999946864803421, 0.9999996499111318, 59.984346607784744, 59.977475086182196, 59.988522831403394, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4571, 4.528194, 2746.469, 598.346, 4.592062, 2747.707, 822.6134, 3.324274, 2734.816, 786.717, 6.974958, 5487.512, 600.9355, 9.144753, 5495.539, 808.0102, 6.797817, 5492.29, 99.95514, 99.99995, 99.53103, 99.85331, 100.0, 99.9507
122292.12052000001, 281.6848828973054, 281.53669083628927, 282.0558775063705, 28.51377987574982, 28.660685036928253, 28.638765952153424, 7998.680091323873, 8045.74163704779, 8055.924772256494, 158.48660818706958, 30.266563666952436, 8.222100438031248, 8008.965913557624, 8044.747065225699, 8052.68389616527, 0.9999996530762003, 0.9999952065519115, 0.9999994510100666, 59.98703087571027, 59.98440367516754, 59.982916612304436, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5359, 4.527837, 2746.417, 598.346, 4.592799, 2747.648, 821.9534, 3.328139, 2735.957, 795.0476, 6.906929, 5494.943, 604.1782, 9.093984, 5493.367, 812.6028, 6.749657, 5486.662, 99.95322, 100.0, 99.54119, 99.99161, 99.97258, 99.84092
122294.58884000001, 281.7202432754725, 281.51693346712796, 282.0996384822202, 28.56237768213805, 28.733845660761972, 28.706528212172735, 8014.935158010863, 8050.037573282854, 8069.058524789472, 162.60430008941057, 27.883599332607673, 6.4147796584888965, 8019.3664962997, 8055.52751714496, 8065.4365818995475, 0.9999997573122467, 0.9999953817276436, 0.9999998988910694, 59.993133994860685, 59.98902977010724, 59.98921411329315, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 610.4198, 4.499461, 2743.896, 596.4393, 4.60293, 2747.703, 822.9434, 3.324458, 2734.762, 793.0475, 6.926602, 5493.23, 600.9546, 9.144388, 5495.639, 808.0897, 6.798367, 5492.867, 99.8615, 100.0, 99.5282, 99.96539, 100.0, 99.95591
122296.99140000001, 281.6362478394905, 281.5263760475409, 282.0663321784367, 28.564216745816818, 28.715430223487495, 28.68682378084129, 8016.997426300596, 8054.911006610449, 8072.093850050576, 158.87334160479804, 24.637245902888253, 3.4203885292367886, 8019.352087707552, 8059.079058424564, 8066.489264679836, 0.9999999053763251, 0.9999959722982253, 0.9999993617143434, 59.993103527215894, 59.98655590463324, 59.990118216673075, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5359, 4.528016, 2746.202, 592.0229, 4.637191, 2745.205, 822.2446, 3.326483, 2734.955, 799.3391, 6.875488, 5495.767, 600.9736, 9.144937, 5495.645, 808.0698, 6.796719, 5492.176, 99.95324, 99.90912, 99.53609, 100.0, 100.0, 99.95593
122299.33096, 281.64846712112114, 281.51308577428193, 282.05516502873115, 28.540490327502937, 28.697050745593206, 28.69613968331761, 8013.001487117814, 8052.655190215319, 8065.164937526546, 165.5144890720053, 20.871773007565025, 9.283206208219326, 8011.9577791166885, 8044.429610393658, 8071.40864678464, 0.9999994723494362, 0.9999954136066661, 0.9999991728568267, 59.995753637659035, 59.99157178806805, 59.99601973684649, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 600.1287, 4.579414, 2748.269, 585.7777, 4.676793, 2739.846, 815.9745, 3.360536, 2741.673, 805.5336, 6.818858, 5494.332, 594.6981, 9.23698, 5493.286, 801.688, 6.855134, 5496.039, 100.0, 99.71427, 99.78079, 99.97634, 99.96145, 100.0
122301.71832000001, 281.6774689297771, 281.55277403906325, 282.14120864110646, 28.560420967538786, 28.70483984520293, 28.703699702166606, 8014.16053218522, 8054.144509790669, 8067.797833137931, 162.90383073506098, 31.341532921230737, 8.50333074050468, 8022.468482261605, 8056.181213436243, 8068.088629853208, 0.9999998078521732, 0.9999942527528748, 0.999999723410636, 59.988383711786554, 59.9907849421356, 59.99144109837346, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4965, 4.527837, 2746.25, 592.0813, 4.637375, 2745.487, 821.9728, 3.326298, 2734.693, 799.3197, 6.87512, 5495.759, 600.9546, 9.144023, 5495.648, 808.0698, 6.797817, 5492.471, 99.9574, 99.91938, 99.52656, 100.0, 100.0, 99.96113
122304.14952, 281.5653844890964, 281.5075153682425, 281.9552207862544, 28.51274187327423, 28.687567732612585, 28.643544911385547, 8006.092838240485, 8045.475516063538, 8055.760627768503, 157.18195621889285, 28.067827090067567, 10.900924291413503, 8007.357803455626, 8044.912600075648, 8052.949802942587, 0.999999999576124, 0.9999925567205215, 0.9999993317745316, 59.98533270389848, 59.98847033220558, 59.99453566006462, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5162, 4.527658, 2746.197, 592.0035, 4.636638, 2745.431, 822.031, 3.327771, 2735.143, 799.2808, 6.881004, 5495.639, 602.0419, 9.121195, 5494.944, 810.9327, 6.763391, 5488.758, 99.94923, 99.91751, 99.54292, 100.0, 99.99937, 99.88723
122306.52036000001, 281.6903711836639, 281.62387808056894, 282.08400635707096, 28.543249106684577, 28.705812580705306, 28.701321529116377, 8016.633598415792, 8066.722988631948, 8061.5204246556395, 162.158669458978, 25.659549214711205, 8.601866637965031, 8019.447658324799, 8058.878693020483, 8070.415058953035, 0.9999993980874593, 0.9999965752613026, 0.999999164018678, 59.98786117643727, 59.98673724369244, 59.98305170384858, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 612.7264, 4.475368, 2741.602, 597.4705, 4.602009, 2747.469, 826.127, 3.307523, 2730.859, 797.1254, 6.894242, 5495.867, 601.9655, 9.128683, 5495.406, 808.1693, 6.796719, 5493.037, 99.75325, 99.9915, 99.37089, 100.0, 100.0, 99.95693
122308.95232000001, 281.74291177683034, 281.49778188370215, 282.10952360729783, 28.545642422153833, 28.70368827076096, 28.69546429713121, 8015.207354611814, 8055.081503847083, 8068.290279693485, 160.34893952647508, 26.81023068946115, 7.281088541187955, 8015.400076293598, 8057.734331885572, 8064.677883417635, 0.9999994493830787, 0.99999494643954, 0.999999764036017, 59.980368848945844, 59.98206532854918, 59.98360135701614, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4571, 4.528016, 2746.144, 597.7429, 4.592615, 2748.043, 822.1669, 3.326114, 2735.181, 793.0669, 6.926786, 5493.455, 600.9546, 9.144753, 5495.589, 807.9903, 6.797268, 5492.29, 99.94923, 100.0, 99.52778, 99.96346, 100.0, 99.95385
122311.38692, 281.6381671941127, 281.5987484172621, 282.12410979665003, 28.52581093598312, 28.70917614574914, 28.686628272331713, 8014.17041660241, 8053.72827934068, 8070.064806335482, 164.7271217034854, 27.025684424080737, 6.364099293090362, 8014.8952359601135, 8054.924887100489, 8074.564150613315, 0.9999995220412323, 0.9999929335161004, 0.9999995574284648, 59.97816290121891, 59.98085631161746, 59.97788314535541, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 599.9709, 4.579057, 2747.996, 604.7079, 4.542698, 2747.164, 815.858, 3.360536, 2741.683, 786.717, 6.974958, 5487.459, 594.6981, 9.23625, 5493.182, 801.7874, 6.854035, 5495.58, 100.0, 99.97623, 99.78096, 99.85544, 99.9617, 100.0
122313.74828000001, 281.8048390700614, 281.6165773069382, 282.0565717240248, 28.549142265170396, 28.68355520402453, 28.677388781038484, 8021.792722633114, 8051.635304293466, 8069.124031784546, 161.43379640689363, 32.42538896046949, 5.823034658451888, 8013.625883232545, 8056.812924236278, 8068.584239643225, 0.9999999997501973, 0.9999935875286952, 0.9999995859297028, 59.981389523529366, 59.97674540429363, 59.980196994444874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5162, 4.528016, 2746.307, 598.4627, 4.591142, 2747.814, 822.1475, 3.328139, 2735.113, 793.0475, 6.926786, 5493.396, 600.9736, 9.144937, 5495.589, 808.0499, 6.797085, 5492.583, 99.94925, 100.0, 99.55572, 99.96346, 100.0, 99.95174
122316.10576, 281.8128640990402, 281.64254506973793, 282.12054967180103, 28.522451639182062, 28.64047856769495, 28.62158602341563, 7997.712259505507, 8045.631105790384, 8052.656959935799, 157.63746157462083, 27.74907686901713, 4.251698319430943, 8001.805473464141, 8042.20089332102, 8047.996457645418, 0.9999995776403349, 0.9999945782017371, 0.9999999107875401, 59.97897826165364, 59.97406759601318, 59.97891409855341, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5359, 4.528194, 2746.14, 598.3654, 4.592247, 2747.814, 821.9922, 3.327403, 2734.964, 786.717, 6.975142, 5487.401, 600.9164, 9.144937, 5495.529, 808.5669, 6.789394, 5491.638, 99.95114, 100.0, 99.5364, 99.8564, 100.0, 99.93214
122318.48868000001, 281.751439995458, 281.5585179190222, 282.1774746454182, 28.51138084390127, 28.71617018057267, 28.67981594932927, 8010.635973588216, 8058.250686106266, 8070.658914905647, 159.16431822246727, 20.19603610730701, 8.667867469900557, 8008.87723578481, 8049.492723932394, 8062.6913628904385, 0.999999952545346, 0.9999929055798708, 0.9999998125861954, 59.97167126045014, 59.9778706409271, 59.97619075533814, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 612.7856, 4.472334, 2740.575, 592.0813, 4.637006, 2745.601, 828.0487, 3.292429, 2727.983, 781.8624, 7.006767, 5482.163, 604.4644, 9.098367, 5494.533, 809.7995, 6.781519, 5491.229, 99.74061, 99.91331, 99.27496, 99.75905, 99.98309, 99.92402
122320.88136000001, 281.6743324034196, 281.5363723537864, 282.0489654641062, 28.537013578968846, 28.686576099103924, 28.663464968076266, 8008.520250218142, 8054.237312181312, 8062.280623155824, 161.57432243318863, 24.035005503128104, 11.061342306534698, 8008.448884061076, 8048.643995908035, 8063.734860801316, 0.9999988989202714, 0.9999960660001352, 0.9999989118827709, 59.98333903231408, 59.98039084275719, 59.98228460208905, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4374, 4.528194, 2746.082, 595.2914, 4.61785, 2746.676, 822.1863, 3.326851, 2735.29, 781.1245, 7.017431, 5478.295, 600.9546, 9.144388, 5495.645, 808.0698, 6.796535, 5492.466, 99.94104, 99.965, 99.53409, 99.69072, 100.0, 99.9549
122323.29612000001, 281.81735458811954, 281.7642407748996, 282.2314818315863, 28.48963422555696, 28.65662079075131, 28.640148851897578, 8006.890609478807, 8046.606023203938, 8062.576639138856, 164.0646660138118, 27.854963376943488, 0.8259550791237871, 8014.58593553944, 8048.5168200979715, 8059.557056605376, 0.9999997784046633, 0.9999951795572433, 0.9999999975750363, 59.98347635938307, 59.982896242497944, 59.98412568626391, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 601.2721, 4.575488, 2747.877, 585.9917, 4.676609, 2739.851, 815.8969, 3.360536, 2741.677, 774.1533, 7.060638, 5466.187, 594.679, 9.237163, 5493.336, 801.6283, 6.855866, 5495.864, 100.0, 99.71427, 99.78291, 99.46524, 99.96036, 100.0
122325.70408000001, 281.7518177396937, 281.50542702194934, 282.1988819146125, 28.508520207986205, 28.67628552141929, 28.651344515923054, 8010.998299538607, 8048.058930722602, 8062.923679252875, 157.51997102519454, 26.270539790393286, 4.682071831955717, 8007.842950212166, 8053.440640693989, 8060.851417952897, 0.9999998424091718, 0.999994553476675, 0.9999999092507595, 59.98770865969615, 59.99531716737886, 59.990559724936396, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4768, 4.528551, 2746.417, 592.0424, 4.637006, 2745.321, 821.8369, 3.327219, 2734.894, 780.406, 7.019453, 5478.294, 600.9355, 9.144388, 5495.627, 807.8909, 6.797085, 5492.52, 99.95324, 99.91745, 99.53636, 99.6875, 100.0, 99.94543
122328.0914, 281.724744177599, 281.4740584973944, 282.22753845257296, 28.455406776199236, 28.655053851124116, 28.617912948748526, 8004.123909141548, 8049.195334960808, 8054.042218448692, 161.82913486088364, 28.31072709902901, 8.229976413640543, 8000.755017330253, 8046.391207564856, 8049.742580440865, 0.999999588772783, 0.9999940930769973, 0.9999997685646054, 59.994105042374905, 59.99009514303395, 59.99128176376111, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4571, 4.528372, 2746.363, 592.0618, 4.637006, 2745.209, 822.3028, 3.326851, 2734.978, 780.4254, 7.019453, 5478.29, 600.9164, 9.145119, 5495.63, 808.1096, 6.795986, 5492.576, 99.95324, 99.90929, 99.53693, 99.68769, 100.0, 99.94971
122330.52368000001, 281.7917544304486, 281.62816738983764, 282.1172554058498, 28.529278441599658, 28.689702320334593, 28.671664754320183, 8012.243128192102, 8053.329077185341, 8059.866417318551, 159.25958042456887, 30.79907628880983, 7.340797322630806, 8012.498071394976, 8050.04713539082, 8063.766798259631, 0.999999288177458, 0.9999952720146719, 0.9999994263473424, 59.989089812477054, 59.98848265729752, 59.98841443352965, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 612.7856, 4.472691, 2740.685, 598.4432, 4.591694, 2747.818, 828.5728, 3.288932, 2725.565, 786.717, 6.974958, 5486.49, 605.895, 9.071521, 5493.534, 811.8075, 6.764306, 5490.057, 99.74461, 100.0, 99.21099, 99.84409, 99.95587, 99.90271
122332.94772000001, 281.8630355021224, 281.53329583897283, 282.12580333995913, 28.5269908306006, 28.692387859465693, 28.677360799832528, 8014.328910353253, 8054.508776301792, 8065.779273700002, 164.19735190803294, 28.235760687354514, 8.525349852915497, 8015.965559926416, 8051.667942859042, 8066.5737108803505, 0.9999994753147681, 0.9999955986101993, 0.9999998403559733, 59.99621296254895, 59.984584672508184, 59.984309486758015, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4571, 4.528551, 2746.526, 593.4626, 4.622639, 2746.794, 822.2446, 3.325194, 2735.235, 784.9694, 6.987645, 5486.604, 600.9546, 9.144388, 5495.581, 808.0698, 6.797085, 5492.979, 99.95113, 99.95453, 99.52304, 99.82531, 100.0, 99.94226
122335.35868, 281.75681366420156, 281.57835670386726, 282.1358538539674, 28.55033495876881, 28.704764796406224, 28.683745637200875, 8023.583885173441, 8059.077168509811, 8073.408206275306, 172.40391720581465, 22.78100388363365, 6.685998753419426, 8018.947604095982, 8061.484815792395, 8071.13749990773, 0.9999997428211927, 0.9999951071965939, 0.9999991133875791, 59.98403654994874, 59.9800945783728, 59.984032306238014, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 603.3619, 4.558355, 2748.034, 602.8986, 4.557434, 2747.385, 816.7704, 3.358511, 2741.565, 793.0475, 6.92697, 5493.392, 594.7172, 9.23625, 5493.227, 801.6482, 6.855866, 5495.693, 99.99949, 99.99262, 99.77804, 99.96338, 99.96274, 100.0
122337.72844, 281.8887077432539, 281.6899090569308, 282.1927483663069, 28.49884491072968, 28.68012011416573, 28.675431620809093, 8011.231442383719, 8053.036834981465, 8068.992016189011, 163.5532575887819, 25.29314317401736, 5.752457484277784, 8014.424760418192, 8058.788333764435, 8071.270724676127, 0.9999994818334985, 0.9999951135016335, 0.9999997557943543, 59.982519879249985, 59.98561653940425, 59.98305162217533, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5557, 4.52748, 2746.364, 598.4627, 4.591694, 2747.926, 821.8369, 3.328323, 2735.342, 786.7365, 6.974958, 5487.624, 600.9355, 9.144937, 5495.528, 807.9108, 6.796535, 5492.464, 99.9513, 100.0, 99.54688, 99.85843, 100.0, 99.9465
122340.13080000001, 281.7340368099911, 281.6380499649316, 282.16520283456964, 28.526733784721078, 28.670750437414647, 28.663551946726596, 8009.465702007791, 8046.957928957025, 8058.26412698306, 158.0105655170944, 29.52012676373397, 2.0777464880247862, 8004.765036931484, 8042.248795651571, 8052.94159946091, 0.9999998212356623, 0.9999949738785581, 0.9999995294913412, 59.982040249965884, 59.969706848124694, 59.99179396344474, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5162, 4.528729, 2746.201, 598.346, 4.592247, 2747.761, 822.0892, 3.326483, 2734.906, 786.7365, 6.97459, 5487.349, 600.9355, 9.144753, 5495.646, 808.0102, 6.796535, 5492.352, 99.95531, 100.0, 99.53444, 99.85233, 100.0, 99.95691
122342.49868, 281.7566686617873, 281.40770562201607, 282.0486749480983, 28.53123842011433, 28.69039273792818, 28.673581231096726, 8012.309372277117, 8051.114385794371, 8067.755693144835, 158.69727026173553, 23.107936580308888, 8.140896010714187, 8017.758298127999, 8056.749864889739, 8069.821716937504, 0.9999996829825868, 0.999996256213522, 0.9999999384321046, 59.98197576091475, 59.98063408252418, 59.98302922554774, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 612.7658, 4.472155, 2740.742, 592.0424, 4.636822, 2745.379, 828.4952, 3.290036, 2725.402, 780.4254, 7.019453, 5478.125, 607.2111, 9.043214, 5490.954, 813.895, 6.744346, 5487.795, 99.74081, 99.91545, 99.18842, 99.68758, 99.91903, 99.84197
122344.89608, 281.721446095798, 281.4353419658919, 282.1530331064802, 28.51535868585676, 28.682924625696877, 28.661862529880942, 8012.000715540627, 8049.368877331044, 8060.397099686753, 161.6510105540974, 27.33082202504329, 10.471953119970294, 8008.264279051901, 8052.044711748028, 8060.462953364759, 0.9999991187205579, 0.9999944392689188, 0.999999635415855, 59.98223457624485, 59.981522408125244, 59.980806670614584, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4768, 4.528372, 2746.197, 598.3849, 4.59151, 2748.04, 822.2252, 3.326667, 2735.355, 785.3383, 6.988196, 5484.436, 600.9546, 9.144753, 5495.64, 808.0499, 6.797085, 5492.41, 99.94523, 100.0, 99.54227, 99.81488, 100.0, 99.96017
122347.28724, 281.88813044041234, 281.70647689312216, 282.1161648132088, 28.507136129110915, 28.64501812670789, 28.63066276192889, 8013.025723406289, 8041.178222861617, 8060.764361502185, 166.24578050015043, 27.145108255041123, 1.4516957901269052, 8006.340892132033, 8042.526723809069, 8058.61299828385, 0.9999999731358934, 0.9999948824972821, 0.9999995589688991, 59.9770554463243, 59.9759252151111, 59.97884656377785, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 605.9839, 4.534976, 2747.137, 590.0385, 4.652295, 2743.12, 821.7205, 3.342865, 2739.897, 775.9592, 7.051629, 5467.718, 595.2322, 9.234424, 5493.252, 801.7874, 6.854035, 5495.807, 99.97946, 99.85366, 99.70842, 99.518, 99.96222, 100.0
122349.68844000001, 281.86584329217175, 281.5744970477534, 282.1175799258143, 28.53666745674515, 28.675066513052563, 28.675153799484317, 8015.132558736241, 8045.034911246448, 8060.935929655281, 162.5168754425913, 23.40399622629411, 8.402355771195289, 8013.05953849639, 8052.090823567447, 8056.375475342351, 0.9999993113355311, 0.9999968193954052, 0.9999993969991382, 59.978275028346935, 59.985772026824016, 59.9794757830166, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.543364, 2746.877, 591.2447, 4.638296, 2745.374, 821.8757, 3.327955, 2734.85, 780.4254, 7.019453, 5478.125, 600.9927, 9.144571, 5495.699, 808.0897, 6.797634, 5492.175, 99.96857, 99.91942, 99.55363, 99.68558, 100.0, 99.94124
122352.09632000001, 281.85170113302416, 281.6688931695041, 282.1230269377018, 28.510021458665886, 28.693153712458884, 28.657596582496062, 8008.909214994554, 8051.5060875953395, 8065.8293687519035, 163.68354697728682, 31.06175287314118, 8.124384549085335, 8014.749467350179, 8051.105758711952, 8061.842551930306, 0.9999992230368667, 0.9999964364892536, 0.9999992673306773, 59.989221485479874, 59.98269335810463, 59.98856198323974, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5359, 4.528016, 2746.473, 592.0035, 4.637191, 2745.325, 822.2446, 3.326667, 2735.433, 780.4254, 7.019637, 5478.294, 600.9164, 9.145302, 5495.581, 808.1891, 6.795803, 5492.464, 99.94904, 99.91742, 99.53227, 99.68856, 100.0, 99.9507
122354.51304, 281.8059448779292, 281.55469213365205, 282.2295320453636, 28.522091014867843, 28.687400901847663, 28.648802306320846, 8010.398483517316, 8054.046462180151, 8059.090528421879, 159.1075300550483, 23.96601851569494, 5.735581130076298, 8013.347256418112, 8058.522266309906, 8061.096738801844, 0.9999998158745013, 0.9999937014115539, 0.9999996086901506, 59.985512866460795, 59.98752858023771, 59.98264588044273, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 612.7856, 4.472512, 2740.575, 598.4238, 4.591878, 2747.927, 828.5534, 3.289668, 2726.069, 786.7365, 6.974958, 5487.455, 607.2302, 9.043031, 5491.07, 814.3324, 6.735557, 5484.721, 99.74061, 100.0, 99.21268, 99.85544, 99.92411, 99.81722
122356.89196000001, 281.803246950892, 281.61878755221636, 282.1805780011697, 28.54789228772119, 28.703934231866967, 28.691862207870596, 8013.838501451735, 8055.131797013569, 8065.059140174515, 162.00560870607922, 27.056187619769844, 5.42422332815886, 8015.49819625992, 8057.662023100836, 8068.790208590477, 0.9999994244596737, 0.9999950601932559, 0.9999992275625273, 59.986533339828014, 59.98595884048079, 59.98820147537682, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.5557, 4.528551, 2746.417, 592.0618, 4.636822, 2745.323, 821.5651, 3.328507, 2735.432, 780.4448, 7.019085, 5479.375, 600.9355, 9.144937, 5495.585, 808.0301, 6.796902, 5492.12, 99.9473, 99.9134, 99.55345, 99.69999, 100.0, 99.95384
122359.24484000001, 281.7106851194566, 281.5974123835885, 282.10233783422575, 28.549846917283137, 28.714530984635747, 28.682904255572648, 8016.495499873234, 8057.809092014322, 8069.709931971292, 160.54151230826147, 26.79222014122297, 4.15099148443187, 8017.020669147462, 8046.489703504963, 8070.723359074679, 0.9999998541129876, 0.9999950083244872, 0.9999999776350494, 59.98001834681573, 59.98352365143927, 59.978776669839306, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.4768, 4.528194, 2746.249, 598.4432, 4.590957, 2747.879, 821.8563, 3.32998, 2735.035, 789.1638, 6.95694, 5491.169, 597.9598, 9.193515, 5494.713, 802.9206, 6.843781, 5495.356, 99.94714, 100.0, 99.57551, 99.91349, 99.98743, 100.0
122361.63208000001, 281.73482179418534, 281.6204684892324, 282.2061149059021, 28.55110803548373, 28.696725356176973, 28.694363337147557, 8015.620918840363, 8049.123295425474, 8062.16835293487, 156.18037386340575, 28.53792153934819, 8.097937663886796, 8014.900888383655, 8052.681377142613, 8071.4654288657475, 0.999999790508427, 0.9999941741227546, 0.9999992499957321, 59.977514007922494, 59.97920050621851, 59.981065913509944, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 602.1199, 4.559961, 2747.796, 601.1086, 4.571248, 2747.93, 820.5169, 3.333477, 2734.912, 787.0666, 6.974407, 5487.349, 600.7257, 9.146214, 5495.537, 808.0897, 6.798183, 5493.381, 100.0, 100.0, 99.5942, 99.85645, 100.0, 99.96319
122363.99504000001, 281.8511558310058, 281.6186997766729, 282.18383482520346, 28.531720951409245, 28.701176988952326, 28.67857763750633, 8015.917790006082, 8049.012090704575, 8067.2952806616095, 153.06287821470096, 28.607706654754566, 6.76443948719691, 8014.448853018035, 8053.525522799971, 8067.554400386772, 0.9999995225961454, 0.9999954446058594, 0.9999995452500463, 59.97931481821613, 59.97717657643568, 59.98311940705354, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 606.3979, 4.528194, 2746.144, 598.4238, 4.591694, 2747.817, 822.1863, 3.326114, 2735.348, 786.7365, 6.975142, 5487.629, 600.9164, 9.144753, 5495.472, 808.0499, 6.797268, 5492.751, 99.94331, 100.0, 99.5504, 99.85853, 100.0, 99.95277
122366.46488000001, 281.7300627050857, 281.5306682650526, 282.0292679228308, 28.508733888697567, 28.658803168804173, 28.629065608027272, 8008.111125838714, 8047.000490085605, 8056.164542681881, 159.93468421937496, 25.860866907235504, 6.1240424792440535, 8009.549887789101, 8046.611353789873, 8056.567269533242, 0.9999998958880713, 0.9999955726480676, 0.9999999173886106, 59.9774053611466, 59.97823443692034, 59.97948379282706, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 800], 5500.0, [], 612.7658, 4.472155, 2740.522, 592.0618, 4.637006, 2745.491, 828.5728, 3.289852, 2726.014, 780.4254, 7.019453, 5478.294, 607.2302, 9.043214, 5491.125, 814.3324, 6.735373, 5485.702, 99.74062, 99.91331, 99.20042, 99.68557, 99.92215, 99.81404
